[TITLE]
Scenario: NEW MP AVG.FLOW +F.F  J 870 &  J598 
Date: 10/01/2018 3:16:10 PM 

[CURVES]
;PUMP:
2088 345.208333333333 44
;EFFICIENCY:
2088E 0 100

[JUNCTIONS]
48 1997.81457519531 0 
49 2003.18859863281 0 
50 1992.13757324219 0 
51 2007.78308105469 0 
53 1998.5 0 
54 2003.69409179688 0 
56 2001.25537109375 0 
59 1995.14660644531 0 
60 1999.49829101563 0 
61 2001.07482910156 0 
62 2016.66088867188 0 
63 2015.36865234375 0 
64 2012.01599121094 0 
65 2006.64990234375 0 
66 2002.42236328125 0 
67 1997.92504882813 0 
68 1997.01977539063 0 
69 1994.52294921875 0 
71 2000.18286132813 0 
73 2020.7216796875 0 
74 1994.01989746094 0 
75 2007 0 
76 1998.44152832031 0 
77 2015.08032226563 0 
78 2004.32507324219 0 
79 2012.15808105469 0 
81 2007.96154785156 0 
82 1996.50805664063 0 
85 1992.62426757813 0 
86 2008.01721191406 0 
87 2006.96179199219 0 
88 1997.86279296875 0 
89 1997.87512207031 0 
90 1998.70642089844 0 
91 1996.54443359375 0 
92 2015.74255371094 0 
93 1995.5 0 
94 2002.24914550781 0 
95 2007.48645019531 0 
96 2013.17211914063 0 
97 1994.58251953125 0 
98 2006.14672851563 0 
100 2003.06372070313 0 
101 2009.76550292969 0 
102 1997.44775390625 0 
103 2014.21594238281 0 
104 2006.10375976562 0 
106 2021.06860351563 0 
107 1992.0576171875 0 
109 2002.76672363281 0 
110 2012.71899414063 0 
111 2013.30615234375 0 
112 2006.17016601563 0 
113 1988.66137695313 0 
114 1994.68090820313 0 
115 1996.35791015625 0 
116 1998.63293457031 0 
117 1996.83679199219 0 
118 2015.21606445313 0 
119 1995.5 0 
120 2008.16149902344 0 
121 2000.99877929688 0 
122 2009.90197753906 0 
123 2006.15222167969 0 
125 2007.908203125 0 
126 2007.88061523438 0 
127 2003.251953125 0 
128 2001.48962402344 0 
129 2003.14807128906 0 
130 1991.96997070313 0 
131 2015.48620605469 0 
132 2017.47338867188 0 
135 2004.32946777344 0 
137 2010.56616210938 0 
138 2004.84387207031 0 
139 1995.17883300781 0 
140 2003.96374511719 0 
141 2002.08850097656 0 
142 2016.77746582031 0 
143 2015.39904785156 0 
146 2003.63732910156 0 
150 2007.13269042969 0 
151 1995.75280761719 0 
152 1997 0 
154 1999.24865722656 0 
155 2003.78210449219 0 
156 2011.22619628906 0 
157 2005.23486328125 0 
158 2017.27526855469 0 
159 1993 0 
162 2006.47705078125 0 
163 2013.34118652344 0 
164 2011.43713378906 0 
165 1996.75512695313 0 
166 2001.34326171875 0 
167 1997 0 
168 1998.00634765625 0 
169 1994.5 0 
170 1992.67712402344 0 
171 1989.84619140625 0 
172 2008.10705566406 0 
173 2020.513671875 0 
174 2003.58532714844 0 
175 1997 0 
176 2015.16577148438 0 
180 2003 0 
181 1989.73010253906 0 
182 1998.728515625 0 
183 1997.9169921875 0 
184 1994.61267089844 0 
186 1995.21215820313 0 
187 2012.50549316406 0 
188 2012.81909179688 0 
189 2006.27197265625 0 
190 1992.41467285156 0 
192 1998.6904296875 0 
193 1996.77465820313 0 
194 2020.365234375 0 
195 2008.34912109375 0 
196 1999.64367675781 0 
198 2008.45751953125 0 
199 2007.28442382813 0 
200 1993.62170410156 0 
201 1997 0 
203 1996.11596679688 0 
204 2007.97509765625 0 
205 1998.89929199219 0 
207 1992.80981445313 0 
208 1995.5 0 
209 1993.64721679688 0 
210 1999.19812011719 0 
211 2020.34252929688 0 
213 2007.98559570313 0 
214 2017.86340332031 0 
215 2002.31896972656 0 
216 2008.927734375 0 
217 1992.42993164062 0 
218 2013.40246582031 0 
219 1996.5 0 
220 2003.66638183594 0 
221 1997.69519042969 0 
222 2016.00610351562 0 
223 2009.982421875 0 
224 2015.37951660156 0 
225 2018.90014648438 0 
226 2011.21936035156 0 
227 2013.46423339844 0 
228 2008.75268554688 0 
229 2005.89221191406 0 
230 2004.244140625 0 
233 1996.98522949219 0 
234 2007.75 0 
235 2011.9140625 0 
236 2005.5 0 
237 2006.53381347656 0 
238 2012.51013183594 0 
239 1997.55749511719 0 
240 2016.01806640625 0 
241 1995.16101074219 0 
242 2006.45971679688 0 
243 2000.83703613281 0 
244 2006.4873046875 0 
246 1992.3935546875 0 
248 1999.5 0 
249 1995.58361816406 0 
250 2012.37854003906 0 
252 2020.70764160156 0 
253 2017.60046386719 0 
254 2015.63659667969 0 
255 2006.95642089844 0 
258 1996.5 0 
259 1999.5205078125 0 
261 1994.35119628906 0 
262 1999 0 
263 2000.07397460938 0 
264 2005.99853515625 0 
265 1994.16845703125 0 
266 2014.67456054688 0 
267 1993.66467285156 0 
268 1999 0 
269 2015.85656738281 0 
272 1986.4462890625 0 
273 1996.84130859375 0 
274 1990.71484375 0 
275 2009.03295898438 0 
276 2007.52563476563 0 
277 1992.47998046875 0 
278 2007.48278808594 0 
279 1996.0478515625 0 
281 1996.77905273438 0 
282 2015.70727539063 0 
283 2002.49169921875 0 
284 2018.98364257813 0 
285 1998.23937988281 0 
286 1998.892578125 0 
287 1994.615234375 0 
288 2006.56994628906 0 
289 2007.06335449219 0 
290 2001.72839355469 0 
292 1995.30090332031 0 
293 2001.23486328125 0 
294 1995.95373535156 0 
295 2007.98022460938 0 
296 1997.79028320313 0 
298 1992.5546875 0 
299 2009.43212890625 0 
300 2017.77465820313 0 
301 2013.45336914063 0 
302 2012.24938964844 0 
303 1997.7490234375 0 
304 2007.49450683594 0 
305 2007.54321289062 0 
307 1999 0 
309 2003.35192871094 0 
310 2008.18127441406 0 
311 1988.51989746094 0 
313 1996.69006347656 0 
314 2002.97241210938 0 
315 1997.71728515625 0 
317 2012.46301269531 0 
318 2012.96215820313 0 
319 2008.52038574219 0 
320 2011.56481933594 0 
321 2007.5673828125 0 
323 2003.47619628906 0 
324 2017.14624023437 0 
325 1993.5 0 
327 2001.43957519531 0 
328 2006.24792480469 0 
329 2006.54443359375 0 
330 1998.86730957031 0 
332 1997.8115234375 0 
333 1995 0 
334 2021.4638671875 0 
335 2010.3447265625 0 
337 1998.37536621094 0 
339 2000.86560058594 0 
340 2009.06091308594 0 
342 1996.9423828125 0 
343 1998.5546875 0 
344 1999.27075195313 0 
345 2009.48779296875 0 
346 2012.71398925781 0 
347 2000.91833496094 0 
348 1998.32421875 0 
349 1995.42175292969 0 
350 2003.08728027344 0 
353 2020.81555175781 0 
354 2007.32788085938 0 
355 1996.1005859375 0 
357 2004.91882324219 0 
358 2009.14721679687 0 
359 1998.68505859375 0 
360 1990.56530761719 0 
361 1988.87536621094 0 
362 2001.81201171875 0 
363 2008.39562988281 0 
364 2005.45935058594 0 
365 1997.5966796875 0 
367 1995.73718261719 0 
368 2006.51928710937 0 
370 2006.5380859375 0 
371 2008.34802246094 0 
372 2012.55798339844 0 
373 1994.88989257813 0 
374 1996.33435058594 0 
376 1996.48010253906 0 
378 2007.83093261719 0 
380 2000.97741699219 0 
381 2007.33203125 0 
382 1995.45471191406 0 
383 2017 0 
384 2003.34619140625 0 
385 2008.12878417969 0 
386 1992.40734863281 0 
387 1994.67797851563 0 
389 2000.39465332031 0 
390 1995.85693359375 0 
391 1991.3681640625 0 
392 2012.82690429688 0 
393 2017.80114746094 0 
394 2000.38610839844 0 
395 2009.67700195313 0 
398 1992.33386230469 0 
400 2010 0 
401 1999.50915527344 0 
402 1990 0 
403 1989.11596679688 0 
404 2001.04357910156 0 
406 2005.13256835938 0 
407 2007.57666015625 0 
408 2012.83361816406 0 
409 2008.46215820313 0 
410 2007.56616210938 0 
411 2007.20056152344 0 
412 1991.87829589844 0 
414 2005.10278320312 0 
415 1999.07153320313 0 
417 2003.32897949219 0 
418 1996.67492675781 0 
420 1995 0 
421 1997.4013671875 0 
422 1996.98486328125 0 
423 2014.25109863281 0 
424 2017.93518066406 0 
425 1999 0 
426 2008.98791503906 0 
427 1992.35888671875 0 
428 2004.86938476563 0 
429 1996.5 0 
430 2004.90393066406 0 
431 1999.3720703125 0 
433 2007.5 0 
434 2009.95837402344 0 
435 1997.73034667969 0 
436 1994.86755371094 0 
437 2017.29016113281 0 
438 2000.47509765625 0 
440 2002.20617675781 0 
441 2010.5 0 
442 2005.3740234375 0 
443 2008.87646484375 0 
444 1988.59680175781 0 
446 1990.56579589844 0 
448 2002.037109375 0 
449 1995.28625488281 0 
450 2021.03784179688 0 
451 1997.73657226563 0 
452 2007.28247070313 0 
453 2010.76879882813 0 
454 1999.07592773438 0 
455 2019.10314941406 0 
456 1994.22644042969 0 
457 1993.26306152344 0 
458 2006.58715820313 0 
459 1998.95959472656 0 
460 2002.86682128906 0 
461 1998.669921875 0 
462 1999.671875 0 
463 1996 0 
464 2003.0166015625 0 
465 2002.5 0 
467 1999.5712890625 0 
468 1997.76416015625 0 
469 1996.2890625 0 
473 2003.87744140625 0 
474 2013.34619140625 0 
475 1992.36303710937 0 
476 1999.17651367188 0 
477 1996.19030761719 0 
478 1999.99389648438 0 
479 2009.48071289063 0 
481 1999 0 
482 2000.71362304688 0 
483 2007.15124511719 0 
484 2014.373046875 0 
485 1999.16076660156 0 
486 2019.94152832031 0 
488 2000.53820800781 0 
490 1997.47778320313 0 
491 1996.83557128906 0 
492 1989.7099609375 0 
498 2000.54748535156 0 
499 1996.70471191406 0 
500 2010.56335449219 0 
502 2018.93566894531 0 
503 1998.23693847656 0 
506 1999.50769042969 0 
507 2022.86157226562 0 
508 1991.24182128906 0 
510 2004.5 0 
512 1997.70471191406 0 
514 1987.39453125 0 
515 1995.642578125 0 
516 1998.45129394531 0 
517 2000.64123535156 0 
519 2008.15991210938 0 
521 2000.5 0 
522 2000.56420898438 0 
523 1997.50817871094 0 
524 1999.17309570313 0 
525 2009.96459960938 0 
526 2006.53686523438 0 
528 1993.67810058594 0 
529 2005.25659179688 0 
530 2006.44226074219 0 
531 2015.5 0 
532 1996.47119140625 0 
533 1995.26794433594 0 
534 1992.33056640625 0 
535 2002.78259277344 0 
537 1998.59643554688 0 
538 1997.64916992188 0 
540 1989.40002441406 0 
541 1993.49951171875 0 
542 2011.81164550781 0 
543 2005.5 0 
544 2007.67590332031 0 
546 2007.54931640625 0 
547 1990.30139160156 0 
548 1989.06323242188 0 
549 2000.47399902344 0 
554 2007.14416503906 0 
555 1996.06677246094 0 
556 2006.16577148438 0 
557 2000.07751464844 0 
558 2007.07885742188 0 
559 1996.09301757813 0 
561 2004.88952636719 0 
562 2004.66076660156 0 
563 2002.68908691406 0 
564 2008 0 
566 1995.5 0 
568 2007.67749023438 0 
569 2013.98986816406 0 
570 2004.46691894531 0 
571 2007.06323242188 0 
572 2001.63696289063 0 
573 1996.57885742188 0 
574 1995.32604980469 0 
575 2002.33703613281 0 
577 1999.3896484375 0 
578 1992.796875 0 
579 1998.287109375 0 
580 2020.27819824219 0 
581 1997.39245605469 0 
582 2004.46325683594 0 
583 2017.71838378906 0 
585 2002.78137207031 0 
587 1990.91552734375 0 
588 1993.98937988281 0 
591 2005.16137695313 0 
592 1997.8828125 0 
593 1994.90014648438 0 
594 1995.09301757812 0 
595 1995.81811523438 0 
596 1999.19946289063 0 
597 2020.75341796875 0 
598 2013.88317871094 0 
599 1990.24011230469 0 
600 1994.84619140625 0 
601 1996.31982421875 0 
602 1992.5 0 
603 1996.77709960938 0 
604 1998.13647460937 0 
606 1992.17114257812 0 
607 1994.66076660156 0 
608 1993 0 
609 1992.99792480469 0 
610 2007.87609863281 0 
611 2007.5 0 
612 2013.07202148438 0 
613 2003.52905273438 0 
614 2005.5478515625 0 
616 1997.56237792969 0 
617 1995.97497558594 0 
618 1995.32019042969 0 
620 2013.48168945313 0 
621 1990.85205078125 0 
622 1998.77673339844 0 
624 2001.20288085938 0 
625 2010.66772460938 0 
626 2001.60656738281 0 
627 2011.59045410156 0 
629 2016.48681640625 0 
630 2000.45104980469 0 
632 1996.216796875 0 
633 1998.27758789063 0 
636 2005.97546386719 0 
638 1999.2421875 0 
639 1990 0 
640 1989 0 
641 2001.85009765625 0 
642 1998.89685058594 0 
643 1996.30505371094 0 
644 2005.09936523438 0 
645 2002.26062011719 0 
646 2002.13049316406 0 
647 2002.46203613281 0 
648 1996.04626464844 0 
649 2001.85583496094 0 
650 2002.5 0 
651 2000.57690429688 0 
652 2008.69323730469 0 
653 2021.26928710938 0 
654 1996.11730957031 0 
655 2000.31103515625 0 
656 1999.89379882813 0 
657 2015.57434082031 0 
658 2004.69982910156 0 
662 1997.50231933594 0 
663 1995.73608398438 0 
665 2000.34887695313 0 
666 1999.02575683594 0 
667 2010.62048339844 0 
668 2006.58630371094 0 
669 2000.6552734375 0 
670 1998.97741699219 0 
671 2001.79699707031 0 
672 2003.66772460938 0 
673 1998.23937988281 0 
674 1995.81628417969 0 
675 1995.85986328125 0 
676 2003.5 0 
677 2003.99145507813 0 
678 2007.064453125 0 
679 1998.09130859375 0 
680 1993.38134765625 0 
681 1996.97302246094 0 
682 2000.54528808594 0 
683 2015.31848144531 0 
684 2004.21606445313 0 
685 2009 0 
686 1997.74658203125 0 
688 1995.10876464844 0 
689 2003.20983886719 0 
690 2012.62109375 0 
692 1999.36499023438 0 
694 2000.63208007813 0 
695 2007.54211425781 0 
696 2012.06201171875 0 
697 2007.51171875 0 
698 2017.31982421875 0 
700 1998.94091796875 0 
701 2012.01696777344 0 
702 1995.41076660156 0 
703 1990 0 
704 1996.57385253906 0 
705 1996.92517089844 0 
706 1998.19567871094 0 
708 1988.57080078125 0 
709 1991.14025878906 0 
710 2021.12634277344 0 
711 1998.21997070313 0 
712 2021.38342285156 0 
713 2001.43737792969 0 
714 1995.30053710938 0 
715 2008.08129882813 0 
716 2007.02954101563 0 
718 2019.21569824219 0 
720 2008.32702636719 0 
721 1997.19653320313 0 
723 1995.73352050781 0 
725 1998.30615234375 0 
726 2021.39111328125 0 
727 2012.86315917969 0 
728 2004.80078125 0 
729 2007.06420898438 0 
730 1996.21508789063 0 
731 1994.6474609375 0 
732 1992.79675292969 0 
733 2005.61364746094 0 
734 2006.19592285156 0 
735 1997.68493652344 0 
736 1995.40661621094 0 
737 1996.25744628906 0 
738 1997.63208007813 0 
740 2006.5830078125 0 
741 2013.98022460938 0 
742 1998.48352050781 0 
745 2009.66455078125 0 
746 1994.76770019531 0 
748 2000.92041015625 0 
749 2000.71374511719 0 
750 1992.04162597656 0 
751 2008.92333984375 0 
752 2015.63195800781 0 
753 2004.87585449219 0 
754 2008 0 
755 2000.85083007813 0 
756 1998.96960449219 0 
757 1996.615234375 0 
758 1995.18469238281 0 
759 2002.87854003906 0 
762 2004.85949707031 0 
763 2008.51843261719 0 
764 1990.46276855469 0 
765 2007.61450195312 0 
766 2012.5 0 
767 1997.10046386719 0 
768 2006.60534667969 0 
769 1995.28662109375 0 
772 1995.76354980469 0 
773 2011.70654296875 0 
775 2023.12292480469 0 
776 2000.96044921875 0 
777 2003.15698242188 0 
778 1991.34387207031 0 
779 2018.84716796875 0 
781 2008.88342285156 0 
782 2003.67932128906 0 
783 2003.20007324219 0 
784 2011.66650390625 0 
785 1995.65966796875 0 
786 2000.26806640625 0 
787 2007.03381347656 0 
788 2012.44689941406 0 
789 2000.04174804688 0 
790 2007.19555664063 0 
791 1996.11022949219 0 
792 1995.93444824219 0 
793 1995.5 0 
794 2005.85974121094 0 
795 2010.32751464844 0 
796 1996.56030273438 0 
797 1995.16040039063 0 
798 1999.19897460938 0 
799 1996.01953125 0 
800 2001.61120605469 0 
801 2012.41650390625 0 
802 2002.45556640625 0 
804 2000.68078613281 0 
805 1992.96350097656 0 
806 2007.84436035156 0 
807 2007.91076660156 0 
808 1999.02661132813 0 
809 2006.6640625 0 
810 1994.20349121094 0 
812 1993.44287109375 0 
813 1992.84997558594 0 
815 2008.15625 0 
816 1995.67077636719 0 
817 1993.13354492188 0 
818 1993.47741699219 0 
819 1998.97387695313 0 
820 2009.97106933594 0 
821 2004.12768554688 0 
822 2003.1630859375 0 
823 1997.42614746094 0 
824 2008 0 
825 2000.53552246094 0 
826 2000.5 0 
828 2007.09008789063 0 
829 2001.74792480469 0 
830 1994.57556152344 0 
833 2001.81274414063 0 
834 2001.03649902344 0 
835 2015.23608398438 0 
837 2004.87145996094 0 
838 2004.63452148438 0 
840 2003.86962890625 0 
841 2003.82177734375 0 
843 2006.84851074219 0 
845 2007.54992675781 0 
846 2012.87731933594 0 
848 2007.31555175781 0 
849 1996.271484375 0 
851 1998.17700195312 0 
852 1995.68627929688 0 
853 1993.77270507813 0 
854 1990.21618652344 0 
855 1999.61389160156 0 
856 1990 0 
857 1991.80261230469 0 
858 2000.8056640625 0 
860 1991.94213867188 0 
861 2014.60046386719 0 
862 1995 0 
863 2006.66235351563 0 
864 2003.2998046875 0 
865 1996.78063964844 0 
866 2008.39611816406 0 
867 1995.904296875 0 
868 2004.41027832031 0 
869 2005.03332519531 0 
870 2020.525390625 0 
871 2020.78820800781 0 
872 2000.83264160156 0 
873 2012.5 0 
875 2005.98522949219 0 
876 2004.43908691406 0 
878 1998.16052246094 0 
880 2014.13452148438 0 
881 1995.53540039063 0 
882 2008.50329589844 0 
883 2000.09545898438 0 
885 1990.74133300781 0 
886 2007.88879394531 0 
888 1998.9423828125 0 
889 2006.44360351562 0 
890 1998.96264648438 0 
891 1992.5 0 
892 1991.85681152344 0 
894 1996.90161132813 0 
895 2006.33251953125 0 
896 1997 0 
1841 1990.69189453125 0 
1846 2008.19714355469 0 
1852 2007.03833007813 0 
1855 2007.81225585938 0 
1863 2003.23706054688 0 
1889 1995.30493164063 0 
1897 2007.98046875 0 
1901 2001.33728027344 0 
1904 2001.3232421875 0 
1911 2019.85546875 0 
1914 2014.87731933594 0 
1917 2015.69775390625 0 
1920 2016.59509277344 0 
1923 2016.39782714844 0 
1926 2017.41101074219 0 
1930 2012.5 0 
1933 2012.33337402344 0 
1939 2009.61572265625 0 
1948 2005.38464355469 0 
1951 2002.28527832031 0 
1954 2000.5 0 
1957 1997.09924316406 0 
1967 1995.85864257813 0 
1977 1996.36206054688 0 
1980 1997.60595703125 0 
1986 1997.822265625 0 
1990 2015.69506835938 0 
1993 2000.83288574219 0 
1996 2004.349609375 0 
1999 2001.97375488281 0 
2002 2004.41088867188 0 
2006 2002.677734375 0 
2009 2001.90930175781 0 
2012 2004.83215332031 0 
2015 2005.14465332031 0 
2019 2007.61047363281 0 
2022 2005.59155273438 0 
2025 2006.81176757813 0 
2028 1992.85095214844 0 
2032 1990.42700195313 0 
2035 1993.48681640625 0 
2038 1988.3583984375 0 
2041 1990.52282714844 0 
2044 1993.73217773438 0 
2047 1995.30847167969 0 
2050 1995.76684570313 0 
2053 1997.32702636719 0 
2056 1998.55114746094 0 
2059 1995.09875488281 0 
2062 1996.39562988281 0 
2065 1996.00158691406 0 
2068 1994.7177734375 0 
2071 1998.64709472656 0 
2075 1995.21728515625 0 
2078 1990.66711425781 0 
2081 1999.22314453125 0 
2084 2002.60595703125 0 
2092 2010.43798828125 0 
2096 2005.48400878906 0 
2100 1999.33093261719 0 
2104 1997.9228515625 0 
2105 1999.6357421875 0 
2106 1999.69445800781 0 
2114 2007.85009765625 0 
2121 1994.51806640625 0 
2132 1994.5859375 0 
2136 2008.5 0 
2139 2012.470703125 0 
2142 2017.97241210938 0 
2154 2003.13513183594 0 
2157 1997.82153320313 0 
2160 1998.91967773438 0 
2163 1999.26586914063 0 
2166 1995.5 0 
2169 1996.72766113281 0 
2172 1996.85522460938 0 
2175 1996.91027832031 0 
2184 2003.14416503906 0 
2187 2005.89379882813 0 
2190 2007.46020507813 0 
2193 2010.19799804688 0 
2196 2011.27380371094 0 
2211 2000.3037109375 0 
2214 2000.55114746094 0 
2217 1996.58715820313 0 
2220 1994.91333007813 0 
2223 1996.36218261719 0 
2226 1997.93151855469 0 
2229 1997.84375 0 
2232 1994.62805175781 0 
2235 1995.7841796875 0 
2238 1997.80688476563 0 
2241 1999.84997558594 0 
2244 2002.43041992188 0 
2247 2004.17614746094 0 
2250 2007.5 0 
2253 2006.51257324219 0 
2256 2006.43542480469 0 
2259 1998.53576660156 0 
2262 1996.17102050781 0 
2265 1995.5 0 
2268 2003.44274902344 0 
2271 2003.61682128906 0 
2274 1995.08459472656 0 
2277 1995.5 0 
2280 1995.5 0 
2283 1995.63720703125 0 
2286 1996 0 
2289 1996.45446777344 0 
2292 1997.34985351563 0 
2295 1998.23193359375 0 
2298 1999.33239746094 0 
2301 2000.50659179688 0 
2304 2002.56567382813 0 
2307 2007.35815429688 0 
2310 2010.37268066406 0 
2313 2010.44763183594 0 
2316 2010.5 0 
2319 2010 0 
2322 2008.10595703125 0 
2325 2006 0 
2328 2006.47192382813 0 
2331 2006.11218261719 0 
2334 2005.06689453125 0 
2337 2002.28186035156 0 
2340 2000.33068847656 0 
2346 1999.06506347656 0 
2349 1997.27087402344 0 
2358 1996.36145019531 0 
2361 1995.77941894531 0 
2364 1995.5 0 
2367 1995.5 0 
2370 1995.49084472656 0 
2373 1996.931640625 0 
2376 2000.89819335937 0 
2379 2002.84851074219 0 
2382 2005.49658203125 0 
2385 2007.56970214844 0 
2388 2010.29577636719 0 
2391 2013.86755371094 0 
2394 2019.93395996094 0 
2397 2013.37768554688 0 
2400 2015 0 
2403 2010.38098144531 0 
2412 1992.5 0 
2415 1992.85620117188 0 
2433 1992.763671875 0 
2436 1992.45666503906 0 
2439 2004.23547363281 0 
2442 2004.48315429688 0 
2445 2003.24047851563 0 
2448 2004.82580566406 0 
2451 2005.0068359375 0 
2454 2006.15881347656 0 
2460 1998.22338867188 0 
2463 1990 0 
2466 1992.44360351563 0 
2469 1995.07958984375 0 
2472 1992.91296386719 0 
2475 1994.54296875 0 
2478 1995.47326660156 0 
2481 1996.8427734375 0 
2484 2000.63977050781 0 
2487 2003.04626464844 0 
2493 1995.8310546875 0 
2497 2022.76452636719 0 
2502 2007.20080566406 0 
2505 2007.81689453125 0 
2508 2007.49206542969 0 
2511 2006.63049316406 0 
2514 2006.50769042969 0 
2517 2006.47424316406 0 
2520 2006.46850585938 0 
2523 2006.86584472656 0 
2526 2005.9130859375 0 
2529 2006.3720703125 0 
2532 2006 0 
2535 2007.62219238281 0 
2538 2009.85217285156 0 
2541 2009.46215820313 0 
2544 2018.02880859375 0 
2547 2015.81555175781 0 
2550 2011.32983398438 0 
2553 2013.02587890625 0 
2556 2013.82348632813 0 
2559 2012.39086914063 0 
2562 2010.58740234375 0 
2565 2010.34936523438 0 
2568 2010.32690429687 0 
2571 2010.29833984375 0 
2574 2011.25988769531 0 
2577 2012.19177246094 0 
2580 2012.77697753906 0 
2592 2007.61486816406 0 
2595 2006 0 
2598 2006.40930175781 0 
2601 2006.5 0 
2604 2007.5 0 
2607 2007.49865722656 0 
2610 2006.59326171875 0 
2613 2004.75280761719 0 
2616 2003.82409667969 0 
2619 2004 0 
2622 2003.32556152344 0 
2625 2002.5107421875 0 
2637 2000.65649414063 0 
2640 2000.76611328125 0 
2652 1997.63891601563 0 
2655 1996.51037597656 0 
2658 1995.43103027344 0 
2661 1995 0 
2664 1994.95861816406 0 
2667 1997.68310546875 0 
2670 1996.73181152344 0 
2673 1995.56762695313 0 
2676 1995.28137207031 0 
2679 1994.53576660156 0 
2682 1991.31896972656 0 
2685 1994.90246582031 0 
2688 2001.66528320313 0 
2691 1995.51245117188 0 
2694 1997.34655761719 0 
2697 1994.7392578125 0 
2700 1992.16394042969 0 
2703 1996.95166015625 0 
2706 2001.11926269531 0 
2709 2001.69213867188 0 
2712 2006.35180664063 0 
2715 2006.42700195313 0 
2718 2008.91796875 0 
2721 2004.97216796875 0 
2724 2003.95776367188 0 
2730 1999.54870605469 0 
2733 2000.90710449219 0 
2736 1992.55078125 0 
2739 2002.880859375 0 
2742 2008.44934082031 0 
2745 2006.80236816406 0 
2748 2007.29553222656 0 
2751 2009.64111328125 0 
2754 2015.57495117188 0 
2757 2015.67297363281 0 
2760 2014.13989257813 0 
2763 2014.76843261719 0 
2766 2009.41162109375 0 
2769 2008.6708984375 0 
2772 2006.47802734375 0 
2775 2005.20788574219 0 
2778 2004.27270507813 0 
2781 2004.5 0 
2784 2007 0 
2790 2003.70397949219 0 
2793 2002.5 0 
2796 2003.25988769531 0 
2799 2008.95031738281 0 
2802 1995.13134765625 0 
2805 1995.16857910156 0 
2808 1998.3125 0 
2811 1997.57055664063 0 
2814 1995.23364257813 0 
2817 1991.58361816406 0 
2820 1993.92749023438 0 
2823 1993.78137207031 0 
2828 2018.35522460938 0 
2831 2019.498046875 0 
2834 2020.93811035156 0 
2837 2002.96264648437 0 
2840 2001.47094726563 0 
2843 2001.62622070312 0 
2846 2000.5 0 
2852 1999.60607910156 0 
2855 2002.484375 0 
2862 1992.33752441406 0 
2871 1998.29296875 0 
2874 1999.76220703125 0 
2880 2008.2 0 
2881 2008.84008789063 0 
2882 2007.3896484375 0 
2883 2006.61560058594 0 
2884 2004.69384765625 0 
2892 2005.53515625 0 
2895 2004.73327636719 0 
2899 2003.76867675781 0 
2905 2003.50610351563 0 
2908 2000.15649414063 0 
2911 1999.14245605469 0 
2912 1999.07873535156 0 
2913 1998.88024902344 0 
2924 2000.66442871094 0 
2927 1998.88366699219 0 
2930 1994.88317871094 0 
2933 1995.91479492188 0 
2934 1996.86999511719 0 
2935 1998.07702636719 0 
2938 1999.34289550781 0 
2939 2000.38452148438 0 
2942 2001.0654296875 0 
2943 2002.16748046875 0 
2949 1998.59252929687 0 
2956 1996.79565429687 0 
2963 2006.58447265625 0 
2967 2008.42944335938 0 
2971 1999.07751464844 0 
2974 1996.72705078125 0 
2975 1997.16003417969 0 
2980 1996.69055175781 0 
2981 1996.93908691406 0 
2985 1996.58801269531 0 
2990 1997.00183105469 0 
2993 1996.5 0 
2999 1996.5 0 
3002 1996.5 0 
3005 1996.443359375 0 
3008 1996.5 0 
3009 1996.5 0 
3010 1996.68676757813 0 
3016 1996.06945800781 0 
3019 1996.42138671875 0 
3023 1996.82177734375 0 
3026 1997.72033691406 0 
3030 1997.21936035156 0 
3035 2008.08923339844 0 
3038 2008.5 0 
3039 2008 0 
3040 2007.85375976563 0 
3046 2000.95739746094 0 
3049 2002.75695800781 0 
3050 2005.54479980469 0 
3051 2006.19763183594 0 
3057 2004.99291992188 0 
3058 2004.34216308594 0 
3059 2003.57080078125 0 
3064 2005.75903320313 0 
3067 1999.29748535156 0 
3070 2000.91638183594 0 
3073 2002.0029296875 0 
3074 2003.32592773438 0 
3079 2020.11059570313 0 
3080 2018.67993164063 0 
3092 2008.27880859375 0 
3095 2009.224609375 0 
3096 2008.67517089844 0 
3101 2009.2470703125 0 
3104 2004.77416992188 0 
3105 2003.94140625 0 
3106 2005.3671875 0 
3112 2021.46496582031 0 
3115 2006.54650878906 0 
3118 2007.13354492188 0 
3122 2006.5908203125 0 
3123 2007.09619140625 0 
3124 2007.15637207031 0 
3125 2007.16149902344 0 
3126 2007.33544921875 0 
3127 2007.12561035156 0 
3136 2006.88659667969 0 
3139 2007.06726074219 0 
3143 2007.08386230469 0 
3147 2007.33276367187 0 
3152 2007.083984375 0 
3155 2008.28552246094 0 
3158 2008.68627929688 0 
3159 2009.23950195313 0 
3160 2009.5 0 
3161 2009.90612792969 0 
3164 2009.77551269531 0 
3165 2009.85192871094 0 
3166 2009.71765136719 0 
3176 2007.98327636719 0 
3177 2007.88586425781 0 
3178 2007.56127929688 0 
3183 2007.55615234375 0 
3184 2007.58862304688 0 
3186 2007.64428710938 0 
3188 2007.97839355469 0 
3195 2017.98876953125 0 
3203 2017.90686035156 0 
3206 2015.90197753906 0 
3209 2015.75329589844 0 
3210 2015.69775390625 0 
3211 2015.22143554688 0 
3212 2014.76672363281 0 
3215 2012.34130859375 0 
3218 2011.69299316406 0 
3219 2011.43786621094 0 
3220 2010.95568847656 0 
3231 2012.91711425781 0 
3232 2013.40954589844 0 
3233 2013.99743652344 0 
3234 2014.71984863281 0 
3235 2015 0 
3236 2015.5 0 
3244 2004.35949707031 0 
3245 2003.7958984375 0 
3248 2004.5 0 
3254 1999.5 0 
3257 2001.53942871094 0 
3260 2000.873046875 0 
3261 2000.78271484375 0 
3262 2001.08337402344 0 
3267 2002.14697265625 0 
3270 2002.3173828125 0 
3271 2002.43273925781 0 
3272 2002.5 0 
3273 2003.34509277344 0 
3280 1995 0 
3281 1995.34899902344 0 
3285 1998.25024414063 0 
3287 1999.35632324219 0 
3289 2001.36889648438 0 
3293 2004.6025390625 0 
3296 2006.99719238281 0 
3300 2007.908203125 0 
3303 2005.57348632813 0 
3307 2004.84301757813 0 
3310 2002.39013671875 0 
3314 2003.57861328125 0 
3317 1995.24768066406 0 
3321 1994.83862304687 0 
3325 1993.380859375 0 
3328 1995.26025390625 0 
3330 1995.89855957031 0 
3332 1997.87609863281 0 
3336 1993.44287109375 0 
3340 1993.5 0 
3344 1994.68103027344 0 
3347 1993.84313964844 0 
3351 1990.96752929688 0 
3353 1990.77062988281 0 
3355 1990.3818359375 0 
3359 1992.8203125 0 
3362 1989.3017578125 0 
3364 1986.46069335938 0 
3368 2000.34094238281 0 
3371 2000.04565429688 0 
3373 1999.64294433594 0 
3377 1999.04577636719 0 
3379 2000.01721191406 0 
3381 2001.39538574219 0 
3383 2002.28210449219 0 
3387 1997.89135742188 0 
3388 1997.88696289063 0 
3390 1997.84240722656 0 
3392 1997.82421875 0 
3394 1997.84204101563 0 
3396 1998.02380371094 0 
3400 1997.9423828125 0 
3402 1998.26831054688 0 
3406 1998.37023925781 0 
3408 1998.40966796875 0 
3419 1995.99572753906 0 
3422 1998.48291015625 0 
3426 1996.95361328125 0 
3428 1999.77185058594 0 
3432 1998.32348632813 0 
3435 1997.8359375 0 
3438 1998.00268554687 0 
3440 2000.78967285156 0 
3442 2001.12353515625 0 
3444 2001.9619140625 0 
3449 2007.68408203125 0 
3453 2007.97314453125 0 
3455 2007.98278808594 0 
3457 2008.01257324219 0 
3460 2006 0 
3463 2006 0 
3468 2004.89440917969 0 
3471 2008.50476074219 0 
3473 2009.0615234375 0 
3475 2012.43530273438 0 
3479 2000.95922851563 0 
3482 1999 0 
3491 1997.96960449219 0 
3494 1997.73583984375 0 
3499 1997.77136230469 0 
3500 1997.74353027344 0 
3501 1997.7294921875 0 
3507 1997.76550292969 0 
3510 1997.76916503906 0 
3513 2001.02185058594 0 
3516 2001.75659179688 0 
3524 1996.30480957031 0 
3530 1999.57775878906 0 
3533 1997.5 0 
3536 1997.77478027344 0 
3539 1997.89343261719 0 
3542 1997.94567871094 0 
3553 1996.13952636719 0 
3556 1996.49853515625 0 
3559 1997.14294433594 0 
3562 1997.01220703125 0 
3565 1999.67260742188 0 
3568 1999.08166503906 0 
3571 1998.50231933594 0 
3589 1998.88061523438 0 
3592 1998.962890625 0 
3595 2000.71765136719 0 
3611 1998.25866699219 0 
3615 2002.14916992187 0 
3619 1995.82434082031 0 
3624 2006.58679199219 0 
3630 2016.00659179688 0 
3634 2010.74462890625 0 
3639 1994.62878417969 0 
3644 1996.95068359375 0 
3648 1998.94494628906 0 
3651 1995.93188476563 0 
3654 2012.39221191406 0 
3656 1996.78393554688 0 
3658 1998.94885253906 0 
3688 1996.3999849133 0 
3691 1996.51 0 
2088-A 2008.40979003906 0 
2088-B 2008.40979003906 0 

[RESERVOIRS]
2087 2008.51501464844 

[DEMANDS]
49 0.249892380687393 
50 0.0878728137071454 
51 0.107669955282793 
53 0.197748409237972 
54 0.0806967366715757 
56 0.173654027257341 
59 0.333432271667969 
60 0.0541547026992753 
62 0.0487843182302952 
63 0.0510282456362244 
64 0.158109400045719 
65 0.0539313843376288 
66 0.161616392505228 
67 0.107503974216189 
68 0.103531001256025 
69 0.0121709354053518 
71 0.108309405398551 
74 0.335365658696154 
76 0.13957494730908 
77 0.270775397779615 
82 0.353127184871002 
85 0.122267653842754 
87 0.0717799701885286 
88 0.107971382799737 
89 0.150505563902664 
90 0.159114332673129 
93 0.64918487869866 
94 0.169195644015817 
96 0.0198501708661201 
97 1.58558676536433 
100 0.148687081104809 
101 0.224769930997198 
106 0.116611342749106 
110 0.0512515639978709 
115 0.280445150129188 
116 0.942605277766473 
121 0.163125595658477 
123 0.0541550795559229 
128 2.52455951051269 
129 0.169195644015817 
130 0.0878728137071454 
131 0.00148035172560896 
132 0.0866678646629244 
135 0.795460004184819 
138 0.25301324895646 
139 2.52819204313081 
140 0.156322853152547 
141 0.836527289942803 
142 0.0812847674788918 
150 0.0395273500114298 
151 0.220383147143187 
152 0.275537360001927 
154 0.0334979873541791 
157 0.197480126549303 
159 0.166707156969109 
164 0.215562829727662 
165 0.557852144465309 
166 0.161794153012886 
167 1.0876796493902 
169 1.02790190540247 
170 0.116907162321941 
171 0.139350657667414 
172 0.0717799701885286 
174 1.08621378174998 
176 0.0180564521281703 
181 0.155653981239086 
184 1.58558676536433 
187 0.0655439391432466 
188 0.233396362693756 
189 0.0929004384449424 
190 0.0502464227314794 
195 0.125726407410963 
196 1.90955886560358 
200 0.0941828295850522 
203 0.252788187357577 
204 0.0539313843376288 
205 0.180653417541552 
208 0.707496755046174 
213 1.94935406776779 
214 0.058062774028089 
215 0.602194191110105 
216 0.189373970676229 
219 0.103531001256025 
221 0.0604080371953697 
222 0.251452814821926 
223 0.10071658110257 
224 0.0325004492485966 
225 0.09750134774579 
227 0.0730251042584043 
228 0.190372964413054 
229 0.110877566557485 
230 0.291662956134355 
234 0.217288765882041 
237 0.226262949507319 
238 0.098753188799746 
240 0.0505338248151058 
241 0.221196837210854 
242 1.85589953258167 
243 1.08621378174998 
246 0.163125595658477 
249 0.880106112425919 
250 0.639332156834473 
253 0.0179771281125429 
254 0.0838560447982593 
255 0.100536542096355 
258 0.152414781823734 
261 0.332561207194862 
262 0.0827313192881104 
265 0.280211445837413 
267 0.0468971822958508 
268 0.204112982544898 
269 0.0982600791244583 
272 0.116907162321941 
273 0.226926867312868 
275 0.0599609801020842 
276 0.110877566557485 
277 0.116852145887162 
279 0.226693163021093 
281 0.0362894863003607 
282 0.122266803001457 
283 0.842730681043602 
286 0.880106112425919 
287 0.707496755046174 
289 0.0569461822198565 
290 0.163125595658477 
292 0.267825118373374 
293 0.653206207816001 
296 0.265254371163857 
299 0.0479017885731734 
301 0.0479017885731734 
304 0.0469675229306842 
305 1.94915220162339 
307 0.141137204560586 
310 0.198418364322912 
313 0.197947535132852 
318 0.00245650197811146 
320 0.0668176937968043 
321 0.32880576406236 
323 0.259645468161273 
327 2.10108856584077 
329 0.0395273500114298 
333 0.880106112425919 
339 0.818847625305524 
340 0.157886081684073 
342 0.28815739175774 
343 0.141137204560586 
344 0.0809534694392662 
345 0.00904439364668309 
347 0.602022255610656 
348 0.296337041969842 
349 0.0674426145397473 
350 0.145759894646668 
353 0.0722007909808369 
354 0.0395273500114298 
355 0.22973131881416 
357 0.169195644015817 
367 0.17083854665957 
371 0.170533158988275 
374 0.225758345853996 
376 1.56961303327977 
378 0.890496792519758 
382 0.150505563902664 
383 0.027021521759226 
386 0.0502464227314794 
390 0.0385224173840206 
391 0.202214776470902 
392 0.0776511768796698 
393 0.244645265183737 
394 0.0809534694392662 
395 0.125951555968624 
400 0.0404206234580158 
401 0.141157392231691 
403 0.747005117998194 
406 0.260146662142897 
407 0.170533158988275 
408 0.0503582905512849 
409 0.0503586409891159 
412 0.191718813473517 
417 0.842730681043602 
418 0.385845785719407 
420 0.707496755046174 
421 0.0503582905512849 
422 0.263384736829662 
423 1.94935406776779 
424 0.070680261461116 
425 0.818847625305524 
429 0.103531001256025 
430 0.653210753406493 
436 0.134379967770236 
440 0.0827394529900268 
441 0.125839896787801 
442 0.0766841917542045 
443 0.188815674772113 
446 0.137885532146851 
448 0.214720604723106 
449 0.282314784463382 
452 0.364695749156624 
453 0.675222141928737 
454 0.361540539374878 
455 0.065209415382802 
456 0.139350657667414 
457 0.164585632533468 
460 0.228269221966004 
462 0.430717009740077 
463 0.718042519917534 
464 0.0539313843376288 
467 0.4314181226154 
468 1.87652580799183 
469 0.0854192733297848 
473 0.161616392505228 
474 0.0655439391432466 
475 0.0502464227314794 
482 0.121374374179976 
483 0.109760974749253 
486 0.0685672003816149 
488 0.17463617407312 
491 0.280211445837413 
498 0.00245650197811146 
499 0.64918487869866 
503 0.191607154292694 
506 0.075252781951332 
508 0.227562994092724 
510 1.08621378174998 
514 0.214050649638167 
515 0.714165400479534 
516 0.0541547026992753 
517 0.0585098179119662 
519 0.0628632037054816 
523 0.139797294390707 
529 0.199423296950321 
530 0.124723304979568 
531 0.0719085124501718 
532 0.169435611536384 
534 0.148402225276695 
543 0.064646557002091 
546 0.278203114271068 
549 0.145715230974339 
554 0.427113114537953 
555 0.127403125319326 
557 0.433287756949595 
558 0.0358899850942643 
561 0.0898856405627147 
563 0.10540063559022 
564 0.484468996848172 
566 0.0494650171046989 
572 0.241416533402876 
573 0.103531001256025 
574 0.0779381082146271 
575 0.0449989630124473 
579 0.121373529554871 
581 0.0809534694392662 
582 0.25122989565985 
583 0.0359542562250859 
587 0.801478130223286 
588 0.145831478067178 
591 0.0717799701885286 
592 0.149288324760683 
593 0.20706200251205 
594 0.20706200251205 
595 0.0468968559457642 
597 0.481282470922464 
598 0.140243931114 
599 0.155652898067608 
600 0.22435612010335 
601 0.446375197288957 
603 2.52819204313081 
604 0.0744766736091065 
607 1.00510444310703 
608 1.00510444310703 
610 0.0359542562250859 
611 0.307062747263932 
612 0.159895946938891 
614 0.472316373675907 
617 0.103531001256025 
620 0.0479017885731734 
626 0.107892874444869 
629 0.0869825018613102 
633 0.823965422963684 
641 0.0604076168253772 
644 0.173654027257341 
645 0.197480126549303 
646 0.197480126549303 
647 0.125839896787801 
649 0.108309405398551 
650 0.0898862660670473 
651 1.42104181641563 
652 0.099488330113514 
653 0.146162884822068 
656 0.139350657667414 
657 0.13577756388107 
662 1.98111128137094 
663 0.152414781823734 
667 0.0611892310911399 
668 0.0929004384449424 
669 0.075252781951332 
672 0.215562829727662 
673 0.343311604616481 
678 0.415993639358295 
680 0.923840019686555 
681 0.110430929834192 
683 0.128296398765912 
688 0.0914488690942401 
689 0.103397120966566 
690 0.0605192760062005 
695 0.0539317596402284 
696 0.13464317389401 
697 0.550373607128531 
700 0.64918487869866 
701 0.0713502165460555 
702 0.2502972964903 
703 0.232068361731903 
705 0.110430929834192 
711 0.303966163939172 
712 0.031487888992156 
715 0.298042919695847 
718 0.0857542508722545 
727 0.174301194199579 
729 0.120480256108285 
731 0.274368838543055 
733 0.0479017885731734 
735 0.169435611536384 
736 0.296337041969842 
737 0.168940340585574 
740 0.107669955282793 
745 0.0469675229306842 
746 0.225648351291579 
748 2.10108856584077 
749 0.215562829727662 
750 0.263151032537888 
751 0.197506377599492 
753 0.125726407410963 
755 0.346817168993095 
756 0.589564577433553 
762 0.135548489229107 
763 0.228269221966004 
767 0.589564577433553 
768 0.0717799701885286 
772 0.0359542562250859 
775 0.0180333755665091 
775 31.3888888888889 
776 0.0539464372224346 
777 0.179449925471322 
778 0.252868043699817 
779 0.0650008984971933 
781 0.0479017885731734 
782 0.795465539703907 
783 0.0684753574898766 
784 0.0523506201147168 
785 0.942605277766473 
787 0.128408951524353 
788 0.00245650197811146 
790 0.302880762139523 
791 0.269694752707569 
792 1.71772654454127 
794 0.044998649871769 
796 0.107503974216189 
797 0.390052462971345 
798 0.263384736829662 
799 0.116460525598648 
801 0.0717799701885286 
802 0.502464227314795 
805 0.166707156969109 
809 0.0395273500114298 
810 0.163125595658477 
812 0.500127184397051 
816 0.440532589994599 
817 0.148402225276695 
818 0.0925654609024727 
820 0.251234905156343 
821 2.61417301366731 
824 0.215339910565586 
825 0.202326435651726 
826 0.107863519280457 
828 0.349983084459596 
830 0.692918785959296 
833 0.156322853152547 
834 0.836527289942803 
838 0.122227344597971 
841 0.260146662142897 
843 0.323009865848379 
846 0.104289674888914 
853 1.02138834474663 
854 1.05736801313126 
856 0.215241652724151 
857 0.292130364717904 
858 0.119707590034907 
861 0.0668176937968043 
862 0.723668186808117 
863 0.102056491272449 
864 0.602293812628141 
865 0.220383147143187 
866 0.0198501708661201 
867 0.606381480103144 
868 0.0541547026992753 
870 0.319666078417236 
871 0.149111791997702 
872 0.253563611245177 
873 0.0512515639978709 
878 0.0854198677531568 
880 0.161616392505228 
882 0.339728803004092 
883 0.163125595658477 
885 0.118806195149489 
889 0.0395273500114298 
890 0.162424482783155 
891 0.723668186808117 
892 0.457826707585899 
895 2.74639632510143 
1841 0.0674426145397473 
1855 0.178654689317197 
1920 0.00245650197811146 
1926 0.00245650197811146 
1930 0.00245650197811146 
1939 0.17429998126509 
1951 1.2466834293647 
1954 2.67986495554535 
1957 0.0697881498839936 
1990 0.143559940377057 
1993 0.148687081104809 
1996 0.148687081104809 
2015 0.249669461525317 
2019 0.312086826906646 
2022 0.312086826906646 
2028 0.0719090128536378 
2044 2.81478871198774 
2075 0.249362479323203 
2092 0.23317344353168 
2096 0.107447036120717 
2104 0.282314784463382 
2105 0.282314784463382 
2121 0.119415278690389 
2196 0.424307839819602 
2439 0.0375177458366806 
2497 31.3888888888889 
2592 0.251234905156343 
2673 0.880106112425919 
2739 0.0539464372224346 
2742 0.0717799701885286 
2784 0.0479017885731734 
2862 0.0503586409891159 
2880 0.263384736829662 
2882 0.413890300732326 
2884 0.150505563902664 
2892 0.201453099509466 
2895 0.235340221816743 
2899 0.172006358745902 
2905 0.169435611536384 
2908 0.304984100765491 
2913 0.269928456999343 
2924 0.163125595658477 
2930 0.214540539848829 
2933 0.120357710263776 
2935 0.27086327416644 
2939 0.255906199492884 
2943 0.10540063559022 
2956 0.340740857406963 
2963 0.0898862660670473 
2967 0.360661663846662 
2971 0.215007948432377 
2980 0.0537519871080943 
2981 0.136483306396205 
2985 0.0537519871080943 
2990 0.226926867312868 
2993 0.144195548024757 
2999 0.186262320544135 
3005 0.103531001256025 
3010 0.103531001256025 
3016 0.075252781951332 
3019 0.22108426001851 
3023 0.169435611536384 
3026 0.315267089603562 
3035 0.174099865581493 
3039 0.138432799649305 
3040 0.138432799649305 
3046 0.119707590034907 
3051 0.119707590034907 
3057 0.0780217067266616 
3059 0.0780217067266616 
3070 0.561872148954908 
3074 0.561872148954908 
3079 0.163845584125989 
3092 0.107669955282793 
3096 0.26928634778802 
3105 0.339728803004092 
3106 0.170533158988275 
3115 0.0395273500114298 
3118 0.0395273500114298 
3122 0.0395273500114298 
3139 0.0395273500114298 
3143 0.132874425179665 
3147 0.0759282429598087 
3152 0.0674421452172418 
3155 0.139350657667414 
3158 0.0719085124501718 
3161 0.130306264020731 
3166 0.0988183750285745 
3176 0.0590677066554982 
3178 0.0590681177012025 
3183 0.0167488771234872 
3188 0.0167488771234872 
3195 2.70773513496377 
3203 2.70773513496377 
3206 0.0547129986033915 
3209 0.0725784675351113 
3211 0.0368475296716719 
3212 0.10864438294102 
3215 0.0898856405627147 
3231 0.114450660343829 
3236 0.114450660343829 
3245 0.0519534004691952 
3248 0.942450192988953 
3257 0.836527289942803 
3267 0.795465539703907 
3273 1.10482395505238 
3289 0.12237846218228 
3293 0.0359542562250859 
3296 0.0359542562250859 
3300 0.157327785779957 
3303 0.139350657667414 
3307 0.103396401442328 
3310 0.058398157954119 
3321 0.0121709354053518 
3332 0.610258599541144 
3336 0.611034023428744 
3340 1.87652580799183 
3344 1.87652580799183 
3351 0.692918785959296 
3355 0.692918785959296 
3359 0.130306264020731 
3364 0.130306264020731 
3368 0.0764865388639249 
3373 0.179771281125429 
3383 0.143817024900344 
3396 0.139350657667414 
3419 0.42880940984276 
3422 0.299806986819903 
3428 0.0385224173840206 
3435 0.0449989630124473 
3444 0.104959629973853 
3449 0.12650985187274 
3475 0.0898364223166989 
3479 0.842730681043602 
3482 0.842730681043602 
3494 0.304282987890169 
3501 0.310593003768075 
3513 0.299141493471134 
3516 0.163593004242026 
3524 0.215007948432377 
3530 0.269928456999343 
3615 0.0169042407496784 
3651 0.233236883190774 

[EMITTERS]

[PUMPS]
2088 2088-A 2088-B HEAD 2088 SPEED 1  

[PIPES]
897 128 840 101.987225594098 90 150 0 
898 546 407 76.5351562500245 90 150 0 
900 891 862 195.299987792971 130.8 150 0 
901 475 427 20.4316152434731 130.8 150 0 
902 427 386 39.07341284516 130.8 150 0 
903 277 355 140.58781269434 90 150 0 
904 97 139 134.769409179666 90 150 0 
907 391 541 98.870473225034 90 150 0 
908 588 534 85.6997680664146 130.8 150 0 
909 320 484 76.5246459320968 130.8 150 0 
911 475 130 43.0990936045089 130.8 150 0 
912 446 360 6.44360351556062 130.8 150 0 
913 856 402 38.2248785262668 130.8 150 0 
915 428 821 102.484191894531 90 150 0 
916 557 462 71.7471226492445 130.8 150 0 
918 324 118 50.1982017319714 300 130 0 
920 570 658 5.75598144546367 300 130 0 
921 658 728 4.45045070992432 300 130 0 
923 684 570 22.0758056638878 300 130 0 
925 698 502 42.9059168962012 300 130 0 
929 96 131 73.0036010744303 130.8 150 0 
930 888 394 7.28961843975632 90 150 0 
932 537 53 48.2723599959249 90 150 0 
933 579 451 55.5706340062886 90 150 0 
934 278 304 5.46959357223491 130.8 150 0 
935 751 763 68.0000000001617 90 150 0 
936 404 641 40.2351929002017 90 150 0 
937 715 321 68.0000000001617 90 150 0 
938 745 784 59.8482055664026 130.8 150 0 
942 805 159 1.01676295071738 90 150 0 
943 523 451 15.2133826581536 90 150 0 
944 85 298 14.307474765574 130.8 150 0 
947 115 418 67.9999999998779 90 150 0 
948 403 548 75.6016838180407 130.8 150 0 
953 240 158 77.507413421972 130.8 150 0 
954 418 165 110.799194335929 90 150 0 
957 525 335 19.3167724608501 400 130 0 
960 515 59 100.000000000021 90 150 0 
961 824 51 69.9999999999932 90 150 0 
964 307 440 223.745197464249 90 150 0 
965 607 608 179.299987792971 90 150 0 
966 778 860 88.0389831321893 90 150 0 
967 856 639 6.19014485293247 130.8 150 0 
968 386 190 38.9207238827768 130.8 150 0 
971 452 237 133.569213867194 90 150 0 
976 50 750 33.3064372929568 90 150 0 
977 860 750 14.9072793507797 90 150 0 
978 130 606 66.3650694136359 90 150 0 
979 50 606 18.0924567768255 90 150 0 
980 181 885 206.629419360386 130.8 150 0 
981 78 582 44.0000000000546 90 150 0 
982 582 428 23.361319161699 90 150 0 
985 694 478 25.1711551152822 130.8 150 0 
986 730 702 58.5811561804667 90 150 0 
989 810 702 101.795899670943 90 150 0 
990 443 358 29.807279790477 90 150 0 
991 302 164 48.5470633164807 90 150 0 
993 127 146 42.0093332243363 130.8 150 0 
994 188 302 22.6992525139525 90 150 0 
996 681 604 66.431867065116 90 150 0 
997 700 855 129.736470134605 90 150 0 
998 93 855 81.4516099139033 90 150 0 
999 234 529 68.1775706227514 90 150 0 
1000 710 450 9.69369477101333 90 150 0 
1001 597 450 17.7423421065122 90 150 0 
1002 194 173 18.1749089355984 90 150 0 
1003 173 870 2.19198273836534 90 150 0 
1004 767 175 5.58099878410708 300 130 0 
1007 756 808 5.58099853880261 300 130 0 
1012 601 797 74.662701021586 90 150 0 
1013 593 594 71.9638845171942 90 150 0 
1014 371 519 76.535156251217 90 150 0 
1016 264 350 108.377168946458 90 150 0 
1017 749 626 59.3056030273497 90 150 0 
1019 886 611 79.2838534787053 90 150 0 
1020 125 433 76.6874738269963 130.8 150 0 
1022 796 512 84.0049072672806 130.8 150 0 
1023 420 333 26.9210668035401 90 150 0 
1024 56 804 60.000000000126 90 150 0 
1025 804 749 11.9005178378335 90 150 0 
1029 772 705 73.7498469216181 90 150 0 
1031 892 812 70.0000000000287 90 150 0 
1032 823 421 55.0521210156091 90 150 0 
1034 410 199 49.4575299727605 90 150 0 
1035 367 457 70.0467737107774 90 150 0 
1038 457 325 56.9648146198277 90 150 0 
1039 53 579 71.1570458068893 90 150 0 
1041 655 656 97.1406586733541 90 150 0 
1042 656 248 73.1428505141773 90 150 0 
1044 267 387 39.903764965099 90 150 0 
1045 885 267 105.439946236239 130.8 150 0 
1046 88 849 71.9464202516702 90 150 0 
1047 214 383 125.859225541971 90 150 0 
1048 809 729 46.9999999999615 90 150 0 
1049 171 709 41.3436249851017 90 150 0 
1050 709 456 98.8704835029636 90 150 0 
1051 272 540 127.548630592687 90 150 0 
1052 540 170 121.726451071558 90 150 0 
1053 603 184 149.999999999996 90 150 0 
1054 681 258 79.1949020935594 90 150 0 
1057 843 824 120.583374023388 90 150 0 
1058 262 481 6.44360351556062 130.8 150 0 
1061 381 304 41.2720811592045 130.8 150 0 
1063 708 514 101.393447472599 90 150 0 
1064 599 391 44.5310061390686 90 150 0 
1066 861 484 26.1847061166003 130.8 150 0 
1067 353 775 44.4335751099817 130.8 150 0 
1069 622 798 29.0463182444316 90 150 0 
1070 292 279 68.0000000001617 90 150 0 
1073 597 870 39.7627064783789 90 150 0 
1075 96 861 39.2059936523517 130.8 150 0 
1077 818 704 124.5395330119 90 150 0 
1078 442 734 23.84917316389 90 150 0 
1081 746 97 5.78356933587346 90 150 0 
1083 555 688 70.165638446622 90 150 0 
1086 263 389 3.78030623974709 130.8 150 0 
1087 389 482 6.51346284281689 130.8 150 0 
1089 581 263 66.2987229116902 130.8 150 0 
1091 209 267 5.48251050583435 130.8 150 0 
1092 482 314 69.6041986490002 130.8 150 0 
1093 314 220 16.3016502132685 130.8 150 0 
1094 121 883 72.3215022920791 90 150 0 
1095 669 205 102.426502216526 90 150 0 
1099 697 564 70.2958561259351 90 150 0 
1100 157 802 70.2958482835901 90 150 0 
1102 670 454 24.5984635258842 90 150 0 
1103 876 230 48.0410897113017 130.8 150 0 
1104 347 323 75.6207201895763 90 150 0 
1106 74 446 169.37078857422 130.8 150 0 
1113 193 117 3.40240811583581 300 130 0 
1115 833 786 99.4782481365152 90 150 0 
1116 813 457 146.488803640546 90 150 0 
1118 157 562 86.6248811649051 90 150 0 
1119 404 498 18.5969374127477 90 150 0 
1121 261 217 222.203814063158 90 150 0 
1122 392 224 59.183156893152 130.8 150 0 
1123 346 372 24.7348159496112 90 150 0 
1125 121 290 54.5062696426822 90 150 0 
1126 104 236 25.7417262283979 90 150 0 
1127 311 640 38.6136721483467 90 150 0 
1131 236 543 22.7332687272389 90 150 0 
1132 189 668 53.0000000000238 90 150 0 
1134 296 82 83.2367451452854 90 150 0 
1135 764 171 66.475311909192 90 150 0 
1136 241 592 68.5850628074856 90 150 0 
1139 398 349 82.4680260054299 130.8 150 0 
1143 896 700 140.824588280854 90 150 0 
1144 843 740 69.9999999999932 90 150 0 
1147 737 851 152.636145266463 90 150 0 
1148 167 376 90.4475708007674 90 150 0 
1152 163 318 35.9894790555572 90 150 0 
1154 408 318 27.916527866989 90 150 0 
1156 469 681 59.9999675418604 90 150 0 
1157 758 688 56.7157017415231 90 150 0 
1159 555 258 61.6470878404521 90 150 0 
1160 547 360 20.57220458983 130.8 150 0 
1162 663 574 57.8520823938024 90 150 0 
1166 350 549 100.905865956695 90 150 0 
1167 268 210 41.5033397243322 90 150 0 
1169 304 568 10.2407641705771 130.8 150 0 
1170 793 566 17.261073822497 90 150 0 
1171 477 258 58.8278696139011 90 150 0 
1172 477 799 16.4722948431264 90 150 0 
1173 643 469 60.41350864639 90 150 0 
1175 688 618 51.6331067830841 90 150 0 
1176 618 793 56.3482770566826 90 150 0 
1177 679 467 52.325607380485 90 150 0 
1178 467 755 61.6461889130449 90 150 0 
1179 246 217 17.9617525296999 90 150 0 
1180 506 890 34.1593207529668 90 150 0 
1181 594 355 74.8544017358354 90 150 0 
1182 277 190 134.28276621025 90 150 0 
1184 575 800 24.5631259668393 130.8 150 0 
1185 609 891 100.000000000021 90 150 0 
1188 300 779 32.8007168804294 130.8 150 0 
1193 228 195 47.6754381444033 90 150 0 
1199 159 373 77.0502252797223 90 150 0 
1201 825 166 152.340239200744 90 150 0 
1203 348 588 201.161804199222 130.8 150 0 
1207 102 359 54.0807755788625 130.8 150 0 
1209 139 785 136.628784179701 90 150 0 
1211 829 646 52.7098024014573 130.8 150 0 
1212 359 638 22.8240436957574 130.8 150 0 
1215 266 784 74.0620117189151 130.8 150 0 
1217 196 243 141.999999999995 90 150 0 
1219 671 733 95.3562201635688 90 150 0 
1220 107 360 83.2701416015469 130.8 150 0 
1221 49 822 8.70707350784188 90 150 0 
1222 683 253 48.9999712368158 90 150 0 
1223 129 822 52.6328315558138 90 150 0 
1225 299 86 41.0394994416004 90 150 0 
1226 393 583 32.5759481582758 90 150 0 
1228 129 94 47.6688103401737 90 150 0 
1229 417 283 107.728669963556 90 150 0 
1230 339 425 108.268282678715 90 150 0 
1231 299 781 71.7354508883489 90 150 0 
1232 117 175 27.1782473286754 300 130 0 
1233 577 789 4.56021723004987 300 130 0 
1234 155 714 4.56012150096566 300 130 0 
1235 60 742 64.6768104941086 90 150 0 
1237 403 274 115.312673305191 130.8 150 0 
1238 723 894 65.900386562739 90 150 0 
1239 526 370 2.31406378230486 90 150 0 
1240 753 138 5.79742933824708 130.8 150 0 
1241 319 363 5.29524959585446 300 130 0 
1242 237 526 3.85020555481796 90 150 0 
1244 613 684 4.56023190784757 300 130 0 
1245 837 728 4.58433779632648 300 130 0 
1246 288 244 4.60690277677142 300 130 0 
1248 777 841 61.221986154353 90 150 0 
1251 362 549 59.4022926267365 90 150 0 
1252 598 569 29.9604492189369 90 150 0 
1254 186 456 66.7559546540945 90 150 0 
1255 777 129 12.9256923679968 90 150 0 
1256 81 295 41.8817436887339 90 150 0 
1257 281 193 5.71881103513014 300 150 0 
1258 292 731 83.5010375974516 90 150 0 
1262 650 465 1.81155079809519 130.8 150 0 
1265 132 300 47.1400598467518 130.8 150 0 
1266 476 48 92.3269376361078 130.8 150 0 
1274 152 273 81.5018310546574 90 150 0 
1275 313 342 66.0005493163149 90 150 0 
1276 342 201 68.0000000001617 90 150 0 
1278 320 568 107.489269754808 130.8 150 0 
1279 624 694 25.1710431163216 130.8 150 0 
1280 572 783 74.7634318583254 130.8 150 0 
1281 865 151 71.9880479273684 90 150 0 
1282 462 665 60.1799655513435 90 150 0 
1284 629 63 51.9588985028313 90 130 0 
1288 455 653 65.5102031331154 130.8 150 0 
1289 211 194 3.21757123021478 90 150 0 
1291 738 819 45.1894123446977 130.8 150 0 
1294 120 95 42.3864807142358 90 150 0 
1295 95 828 12.2147407298668 90 150 0 
1296 205 88 68.2873865346992 90 150 0 
1297 488 438 5.58099878410713 130.8 150 0 
1304 677 869 27.0096686672011 130.8 150 0 
1307 517 682 12.910467408437 130.8 150 0 
1313 682 689 107.576415325685 130.8 150 0 
1314 725 196 122.981628417987 90 150 0 
1316 211 455 141.751171561692 90 150 0 
1320 203 76 91.4194349606016 90 150 0 
1321 406 54 146.208118477922 90 150 0 
1325 562 323 137.439139731906 90 150 0 
1326 878 233 136.637094329383 300 130 0 
1328 735 365 32.5162346396782 90 150 0 
1332 222 801 109.274563937906 90 150 0 
1334 506 669 62.2619839919162 90 150 0 
1337 296 890 68.2671797865946 90 150 0 
1341 756 767 148.119519808273 300 130 0 
1345 737 818 70.3234252929825 90 150 0 
1346 731 74 63.5563964845391 90 150 0 
1347 273 491 65.556396484477 90 150 0 
1348 544 81 59.4161987305738 90 150 0 
1349 310 216 50.0000000001523 90 150 0 
1353 736 265 76.00000000002 90 150 0 
1355 89 348 70.0475610965898 90 150 0 
1356 382 436 76.00000000002 90 150 0 
1357 112 189 29.8303653304517 90 150 0 
1358 265 817 68.9999999999888 90 150 0 
1359 654 532 90.0000000000471 90 150 0 
1361 303 592 8.3243460235153 90 150 0 
1362 421 207 132.606245710574 90 150 0 
1365 754 571 238.03465313609 300 130 0 
1366 168 183 24.9409166106656 90 150 0 
1367 183 332 24.1985923499736 90 150 0 
1368 285 706 24.9361426060151 90 150 0 
1369 706 168 24.9361228795419 90 150 0 
1370 616 435 24.9362088832579 90 150 0 
1371 435 303 24.9361277625622 90 150 0 
1372 332 538 25.6778488706755 90 150 0 
1373 538 616 24.9360956277246 90 150 0 
1382 164 500 73.2612915500522 90 150 0 
1384 890 702 136.85422107428 90 150 0 
1385 515 867 82.6287841796729 90 150 0 
1386 563 755 74.7633745040472 90 150 0 
1387 601 679 87.9184694420696 90 150 0 
1388 686 462 111.652408239183 90 150 0 
1389 816 735 162.550100732683 90 150 0 
1394 88 239 70.9097746483808 90 150 0 
1395 875 112 94.3905639649449 90 150 0 
1398 371 546 67.9995727539228 90 150 0 
1400 746 59 88.7694091796731 90 150 0 
1401 448 362 7.06073967495468 90 150 0 
1402 3057 460 68.1758422851345 90 150 0 
1404 892 703 86.9999999999982 90 150 0 
1405 519 407 68.0000000000198 90 150 0 
1407 56 858 55.1583862304686 90 150 0 
1410 188 111 30.1083137871305 90 150 0 
1411 620 301 50.1732177734218 90 150 0 
1413 103 235 70.0000000000287 90 150 0 
1414 474 227 53.0000000000238 90 150 0 
1416 620 690 76.142761230514 90 150 0 
1418 649 464 47.1818037250645 90 150 0 
1419 696 372 35.0817101362532 90 150 0 
1420 150 329 115.190002441241 90 150 0 
1421 254 227 61.7573852540698 90 150 0 
1422 572 755 60.838042867064 90 150 0 
1425 530 275 78.0275776744839 90 150 0 
1427 110 873 57.0996093749859 90 150 0 
1428 382 736 90.0000000000471 90 150 0 
1429 653 334 5.51645086401438 300 150 0 
1431 393 437 34.2252587007063 90 150 0 
1432 163 301 34.4616206021634 90 130 0 
1434 620 227 36.9999999999878 90 150 0 
1435 478 259 25.171025577681 130.8 150 0 
1436 690 408 43.5296020507934 90 150 0 
1438 729 354 67.9999999998779 90 150 0 
1439 843 546 59.9999999999841 90 150 0 
1440 455 284 5.52882596488067 130.8 150 0 
1441 385 443 58.9999999999796 90 150 0 
1444 555 643 37.393050494043 90 150 0 
1445 799 663 50.0434708489474 90 150 0 
1449 833 140 68.4448493779179 90 150 0 
1450 784 96 46.5000000000125 130.8 150 0 
1451 464 676 21.5886541306311 90 150 0 
1453 79 727 21.0000000000228 130.8 150 0 
1454 566 469 56.9997909028485 90 150 0 
1459 355 151 65.1500808231852 90 150 0 
1460 878 192 10.871255626003 300 130 0 
1461 115 279 50.7991943359453 90 150 0 
1464 598 218 18.0410156249677 90 150 0 
1466 235 542 18.0410156249677 90 150 0 
1467 697 678 82.6546293558981 90 150 0 
1470 93 499 134.10961914057 90 150 0 
1471 600 151 69.9956111986777 90 150 0 
1472 128 776 37.0482177735805 90 150 0 
1473 460 56 68.0000000000198 90 150 0 
1476 425 3589 146.46178131986 90 150 0 
1479 456 541 71.9998642260692 90 150 0 
1480 522 826 19.2012476140601 130.8 150 0 
1483 800 624 25.1710448513414 130.8 150 0 
1484 792 617 6.99322584581276 90 150 0 
1485 48 721 54.200248166086 130.8 150 0 
1488 421 581 8.10067316614676 90 150 0 
1489 522 3368 33.7332171780186 130.8 150 0 
1491 823 592 8.05382154742152 90 150 0 
1495 633 725 18.8701782226372 90 150 0 
1498 734 87 25.3863545516417 90 150 0 
1499 848 87 30.4969553231046 90 150 0 
1500 732 85 4.40526859403867 90 150 0 
1501 787 411 6.71111741957236 130.8 150 0 
1504 848 768 33.4394490690554 90 150 0 
1505 768 591 41.2304797086102 90 150 0 
1506 125 126 75.4824218750078 130.8 150 0 
1508 627 434 62.3032226560738 130.8 150 0 
1509 866 278 61.5063484707487 130.8 150 0 
1510 395 345 45.0111436133729 90 150 0 
1512 340 479 59.1988437627167 90 150 0 
1513 530 636 26.3197036158606 90 150 0 
1514 766 727 6.50463867199266 90 130 0 
1515 483 530 60.1644615614806 90 150 0 
1516 614 790 69.9998912753239 90 150 0 
1517 345 479 29.6117041580817 90 150 0 
1518 715 409 76.1602172851219 90 150 0 
1521 594 200 59.4282702142897 90 150 0 
1526 698 324 6.19301508001111 300 130 0 
1532 714 881 4.44677734391382 300 130 0 
1533 674 593 69.9998156853266 90 150 0 
1534 244 328 9.24333364572305 300 130 0 
1537 311 444 43.5164998778042 90 150 0 
1539 854 113 95.8224487305002 90 150 0 
1541 252 132 151.967618577975 130.8 150 0 
1542 701 873 45.0000000000235 90 130 0 
1543 90 343 40.0837917405984 90 150 0 
1544 343 285 57.6025915789513 90 150 0 
1546 534 817 70.0474243162647 90 150 0 
1547 265 436 90.0000000000471 90 150 0 
1548 63 282 25.6313426776381 90 130 0 
1550 210 485 24.9361322617491 90 150 0 
1551 537 182 7.09507168839096 90 150 0 
1552 268 182 23.676392398777 90 150 0 
1553 524 666 24.9406370662862 90 150 0 
1554 666 90 26.9464386666444 90 150 0 
1555 485 596 24.9361898704476 90 150 0 
1556 596 524 24.9409747481551 90 150 0 
1557 59 675 71.842224121098 90 150 0 
1558 463 559 61.999999999993 90 150 0 
1559 786 71 13.0001013424835 90 150 0 
1560 321 763 94.8394165038853 90 150 0 
1562 337 577 16.2468261719854 300 130 0 
1564 742 516 57.862481105036 90 150 0 
1565 649 140 118.75912694322 90 150 0 
1566 98 863 13.1128040077324 90 150 0 
1567 534 107 3.95384449604731 130.8 150 0 
1568 867 785 5.78356933587346 90 150 0 
1569 640 403 3.67352170007977 90 150 0 
1570 409 198 5.78617268540842 90 150 0 
1571 746 114 9.7771606445426 90 150 0 
1572 213 305 24.9175231161231 130.8 150 0 
1573 305 381 32.8185657006587 130.8 150 0 
1574 835 77 3.86856586762136 130.8 150 0 
1582 201 292 128.799195216711 90 150 0 
1584 757 662 70.0809936525912 90 150 0 
1586 228 255 44.6323727426702 90 150 0 
1587 431 549 48.8771936533049 90 150 0 
1589 255 558 41.9926612801149 90 150 0 
1590 574 758 18.1023966124188 90 150 0 
1593 608 609 25.1009805856728 90 150 0 
1594 259 344 17.0612422431513 130.8 150 0 
1595 649 71 68.0201898630691 90 150 0 
1596 554 452 69.9999999999932 90 150 0 
1597 604 516 12.1139073426834 90 150 0 
1598 516 71 69.454324239075 90 150 0 
1599 713 380 46.7655847971238 90 150 0 
1600 380 651 39.2768254578577 90 150 0 
1602 215 713 75.4948296629175 90 150 0 
1603 113 444 23.7618773058788 90 150 0 
1604 274 69 164.872619628919 130.8 150 0 
1605 452 321 68.0000000000198 90 150 0 
1606 708 361 38.4444757309758 90 150 0 
1607 361 548 3.76976251779594 90 150 0 
1609 896 499 14.7368164984008 90 150 0 
1610 266 224 22.1118267417167 130.8 150 0 
1611 353 73 31.4797098409968 130.8 150 0 
1612 73 252 7.09155792827579 130.8 150 0 
1613 330 670 46.4539200015115 90 150 0 
1614 700 888 4.73181586320687 90 150 0 
1615 672 66 66.1032708423952 90 150 0 
1616 883 454 108.469369820451 90 150 0 
1617 264 483 26.0527800784232 90 150 0 
1621 715 751 94.8394165038853 90 150 0 
1622 868 863 93.9865630683867 90 150 0 
1624 426 340 118.096656322964 90 150 0 
1625 426 216 9.41619873042148 90 150 0 
1626 473 78 24.8101003127206 90 150 0 
1627 98 140 51.8619731484152 90 150 0 
1628 885 805 70.419782277932 90 150 0 
1629 60 833 63.1075144216045 90 150 0 
1631 841 49 73.3236615566993 90 150 0 
1633 779 106 68.0059351235737 130.8 150 0 
1639 481 192 15.9415893554846 300 150 0 
1640 169 69 3.55401668428989 130.8 150 0 
1642 891 602 2.44897595114138 130.8 150 0 
1645 486 580 20.3919433305545 130.8 150 0 
1646 580 353 26.6579795002591 130.8 150 0 
1648 213 423 207.784858341963 130.8 150 0 
1650 390 772 7.01803531890596 130.8 150 0 
1651 547 639 96.5185313139185 130.8 150 0 
1653 595 387 34.069793172857 90 150 0 
1654 392 240 119.525146058809 130.8 150 0 
1656 559 648 29.8071664692987 90 150 0 
1657 829 645 19.2903945301797 130.8 150 0 
1658 600 796 95.3839374963057 90 150 0 
1661 778 621 46.7949714226929 130.8 150 0 
1662 130 778 53.9072551376205 130.8 150 0 
1667 412 805 67.0827567673029 90 150 0 
1668 367 503 64.8259942632415 90 150 0 
1671 548 492 51.5433134202509 130.8 150 0 
1673 171 599 67.7924071997372 90 150 0 
1674 180 535 34.9988370602107 90 150 0 
1675 535 109 15.5184776208458 90 150 0 
1676 241 732 73.5908830292748 90 150 0 
1677 325 412 70.0026909652024 90 150 0 
1678 349 186 3.36051407123135 90 150 0 
1680 246 528 46.3768751618398 90 150 0 
1681 810 528 18.0887956465144 90 150 0 
1682 652 340 72.0038876913201 90 150 0 
1684 483 794 70.5410396030997 90 150 0 
1687 307 343 77.9343575251703 90 150 0 
1688 737 90 64.2590332031172 90 150 0 
1690 626 460 68.0000000001617 90 150 0 
1692 866 320 96.6327604303508 130.8 150 0 
1693 165 374 70.0000000000287 90 150 0 
1695 225 142 68.0003568731204 130.8 150 0 
1697 876 838 26.164462066919 130.8 150 0 
1698 652 400 118.668637044757 90 150 0 
1699 834 61 11.9701481845306 90 150 0 
1706 239 365 24.5985245379527 90 150 0 
1707 816 769 12.8498719050179 90 150 0 
1708 769 261 53.7310358375448 90 150 0 
1709 797 791 59.428202291787 130.8 150 0 
1712 849 816 35.926632399265 90 150 0 
1713 865 674 70.0000736501364 90 150 0 
1714 512 67 17.2610495344859 130.8 150 0 
1715 647 585 60.2488169244982 90 150 0 
1716 585 180 74.0280967162433 90 150 0 
1717 731 812 59.9999999999841 90 150 0 
1718 474 873 76.142761230514 90 150 0 
1719 581 349 56.4885225463157 130.8 150 0 
1720 579 704 54.9875871514193 90 150 0 
1721 431 344 1.5076346626029 90 150 0 
1722 315 221 1.73602244274773 90 150 0 
1723 384 309 7.40720308697939 90 150 0 
1724 53 851 29.6620589566579 90 150 0 
1726 521 825 25.0458755863721 90 150 0 
1727 611 845 21.401234238841 90 150 0 
1728 433 765 20.7004080155299 130.8 150 0 
1730 126 806 2.32196044923698 130.8 150 0 
1734 61 141 91.6817877581479 90 150 0 
1735 654 449 74.9999999999446 90 150 0 
1736 453 156 13.2595769636161 90 150 0 
1737 156 696 62.6762638882192 90 150 0 
1738 718 424 63.6407165834958 90 150 0 
1744 317 250 13.4777101713904 90 150 0 
1745 250 453 58.3846170159209 90 150 0 
1746 346 238 22.3923164102522 90 150 0 
1747 317 238 42.3765436365113 90 150 0 
1748 733 86 70.6733331356102 90 150 0 
1749 676 868 31.0001904881736 90 150 0 
1751 282 437 99.9604492187527 90 150 0 
1758 752 657 45.0000495225871 90 150 0 
1759 612 788 17.2567644696699 90 150 0 
1760 218 64 66.4815580461792 90 150 0 
1761 657 718 69.9998420982493 90 150 0 
1762 569 657 54.3796934397487 90 150 0 
1763 92 222 68.8959585497661 90 150 0 
1764 752 683 17.2567642640167 90 150 0 
1766 442 364 38.9754968436848 90 150 0 
1767 62 300 35.9290750189961 130.8 150 0 
1769 748 834 25.4934195347033 90 150 0 
1771 142 62 122.911707250004 130.8 150 0 
1772 648 515 71.842224121098 90 150 0 
1774 406 841 88.3994159336701 90 150 0 
1775 429 219 40.7245484833091 90 150 0 
1776 215 309 129.957065311387 90 150 0 
1779 705 894 5.85637843111227 90 150 0 
1780 675 463 29.8144167226099 90 150 0 
1781 248 307 100.320872257374 90 150 0 
1785 820 525 4.34600830077908 300 150 0 
1790 368 458 2.95880126951403 400 130 0 
1793 531 143 32.3491859257273 90 150 0 
1797 626 3059 68.1758422851345 90 150 0 
1798 205 296 62.2620449009853 90 150 0 
1800 523 373 76.6250642774236 90 150 0 
1802 224 132 90.080829424321 130.8 150 0 
1803 143 63 11.5112456879437 90 130 0 
1804 866 745 69.5033104042369 130.8 150 0 
1805 745 434 11.7609130424649 130.8 150 0 
1806 158 835 52.5407531748806 130.8 150 0 
1808 225 871 67.9997324300482 130.8 150 0 
1809 131 62 36.9465043808392 130.8 150 0 
1810 442 591 70.0052873163611 90 150 0 
1813 490 632 71.6796687972367 90 150 0 
1815 673 461 37.179962592694 130.8 150 0 
1817 627 392 43.534253677573 130.8 150 0 
1818 716 815 16.7633430748769 90 150 0 
1820 642 401 22.8240634835168 90 150 0 
1821 243 327 37.068969726722 90 150 0 
1822 67 673 59.0000842421967 130.8 150 0 
1824 882 357 76.3519436093 90 150 0 
1825 595 523 75.9267237375831 90 150 0 
1827 54 49 78.4991333863583 90 150 0 
1842 492 1841 51.9119823713457 130.8 150 0 
1843 1841 398 54.9815156769843 130.8 150 0 
1845 764 1841 12.4079492130648 90 150 0 
1847 571 1846 99.1166037506804 400 130 0 
1849 720 1846 23.9886662490157 500 130 0 
1856 886 1855 63.4042925224576 90 150 0 
1858 378 1855 14.6473738837316 90 150 0 
1859 807 1852 52.9855896003827 300 130 0 
1891 1889 533 11.1122064538412 130.8 150 0 
1900 1897 807 4.41525820253222 300 130 0 
1908 327 1904 11.6222354386042 90 150 0 
1912 718 1911 47.5019414074806 90 150 0 
1913 1911 712 68.7896195041174 90 150 0 
1915 254 1914 31.2053095952473 90 150 0 
1916 1914 103 23.7946904047499 90 150 0 
1918 269 1917 21.6517111398978 90 150 0 
1919 1917 254 17.3482888600989 90 150 0 
1922 1920 214 75.7354580151793 90 150 0 
1925 1923 629 23.79904634579 90 150 0 
1927 393 1926 43.5596861032487 90 150 0 
1928 1926 1923 41.4579129879453 90 150 0 
1931 110 1930 52.0647158801344 90 150 0 
1932 1930 187 27.6892598520094 90 150 0 
1934 690 1933 24.43068946166 90 150 0 
1935 1933 701 20.569310538328 90 150 0 
1950 1948 378 152.200227653571 90 150 0 
1952 174 1951 92.2252231572119 90 150 0 
1953 1951 196 135.843746569547 90 150 0 
1958 499 1957 30.5814315373687 90 150 0 
1959 1957 711 73.5250311695463 90 150 0 
1968 852 1967 13.259338088062 130.8 150 0 
1969 1967 91 46.8277145626038 130.8 150 0 
1975 3658 819 3.18681288607466 130.8 150 0 
1978 294 1977 39.9091512835342 90 150 0 
1979 1977 376 53.0908487164908 90 150 0 
1981 376 1980 47.7073623523744 90 150 0 
1982 1980 154 62.5840194837336 90 150 0 
1987 315 1986 10.5419353141872 90 150 0 
1988 1986 498 97.7966282488858 90 150 0 
1994 630 1993 28.6446920004543 90 150 0 
1995 1993 100 155.647087481217 90 150 0 
1997 357 1996 50.2720021489021 90 150 0 
1998 1996 100 104.145552809122 90 150 0 
2000 417 1999 134.717888278746 90 150 0 
2003 644 2002 31.5666477337745 90 150 0 
2004 2002 672 36.4333522663872 90 150 0 
2008 2006 821 26.4194093605226 90 150 0 
2010 128 2009 19.2362132200148 90 150 0 
2011 2009 2006 30.3443774193762 90 150 0 
2013 123 2012 59.6392944118218 130.8 150 0 
2016 753 2015 24.0553370755044 130.8 150 0 
2017 2015 554 110.040671225367 130.8 150 0 
2020 3035 2019 34.2977058075415 90 150 0 
2024 2022 556 27.4127171829648 90 150 0 
2026 2019 2025 60.1784922633957 90 150 0 
2027 2025 556 32.3479596439118 90 150 0 
2029 508 2028 62.2965303197588 130.8 150 0 
2030 2028 813 7.53076211794265 90 150 0 
2031 578 2028 8.52359660313754 130.8 150 0 
2033 181 2032 35.8121745632002 130.8 150 0 
2034 2032 508 32.7924868515817 130.8 150 0 
2036 325 2035 22.4904361806599 90 150 0 
2037 2035 818 21.0436503668874 90 150 0 
2039 514 2038 49.2611162002909 90 150 0 
2040 2038 599 74.1170547344411 90 150 0 
2042 854 2041 115.457215844817 90 150 0 
2043 2041 587 63.4309677487718 90 150 0 
2045 680 2044 69.2417357471067 90 150 0 
2046 2044 830 57.3628785107743 90 150 0 
2051 2047 2050 38.0052478242542 90 150 0 
2052 2050 468 129.238064750049 90 150 0 
2054 116 2053 112.111477739593 90 150 0 
2055 2053 603 24.5173064401076 90 150 0 
2058 2056 116 26.6705318774994 90 150 0 
2060 184 2059 128.918376247916 90 150 0 
2063 757 2062 40.5483373469141 90 150 0 
2064 2062 792 72.0868674440369 90 150 0 
2066 491 2065 34.5864068319206 130.8 150 0 
2069 2065 2068 59.8564763534187 130.8 150 0 
2070 2068 74 33.6562989435827 130.8 150 0 
2072 662 2071 77.8479305924233 90 150 0 
2073 2071 798 110.927660775974 90 150 0 
2076 374 2075 53.8158866413643 90 150 0 
2079 856 2078 74.6696823681351 90 150 0 
2080 2078 857 67.3990647827899 90 150 0 
2082 401 2081 21.4885528887161 90 150 0 
2083 2081 330 74.3881717797821 90 150 0 
2085 762 2084 85.760509714256 90 150 0 
2089 2087 2088-A 16.2988680568556 500 130 0 
2090 2088-B 720 17.8055989626924 500 130 0 
2093 500 2092 1.95204550209322 90 150 0 
2095 815 2092 39.3866961548254 90 150 0 
2097 543 2096 53.0042955098198 90 150 0 
2098 2096 364 1.62607115665488 90 150 0 
2099 716 2096 30.009131693061 90 150 0 
2101 692 2971 9.80016459184855 130.8 150 0 
2102 2100 622 24.4158388261112 90 150 0 
2107 2100 2106 12.5686850768815 90 150 0 
2109 2105 2104 93.8228002499609 90 150 0 
2110 2104 48 4.99900781599629 90 150 0 
2115 2114 806 2.15847046395424 130.8 150 0 
2116 2114 807 4.57079431105646 130.8 150 0 
2120 2059 97 172.210950223099 90 150 0 
2124 3639 2121 9.24153410639947 90 150 0 
2133 114 2132 5.99331757742334 130.8 150 0 
2137 685 2136 45.5550549635067 300 130 0 
2138 2136 754 21.8531084499 300 130 0 
2141 2139 685 305.173880752289 300 130 0 
2143 507 2142 178.731367230695 300 130 0 
2144 2142 2139 169.900651124263 300 130 0 
2156 2154 138 82.6468571996573 130.8 150 0 
2158 76 2157 29.9518435942769 300 130 0 
2159 2157 281 47.84520073888 300 130 0 
2162 2160 154 51.9618084648544 300 130 0 
2164 415 2163 42.047451788127 300 130 0 
2165 2163 154 48.3202228068693 300 130 0 
2167 3619 2166 28.5458254314024 130.8 150 0 
2168 2166 852 40.3260032673549 130.8 150 0 
2174 2172 2169 9.89373207266302 130.8 150 0 
2176 221 2175 17.6650433544188 130.8 150 0 
2177 2175 2172 10.0493126196913 130.8 150 0 
2185 465 2184 61.4987253583931 130.8 150 0 
2186 2184 677 39.5116693460679 130.8 150 0 
2188 869 2187 66.9579997613594 130.8 150 0 
2189 2187 787 62.5712411978696 130.8 150 0 
2191 411 2190 48.5682277824317 130.8 150 0 
2192 2190 765 63.9676851266003 130.8 150 0 
2194 820 2193 69.2697038368561 130.8 150 0 
2195 2193 137 65.8842878623669 130.8 150 0 
2197 137 2196 74.021621368024 130.8 150 0 
2198 2196 79 54.978378631949 130.8 150 0 
2212 692 2211 45.1656766035568 130.8 150 0 
2213 2211 476 97.5352285416332 130.8 150 0 
2215 2106 2214 65.6582883073657 90 150 0 
2216 2214 2105 74.2471842087513 90 150 0 
2218 796 2217 24.2029694697131 130.8 150 0 
2219 2217 721 48.6187077363861 130.8 150 0 
2222 2220 69 70.2672691640178 130.8 150 0 
2225 2223 1889 41.4449915825406 300 130 0 
2228 2226 2223 59.9711462685103 300 130 0 
2237 2235 2232 110.188930481475 300 130 0 
2239 459 2238 61.0831566356173 300 130 0 
2240 2238 2235 130.09104387364 300 130 0 
2243 2241 459 60.4860510660599 300 130 0 
2245 1863 2244 41.9916201883701 300 130 0 
2248 1863 2247 54.9123358877984 300 130 0 
2251 1897 2250 45.0122970718533 300 130 0 
2254 2250 2253 59.7420586074658 300 130 0 
2257 2253 2256 20.0371295280676 300 130 0 
2261 2259 192 76.967613121099 300 130 0 
2264 2262 2259 181.960582983394 300 130 0 
2270 2268 2265 28.4892890176246 300 130 0 
2273 2271 2268 55.5462994347487 300 130 0 
2276 2274 2271 70.5945948305173 300 130 0 
2282 2280 2277 32.3251715477021 300 130 0 
2285 2283 2280 7.74924973573429 300 130 0 
2288 2286 2283 29.4468214583711 300 130 0 
2290 193 2289 27.8142535870461 300 130 0 
2291 2289 2286 41.1814851796786 300 130 0 
2294 2292 193 51.4053458918884 400 130 0 
2297 2295 2292 59.447342289674 400 130 0 
2300 2298 2295 70.1855015696944 400 130 0 
2303 2301 2298 68.1651976267407 400 130 0 
2305 368 2304 195.523131036291 400 130 0 
2306 2304 2301 101.468672015354 400 130 0 
2308 525 2307 182.261598186991 400 130 0 
2309 2307 458 50.6222519107485 400 130 0 
2311 335 2310 40.4942338999791 400 130 0 
2314 2310 2313 83.9041617963798 400 130 0 
2315 2313 625 70.7357270177972 400 130 0 
2318 2316 625 37.7157642433833 400 130 0 
2320 795 2319 87.2839112855555 400 130 0 
2321 2319 2316 70.0609982841623 400 130 0 
2323 1846 2322 50.8722650300335 400 130 0 
2324 2322 795 54.8425964106141 400 130 0 
2327 2325 368 78.0583938938269 300 130 0 
2329 2256 2328 10.2473502090321 300 130 0 
2330 2328 2325 69.6711830784635 300 130 0 
2333 2331 1852 57.2075789640691 300 130 0 
2335 2247 2334 58.791513275938 300 130 0 
2336 2334 2331 59.8706823299554 300 130 0 
2338 2244 2337 12.3847738039642 300 130 0 
2339 2337 1901 61.7436081599852 300 130 0 
2341 1901 2340 60.0733052255086 300 130 0 
2342 2340 2241 29.9169175005778 300 130 0 
2347 3648 2346 20.9767638189891 300 130 0 
2365 2361 2364 31.5042828323366 300 130 0 
2368 2364 2367 51.7725492189629 300 130 0 
2369 2367 155 25.8729780377116 300 130 0 
2371 119 2370 47.778011556111 300 130 0 
2372 2370 881 24.3825719399688 300 130 0 
2374 337 2373 37.9530197620726 300 130 0 
2375 2373 119 25.9987624643367 300 130 0 
2377 789 2376 12.637666463593 300 130 0 
2380 2376 2379 50.3032215303219 300 130 0 
2381 2379 613 24.9673151310612 300 130 0 
2383 837 2382 26.0803652299488 300 130 0 
2384 2382 328 31.3196933855665 300 130 0 
2386 363 2385 28.5379590810469 300 130 0 
2387 2385 288 36.4909051358335 300 130 0 
2389 773 2388 41.7679642158245 300 130 0 
2390 2388 319 57.2279053775149 300 130 0 
2392 773 2391 58.8776565691247 300 130 0 
2393 2391 118 35.633259013434 300 130 0 
2395 726 2394 38.6554243924707 300 130 0 
2396 2394 502 26.8322224318282 300 130 0 
2398 727 2397 25.3237178315227 90 150 0 
2399 2397 741 28.3266727936755 90 150 0 
2401 531 2400 39.971195511487 90 150 0 
2402 2400 741 83.33921325994 90 150 0 
2404 1939 2403 33.5454091341546 90 150 0 
2405 2403 766 91.6858827945979 90 150 0 
2414 2412 602 66.8437860510049 130.8 150 0 
2416 209 2415 58.3904305950778 130.8 150 0 
2417 2415 2412 59.7176715627354 130.8 150 0 
2434 578 2433 25.5381439547376 130.8 150 0 
2435 2433 85 23.0968653499592 130.8 150 0 
2437 298 2436 32.6792568302022 130.8 150 0 
2440 220 2439 29.7246796609602 130.8 150 0 
2441 2439 430 46.7476534580551 130.8 150 0 
2443 430 2442 28.7346772214868 90 150 0 
2446 2442 2445 91.5220371014195 90 150 0 
2447 2445 293 121.594559368719 90 150 0 
2449 430 2448 52.3645115409136 90 150 0 
2450 2448 414 70.2059781505484 90 150 0 
2453 2451 414 27.6221468177726 90 150 0 
2455 75 2454 80.8879450207078 90 150 0 
2456 2454 2451 45.9773179187726 90 150 0 
2461 262 2460 41.2456989280288 160 150 0 
2462 2460 491 72.3127117164792 160 150 0 
2464 402 2463 23.0728305386709 130.8 150 0 
2465 2463 621 103.303892404821 130.8 150 0 
2467 190 2466 54.7815979093953 130.8 150 0 
2470 632 2469 64.213395583389 90 150 0 
2471 2469 261 42.675718982085 90 150 0 
2473 2466 2472 47.3716495506311 130.8 150 0 
2474 2472 200 38.4576654255537 130.8 150 0 
2476 200 2475 64.0447022438285 130.8 150 0 
2479 2475 2478 58.1294570269362 130.8 150 0 
2480 2478 791 29.6685220658753 130.8 150 0 
2482 791 2481 43.2162201201952 130.8 150 0 
2483 2481 102 28.4634486770415 130.8 150 0 
2485 572 2484 39.670790633997 130.8 150 0 
2486 2484 638 56.7671181982552 130.8 150 0 
2488 563 2487 33.7437897282075 130.8 150 0 
2489 2487 783 27.094274014836 130.8 150 0 
2494 2265 2493 90.0950265363283 300 130 0 
2495 2493 2262 98.0130605516213 300 130 0 
2498 2497 726 75.3153085964144 300 130 0 
2499 507 2497 3.58739308855749 300 130 0 
2503 695 2502 46.2545539052486 300 150 0 
2504 2502 571 54.3898739291194 300 130 0 
2506 204 2505 20.5991967343711 90 150 0 
2507 2505 695 50.5143623005123 90 150 0 
2510 2508 544 32.3009530765196 90 150 0 
2512 809 2511 40.0486492788395 90 150 0 
2515 329 2514 38.3610222836264 90 150 0 
2518 2514 2517 10.0743437782382 90 150 0 
2519 2517 889 8.58100659562306 90 150 0 
2521 162 2520 9.89670630566262 90 150 0 
2522 2520 889 13.6354141603778 90 150 0 
2524 668 2523 39.8729440726384 90 150 0 
2525 2523 289 28.1270559272395 90 150 0 
2527 229 2526 60.3928172901083 90 150 0 
2528 2526 875 35.5091369440902 90 150 0 
2530 276 2529 36.5407690555018 90 150 0 
2531 2529 229 34.5338359898893 90 150 0 
2533 65 2532 46.7586212893383 90 150 0 
2536 410 2535 54.6747733684109 90 150 0 
2537 2535 204 57.6064048898441 90 150 0 
2539 101 2538 102.812977337896 90 150 0 
2540 2538 395 63.2800254533199 90 150 0 
2542 101 2541 109.405521458422 90 150 0 
2543 2541 358 62.5952968213316 90 150 0 
2545 214 2544 45.7344663290729 90 150 0 
2546 2544 424 48.2655336709211 90 150 0 
2548 282 2547 43.6351364243736 90 150 0 
2549 2547 3206 34.3648635756199 90 150 0 
2551 542 2550 34.2245460421333 90 150 0 
2552 2550 441 28.9020804546529 90 150 0 
2554 598 2553 26.471621163444 90 150 0 
2557 612 2556 46.4402278255376 90 150 0 
2558 2556 683 38.2914835503844 90 150 0 
2560 64 2559 34.5693456913442 90 150 0 
2561 2559 788 39.977038911337 90 150 0 
2564 2562 441 37.3577933476089 90 150 0 
2567 2565 2562 85.6806127054123 90 150 0 
2569 223 2568 14.4306974094595 90 150 0 
2570 2568 2565 40.9850004564743 90 150 0 
2572 667 2571 66.1947359894281 90 150 0 
2573 2571 223 69.7439459398119 90 150 0 
2575 667 2574 73.3468884850365 90 150 0 
2578 2574 2577 55.6632025060697 90 150 0 
2579 2577 846 20.9899445168748 90 150 0 
2581 474 2580 32.3066961147952 90 150 0 
2582 2580 187 47.7523248812902 90 150 0 
2593 122 2592 175.134881992393 130.8 150 0 
2596 242 2595 73.1299796543029 90 150 0 
2597 2595 895 68.6382088222602 90 150 0 
2600 2598 895 11.3028198988237 90 150 0 
2603 2601 2598 19.3729507256279 90 150 0 
2605 378 2604 51.3719174866259 90 150 0 
2606 2604 2601 59.9523118889176 90 150 0 
2608 787 2607 48.3302637018242 90 150 0 
2609 2607 845 63.5649024760238 90 150 0 
2612 2610 611 55.0359441471266 90 150 0 
2614 135 2613 34.6423237511057 90 150 0 
2615 2613 2610 80.1393590548987 90 150 0 
2617 782 2616 43.443460400162 90 150 0 
2618 2616 135 59.181539599813 90 150 0 
2620 782 2619 59.9488648878004 130.8 150 0 
2621 2619 869 43.1297577290166 130.8 150 0 
2624 2622 782 20.9661781274612 130.8 150 0 
2627 2625 2622 41.1632704010873 130.8 150 0 
2639 2637 748 78.0198416938829 90 150 0 
2641 1904 2640 42.1618707409703 90 150 0 
2642 2640 2637 71.682992732959 90 150 0 
2653 286 2652 52.7886526313516 90 150 0 
2656 2652 2655 56.2564484349534 90 150 0 
2657 2655 249 55.1823014695981 90 150 0 
2659 249 2658 6.79189505940347 90 150 0 
2662 2658 2661 58.9335600717242 90 150 0 
2665 2661 2664 59.7883803165219 90 150 0 
2666 2664 333 43.9198886605604 90 150 0 
2669 2667 286 61.7663206522485 90 150 0 
2672 2670 2667 59.9632732606883 90 150 0 
2674 208 2673 14.6519586624996 90 150 0 
2675 2673 2670 70.0011254458496 90 150 0 
2677 208 2676 47.7654549597986 90 150 0 
2678 2676 420 43.8233570789477 90 150 0 
2680 208 2679 95.262717243869 90 150 0 
2681 2679 287 11.39688968952 90 150 0 
2683 508 2682 97.2078161391888 90 150 0 
2684 2682 412 79.6695714443732 90 150 0 
2686 241 2685 83.7500415694201 90 150 0 
2687 2685 367 118.79912487296 90 150 0 
2689 166 2688 39.2540675208534 90 150 0 
2690 2688 647 152.289494601064 90 150 0 
2692 139 2691 163.252745020504 90 150 0 
2693 2691 603 138.528871190541 90 150 0 
2695 422 2694 72.4278865713353 90 150 0 
2696 2694 89 92.5721134286567 90 150 0 
2698 165 2697 134.743284208658 90 150 0 
2699 2697 812 84.7577533888328 90 150 0 
2701 277 2700 58.8309311293656 90 150 0 
2702 2700 857 76.3145020363374 90 150 0 
2705 2703 686 76.4836961565433 90 150 0 
2707 646 2706 76.3794437852634 90 150 0 
2708 2706 665 60.0302655476896 90 150 0 
2710 802 2709 89.2621200823934 90 150 0 
2711 2709 347 113.436689291295 90 150 0 
2713 678 2712 62.3641190409215 90 150 0 
2714 2712 614 80.4916566992025 90 150 0 
2716 790 2715 41.566547137628 90 150 0 
2717 2715 838 105.195303014986 90 150 0 
2719 790 2718 98.0096240768369 90 150 0 
2720 2718 564 121.058341576573 90 150 0 
2722 614 2721 49.1369879444536 90 150 0 
2723 2721 230 73.7042073144904 90 150 0 
2725 230 2724 38.8429779653086 130.8 150 0 
2731 461 2730 85.4635788043103 130.8 150 0 
2732 2730 557 67.0831639100917 130.8 150 0 
2734 645 2733 84.9314676462944 130.8 150 0 
2735 2733 557 111.658383961506 130.8 150 0 
2737 2075 2736 129.257601296867 90 150 0 
2738 2736 892 36.42754965926 90 150 0 
2740 776 2739 74.0968811928508 90 150 0 
2741 2739 2022 89.8246301398074 90 150 0 
2743 824 2742 64.3295543837495 90 150 0 
2744 2742 172 98.5098621201555 90 150 0 
2746 51 2745 70.7899867230683 90 150 0 
2747 2745 740 49.7933873003197 90 150 0 
2752 226 2751 47.2712155091655 130.8 150 0 
2755 92 2754 81.2944836936481 90 150 0 
2756 2754 77 76.9607995162079 90 150 0 
2758 1990 2757 57.1817344622855 90 150 0 
2759 2757 176 49.8511998404108 90 150 0 
2761 111 2760 83.2835622585406 90 150 0 
2762 2760 880 45.6083976594934 90 150 0 
2764 176 2763 24.7068800461625 90 150 0 
2765 2763 880 21.7980099064735 90 150 0 
2767 2092 2766 95.0331751177222 90 150 0 
2770 2766 2769 30.1006554270636 90 150 0 
2771 2769 228 26.053898871325 90 150 0 
2773 104 2772 56.876547222026 90 150 0 
2774 2772 255 49.606123810454 90 150 0 
2777 2775 895 60.6772773880164 90 150 0 
2779 174 2778 86.264445107976 90 150 0 
2780 2778 510 55.735554892019 90 150 0 
2783 2781 529 87.4833057834286 90 150 0 
2785 234 2784 97.3973196588585 90 150 0 
2791 636 2790 88.0809280554047 90 150 0 
2792 2790 448 66.6780485204633 90 150 0 
2795 2793 350 33.97379956973 90 150 0 
2797 561 2796 74.82576622192 90 150 0 
2798 2796 650 86.4837217057529 90 150 0 
2800 120 2799 122.223938749889 90 150 0 
2801 2799 882 63.3024281471676 90 150 0 
2804 2802 2274 100.266751472055 300 130 0 
2806 2277 2805 49.7004817991218 300 130 0 
2807 2805 2802 10.8971092722891 300 130 0 
2810 2808 116 70.8162750262722 90 150 0 
2813 2811 2808 63.5675137326645 90 150 0 
2815 785 2814 48.8820087277901 90 150 0 
2816 2814 2811 118.515818724318 90 150 0 
2819 2817 853 55.3799733074517 90 150 0 
2821 169 2820 66.3741003508279 130.8 130.8 0 
2822 2820 853 55.1464684967291 130.8 150 0 
2824 857 2823 97.1977494176837 90 150 0 
2825 2823 600 43.4133504906003 90 150 0 
2829 240 2828 82.2822935586423 130.8 150 0 
2830 2828 486 57.8180611654307 130.8 150 0 
2832 225 2831 63.2725791504855 130.8 150 0 
2833 2831 779 65.6510976282145 130.8 150 0 
2835 106 2834 66.197750047039 130.8 150 0 
2836 2834 871 63.360406653 130.8 150 0 
2838 2012 2837 90.4239560943761 130.8 150 0 
2841 2837 2840 89.9764284874258 130.8 150 0 
2842 2840 488 64.1206323078174 130.8 150 0 
2844 66 2843 46.4868027018255 130.8 150 0 
2847 2843 2846 40.4386319018979 130.8 150 0 
2848 2846 630 33.2280562665716 130.8 150 0 
2853 438 2852 55.840026059252 300 130 0 
2854 2852 808 37.8020880631401 300 130 0 
2857 2855 2154 43.3591141185025 130.8 150 0 
2858 2855 66 3.60252750091734 130.8 150 0 
2860 415 459 7.30042733022645 300 130 0 
2861 738 91 51.1087282428925 130.8 130 0 
2863 2436 2862 15.9554386932198 130.8 150 0 
2864 2862 398 7.25400021495789 130.8 150 0 
2865 207 2862 13.8431659240337 90 130 0 
2867 2793 575 34.8501226960167 90 150 0 
2868 794 561 38.1885502975325 90 150 0 
2869 575 759 30.3374748008047 130.8 150 0 
2870 759 689 13.3901329843657 130.8 150 0 
2872 705 2871 42.0782464884481 90 150 0 
2875 2871 2874 42.9275654566436 90 150 0 
2878 711 633 2.38181468154144 90 150 0 
2885 838 2884 9.62237895107774 130.8 150 0 
2886 2884 2883 111.822697120133 90 150 0 
2887 2883 2882 39.8844202669535 90 150 0 
2888 2882 2881 100.376074794505 90 150 0 
2889 2881 2880 120.1654726088 90 150 0 
2890 2880 564 13.1910135132748 90 150 0 
2893 157 2892 8.1779137398522 90 150 0 
2894 2892 697 62.1178814769809 90 150 0 
2896 678 2895 63.4782373339021 90 150 0 
2900 2724 2899 30.0426641796272 130.8 150 0 
2901 2899 146 5.91263035370026 130.8 150 0 
2902 2892 2895 85.7264097426738 90 150 0 
2906 2905 2899 114.603082155044 90 150 0 
2907 2905 2895 139.849157643461 90 150 0 
2909 883 2908 8.69370842152123 90 150 0 
2910 2908 802 61.6020867953474 90 150 0 
2914 347 2913 70.9971667603411 90 150 0 
2916 2908 2911 109.575472999387 90 150 0 
2917 2911 2912 24.342164282584 90 150 0 
2918 2912 2913 49.1698425051481 90 150 0 
2925 669 2924 9.54777588730976 90 150 0 
2926 2924 290 67.352677778413 90 150 0 
2928 2924 2927 104.874578248884 90 150 0 
2931 593 2930 6.36983230052276 90 150 0 
2932 2930 797 73.5191396111432 90 150 0 
2936 601 2935 65.0594337254905 90 150 0 
2940 467 2939 64.3225981496305 90 150 0 
2944 563 2943 64.1433568470304 130.8 150 0 
2945 2943 646 5.85652503431234 130.8 150 0 
2946 2930 2933 70.0498488455028 90 150 0 
2947 2933 2934 71.3537522841841 90 150 0 
2948 2934 2935 88.386730645962 90 150 0 
2950 2935 2949 39.0601081127777 90 150 0 
2951 2949 2938 60.2141324848581 90 150 0 
2953 2939 2938 75.7474788705934 90 150 0 
2954 2939 2942 53.0195317433277 90 150 0 
2955 2942 2943 83.311480499455 90 150 0 
2957 865 2956 6.90718178470132 90 150 0 
2958 2956 673 111.481819426671 90 150 0 
2962 3651 2703 76.8678239542177 90 150 0 
2964 2748 2963 25.8168195624976 130.8 150 0 
2965 2963 123 12.5716258053085 130.8 150 0 
2966 2963 370 7.55036504557285 90 150 0 
2968 2751 2967 38.5665326478416 130.8 150 0 
2969 2967 2748 40.1978417718097 130.8 150 0 
2970 2967 198 5.32870184035133 90 130 0 
2976 617 573 110.077066284362 90 150 0 
2978 2975 2974 79.1023492196411 90 150 0 
2979 2974 2971 111.359847439582 90 150 0 
2983 2981 115 70.7661027164853 90 150 0 
2986 573 2985 1.22746020226856 90 150 0 
2987 2985 2975 67.4901586263976 90 150 0 
2989 2985 2980 81.9300586191957 90 150 0 
2991 273 2990 65.0510226031338 90 150 0 
2992 2990 68 7.64898960388506 90 150 0 
2994 219 2993 6.41791966174268 90 150 0 
2995 2993 313 65.5840947622888 90 150 0 
3000 2990 2999 100.15611399662 90 150 0 
3001 2999 2993 115.51180565837 90 150 0 
3003 68 3002 98.9544194251386 90 150 0 
3004 3002 219 116.541002947613 90 150 0 
3006 429 3005 7.67685830988182 90 150 0 
3011 573 3010 66.3317659036322 90 150 0 
3013 3005 3008 37.9231883081337 90 150 0 
3014 3008 3009 8.40287063606524 90 150 0 
3015 3009 3010 65.0967150942187 90 150 0 
3017 382 3016 59.1929274324422 90 150 0 
3020 532 3019 3.09038921814626 90 150 0 
3021 3019 736 58.9096107818467 90 150 0 
3022 3019 3016 90.078547464217 90 130 0 
3024 449 3023 71.9296758536766 90 150 0 
3025 3023 422 8.07032414632584 90 150 0 
3027 89 3026 7.88653288490395 90 150 0 
3028 3026 532 72.1134671150984 90 150 0 
3031 3026 3030 92.5775045936677 90 130 0 
3032 3030 3023 72.1070368055665 90 130 0 
3033 507 334 75.1489253644421 300 130 0 
3036 554 172 63.666119587278 130.8 150 0 
3041 51 3040 6.97888992188999 90 150 0 
3042 3040 763 62.972892304617 90 150 0 
3043 3040 3039 66.4978260857795 90 150 0 
3044 3039 3038 66.0640524852393 90 150 0 
3045 3038 3035 104.966560584242 90 150 0 
3047 858 3046 63.6341753283543 90 150 0 
3048 3046 776 6.31760689815274 90 150 0 
3054 3051 3050 25.6991223508889 90 150 0 
3055 3050 3049 92.3941985241365 90 150 0 
3056 3049 3046 65.1646111865769 90 150 0 
3061 3057 3058 31.6212334202179 90 150 0 
3062 3058 3059 36.0289129928705 90 150 0 
3065 644 3064 35.1965026314138 90 150 0 
3066 3064 3051 26.240761047005 90 150 0 
3068 888 3067 29.8530904565043 90 150 0 
3069 3067 651 121.94266589514 90 150 0 
3071 339 3070 10.3766640943836 90 150 0 
3072 3070 651 74.7727499681107 90 150 0 
3075 384 3074 14.8529665364173 90 150 0 
3076 3074 417 6.87042213546695 90 150 0 
3077 3074 3073 134.320835133486 90 150 0 
3078 3073 3070 59.083950214746 90 150 0 
3081 158 3080 36.5174080597834 130.8 150 0 
3082 3080 284 8.50548718653278 130.8 150 0 
3083 3080 3079 141.083928389132 90 150 0 
3091 77 226 103.068849162227 130.8 150 0 
3097 801 3096 60.6833188914853 90 150 0 
3098 3096 882 9.26959581241088 90 150 0 
3099 3096 3095 63.1260392310689 90 150 0 
3102 3095 3101 53.4445071380082 90 150 0 
3103 3101 3092 75.1385343508564 90 150 0 
3107 406 3106 12.0925423363091 90 150 0 
3108 3106 828 72.2532846527643 90 150 0 
3109 54 3105 8.95038008386576 90 150 0 
3110 3105 3104 78.3658247501921 90 150 0 
3111 3104 3106 76.0417753033561 90 150 0 
3113 653 3112 47.4913125329968 90 150 0 
3114 3112 710 89.8245524015852 90 150 0 
3116 2511 3115 22.5915162874238 90 150 0 
3117 3115 329 9.34391087413224 90 150 0 
3119 354 3118 62.2447691203166 90 150 0 
3120 3118 150 9.73905656329779 90 150 0 
3121 3118 3115 122.536609548954 90 150 0 
3128 385 3127 59.6579961909849 90 150 0 
3129 3127 729 10.3420038090083 90 150 0 
3130 668 3122 0.852073629497257 90 150 0 
3132 3123 3124 56.5203082141505 90 150 0 
3133 3124 3125 10.7418986516692 90 150 0 
3137 3122 3136 40.5651334225237 90 150 0 
3140 150 3139 60.1314786885777 90 150 0 
3141 3139 289 11.8846956278123 90 150 0 
3142 3136 3139 26.2194777514152 90 150 0 
3144 289 3143 9.71618050465879 90 150 0 
3145 3143 199 38.6497862922435 90 150 0 
3146 3143 3123 4.88675390841752 90 150 0 
3148 3125 3147 71.8048274611432 90 150 0 
3150 2508 3147 40.9108981789843 90 150 0 
3153 3126 3152 68.6188338265104 90 150 0 
3156 310 3155 132.461370407609 90 150 0 
3162 216 3161 72.1535981910331 90 150 0 
3167 3155 3158 66.0874410602355 90 150 0 
3168 3158 3159 21.3544133148127 90 150 0 
3169 3159 3160 59.0027929158733 90 150 0 
3170 3160 3161 119.392053415706 90 150 0 
3171 3161 3164 41.7132574006172 90 150 0 
3172 3164 3165 50.5605516428547 90 150 0 
3173 3165 3166 60.6569950650923 90 150 0 
3174 3152 3155 69.8950893086529 90 150 0 
3175 3166 479 23.6063858330258 90 150 0 
3179 695 3178 11.7217754351311 90 150 0 
3180 3178 652 58.2818997776852 90 150 0 
3181 3178 3177 51.3900046883452 90 150 0 
3182 3177 3176 21.5264709539998 90 150 0 
3185 3183 3184 15.0310948593856 90 150 0 
3187 3184 3186 53.6341250599429 90 150 0 
3189 295 3188 13.5228422974928 90 150 0 
3190 3188 204 11.7227046436249 90 150 0 
3191 3186 3188 66.5824374487983 90 150 0 
3193 3183 276 7.91216899854956 90 150 0 
3199 3195 424 0.90287586511588 90 150 0 
3204 3203 3195 104.978498552329 90 150 0 
3205 3203 214 4.13053395522283 90 150 0 
3208 269 1920 64.3793892657756 90 150 0 
3213 424 3212 141.089802928499 90 150 0 
3216 2553 3215 37.1987267607023 90 150 0 
3221 3220 3219 30.7663119487515 90 150 0 
3222 3219 3218 27.7668811451988 90 150 0 
3223 3218 3215 37.2142132146112 90 150 0 
3224 3215 3212 68.8155217055314 90 150 0 
3225 3212 3211 18.4549734998626 90 150 0 
3226 3211 3210 31.6057698797927 90 150 0 
3227 3210 3209 15.7073111651367 90 150 0 
3228 3209 3206 20.2072591543207 90 150 0 
3229 3220 441 6.03015190570657 90 150 0 
3230 820 122 12.992718033121 130.8 150 0 
3237 531 3236 2.23280370872928 90 150 0 
3238 3236 3235 49.6594716991479 90 150 0 
3239 3235 3234 44.0665534160438 90 150 0 
3240 3234 3233 38.0091570110695 90 150 0 
3241 3233 3232 27.3524008747283 90 150 0 
3242 3232 3231 26.4117732836152 90 150 0 
3243 3231 846 0.716915409868116 90 150 0 
3246 174 3245 7.76737217615775 90 150 0 
3247 3245 2775 131.155326021661 90 150 0 
3249 510 3248 7.75046372175976 90 150 0 
3250 3248 1948 40.9225386052102 90 150 0 
3251 3248 3244 55.7585490585616 90 150 0 
3252 3244 3245 85.8008681480344 90 150 0 
3255 872 3254 139.730602862715 90 150 0 
3258 327 3257 8.41318233089897 90 150 0 
3259 3257 864 107.586817669193 90 150 0 
3263 834 3262 16.8328474359474 90 150 0 
3264 3262 3261 75.0019134107551 90 150 0 
3265 3261 3260 70.6468774318828 90 150 0 
3266 3260 3257 52.7814393438946 90 150 0 
3268 141 3267 7.78994382412498 90 150 0 
3269 3267 2625 51.5931490946095 130.8 150 0 
3274 864 3273 7.13170848648437 90 150 0 
3275 3273 510 67.8682915134602 90 150 0 
3276 3273 3272 104.301174569734 90 150 0 
3277 3272 3271 20.7895604301966 90 150 0 
3278 3271 3270 80.3818574405079 90 150 0 
3279 3270 3267 27.8193534476751 90 150 0 
3282 333 3280 17.5798473706771 90 150 0 
3283 3280 3281 46.9870423428318 90 150 0 
3284 3281 2673 48.7466127379563 90 150 0 
3286 604 3285 56.5737986358462 90 150 0 
3288 3285 3287 70.6483443306352 90 150 0 
3290 2874 3289 46.591279027577 90 150 0 
3291 3289 671 12.1492892871372 90 150 0 
3292 3287 3289 71.5359401716933 90 150 0 
3294 868 3293 11.1341085949787 90 150 0 
3295 3293 610 96.2504595440043 90 150 0 
3297 863 3296 11.1775825090391 90 150 0 
3298 3296 781 50.503848805191 90 150 0 
3299 3293 3296 97.8019744048863 90 150 0 
3301 2784 3300 64.7141383212869 90 150 0 
3302 3300 86 8.88164017090552 90 150 0 
3304 733 3303 5.73929029160429 90 150 0 
3305 3303 2781 68.9350102350341 90 150 0 
3306 3300 3303 67.9840649053561 90 150 0 
3308 561 3307 8.87652194092552 90 150 0 
3309 3307 689 59.6242017188044 90 150 0 
3311 650 3310 4.79388606420589 130.8 150 0 
3312 3310 517 74.1003103345103 130.8 150 0 
3315 3307 3314 82.6777504766304 90 150 0 
3316 3314 3310 79.2800274517118 90 150 0 
3318 533 3317 2.32426887676976 130.8 150 0 
3319 3317 114 59.5370430978492 130.8 150 0 
3320 862 3317 10.1274433282402 130.8 150 0 
3322 2132 3321 49.8846382957571 130.8 150 0 
3323 3321 2220 179.421105332835 130.8 150 0 
3324 607 3321 5.48897968654205 90 150 0 
3326 680 3325 8.9047032523125 90 150 0 
3327 3325 853 44.6264857124228 90 150 0 
3331 3328 3330 38.414463356315 90 150 0 
3333 468 3332 6.78853128321073 90 150 0 
3334 3332 2056 145.342694651821 90 150 0 
3335 3330 3332 133.66716224617 90 150 0 
3338 3336 3328 110.694313624443 90 150 0 
3339 2121 3336 168.011434639991 90 150 0 
3342 3340 2047 110.631657626562 90 150 0 
3343 3336 3340 10.5741716284176 90 150 0 
3346 3344 830 5.40632589830157 90 150 0 
3348 3340 3347 68.8692277205706 90 150 0 
3349 3347 3344 58.4034797798637 90 150 0 
3352 587 3351 9.28545368786735 90 150 0 
3354 3351 3353 63.6194510846292 90 150 0 
3356 854 3355 7.23659746231774 90 150 0 
3357 3355 2817 67.5788027653655 90 150 0 
3358 3353 3355 124.501106647051 90 150 0 
3360 170 3359 8.18502830109416 90 150 0 
3361 3359 541 57.8075343436989 90 150 0 
3363 3359 3362 122.240628496785 90 150 0 
3365 514 3364 66.2503161305996 90 150 0 
3366 3364 272 7.08503442923579 90 150 0 
3367 3362 3364 137.171168257258 90 150 0 
3369 655 3368 6.84280273464667 90 150 0 
3370 3368 521 51.4370540733351 90 150 0 
3372 3368 3371 87.953979501046 90 150 0 
3375 3373 166 65.1663512864703 90 150 0 
3376 3371 3373 74.1311483896652 90 150 0 
3378 3373 3377 101.060909098806 90 150 0 
3380 3377 3379 60.7147334461939 90 150 0 
3382 3379 3381 72.5782248241874 90 150 0 
3384 109 3383 9.38684510633632 90 150 0 
3385 3383 440 7.57760388628998 90 150 0 
3386 3381 3383 94.5926247686408 90 150 0 
3389 3387 3388 2.88036918301068 90 150 0 
3391 3388 3390 19.9341808083199 90 150 0 
3393 3390 3392 25.6217506371543 90 150 0 
3395 3392 3394 25.1563990583089 90 150 0 
3398 3396 656 69.5947369236187 90 150 0 
3399 3394 3396 25.2215446646539 90 150 0 
3401 3396 3400 23.7441324384261 90 150 0 
3403 3400 3402 26.2511846228358 90 150 0 
3415 3406 3408 22.2805749768825 90 150 0 
3416 3408 503 7.0707356905846 90 150 0 
3417 592 3387 0.200908044291416 90 150 0 
3418 3406 3402 25.3466343672964 90 150 0 
3420 203 3419 20.1316068172066 90 150 0 
3421 3419 294 9.6755623005811 90 150 0 
3423 76 3422 8.68515605194224 300 130 0 
3424 3422 2160 51.3374836954404 300 130 0 
3425 3419 3422 114.185012516861 90 150 0 
3427 390 3426 66.7085514392865 90 150 0 
3429 641 3428 71.416396830501 90 150 0 
3433 3426 3432 40.4721871593476 90 150 0 
3434 3432 3428 44.0557508199506 90 150 0 
3436 344 3435 57.4647652484636 130.8 130 0 
3437 3435 221 12.9254622457872 130.8 130 0 
3439 3435 3438 6.78750908575783 90 150 0 
3441 3438 3440 98.1415521354678 90 150 0 
3443 3440 3442 19.3813378255729 90 150 0 
3445 529 3444 82.048110668254 90 150 0 
3446 3444 641 10.2924028011461 90 150 0 
3447 3442 3444 43.8896654711953 90 150 0 
3448 701 667 58.8047296514104 90 150 0 
3450 310 3449 60.9500358967809 90 150 0 
3452 3126 3449 71.880683382574 90 150 0 
3454 3449 3453 60.0036722156762 90 150 0 
3456 3453 3455 25.0561411795557 90 150 0 
3458 3455 3457 22.1839902792119 90 150 0 
3459 3457 3176 25.7858738977349 90 150 0 
3462 3460 229 29.4580730491267 90 150 0 
3464 2532 3463 24.6669477877653 90 150 0 
3465 3463 3460 8.42121406019674 90 150 0 
3467 283 3615 25.8304318744428 90 150 0 
3469 591 3468 46.1603170708187 90 150 0 
3470 3468 357 8.94451186123632 90 150 0 
3472 3468 3471 72.3014586162772 90 150 0 
3474 3471 3473 10.9394327970827 90 150 0 
3477 3475 164 63.4277150837869 90 150 0 
3478 3473 3475 70.9409903430118 90 150 0 
3480 1999 3479 56.1967645620728 90 150 0 
3481 3479 339 8.08534715925434 90 150 0 
3483 3592 3482 6.48837108990774 90 150 0 
3485 3479 3482 111.753883407163 90 150 0 
3486 2905 323 0.982437412888558 90 150 0 
3489 783 127 4.54240489792401 130.8 150 0 
3492 2927 3491 66.2023290182512 90 150 0 
3496 3494 454 65.9732527523392 90 150 0 
3498 3491 3494 71.1606065832189 90 150 0 
3502 490 3501 10.201387514166 90 150 0 
3503 3501 642 43.8792439154552 90 150 0 
3504 3494 3499 24.7077814568994 90 150 0 
3508 3499 3507 19.9375607561857 90 150 0 
3509 3507 3500 19.7783261242921 90 150 0 
3511 3501 3510 43.6796442752653 90 150 0 
3512 3510 3500 38.2662451564465 90 150 0 
3514 2084 3513 73.3604494445702 90 150 0 
3515 3513 121 8.59702500163575 90 150 0 
3517 290 3516 1.22352773440321 90 150 0 
3518 3516 3513 54.3971707492878 90 150 0 
3521 481 348 39.3680677408519 130.8 150 0 
3522 3010 2980 0.703409217413959 90 150 0 
3525 374 3524 3.72097940803585 90 150 0 
3531 2913 3530 107.093205592643 90 150 0 
3532 3530 401 2.78037264158664 90 150 0 
3534 2232 3533 37.6684018861972 300 130 0 
3535 3533 2229 15.7687534947004 300 130 0 
3537 2229 3536 5.89366145655011 300 130 0 
3540 3536 3539 34.5533360540638 300 130 0 
3543 3539 3542 4.2907386553015 300 130 0 
3544 3542 2226 9.29223424617204 300 130 0 
3554 2358 3553 14.3325763992861 300 130 0 
3555 3553 2361 47.0602182398472 300 130 0 
3557 2358 3556 31.7293937631815 300 130 0 
3560 3556 3559 28.0607467815138 300 130 0 
3563 3559 3562 47.4467854215814 300 130 0 
3566 3562 3565 54.2346684455654 300 130 0 
3569 3565 3568 29.8427132865358 300 130 0 
3570 3568 2349 26.7156305063797 300 130 0 
3572 2346 3571 15.9486183545816 300 130 0 
3573 3571 2349 5.74529961662951 300 130 0 
3588 394 630 4.59758747497821 90 130 0 
3591 3589 633 55.290477454909 90 150 0 
3593 1954 3592 153.818581225365 90 150 0 
3594 3592 3589 10.3986389628301 90 150 0 
3596 826 3595 14.9776686851176 130.8 150 0 
3597 3595 482 4.32220513227527 130.8 150 0 
3598 3595 2439 121.193990602034 90 150 0 
3612 3254 3611 124.543365028126 90 150 0 
3613 3611 711 24.9547876193638 90 150 0 
3614 725 3611 1.73051174951005 90 150 0 
3616 242 3615 137.320676720512 90 150 0 
3617 3615 1954 70.8405791235219 90 150 0 
3618 275 234 41.7330546964609 90 130 0 
3620 2169 3619 41.9922378423071 130.8 150 0 
3621 3619 390 3.21920501704772 130.8 150 0 
3622 2874 3428 2.93811812923952 90 130 0 
3623 441 400 129.088375382435 90 130 0 
3625 162 3624 28.7467378674843 90 150 0 
3626 3624 3122 3.5936551990729 90 150 0 
3627 3624 189 63.8017431922677 90 150 0 
3628 354 3147 1.78109698397179 90 150 0 
3629 583 383 47.7711859885542 90 150 0 
3631 222 3630 1.41582812642646 90 150 0 
3632 3630 1990 90.1409766530552 90 150 0 
3633 3475 3630 99.7045690027471 90 150 0 
3635 453 3634 0.653020330532491 90 150 0 
3636 3634 3092 63.3551790918275 90 150 0 
3637 3634 696 88.1938270014234 90 150 0 
3640 233 3639 137.597568448413 300 130 0 
3641 69 3639 0.583574975062702 300 130 0 
3642 3644 2980 55.7921907835425 90 130 0 
3645 342 3644 0.377139972612978 90 150 0 
3646 3644 2981 6.85675731089519 90 150 0 
3647 3010 313 0.717471916207999 90 150 0 
3649 3524 3648 78.0891138205133 90 150 0 
3650 3648 2971 1.07283573981717 90 150 0 
3652 2933 3651 1.27666883631707 90 150 0 
3653 3651 2956 69.8631858037634 90 150 0 
3655 64 3654 27.8295850443139 90 150 0 
3657 477 3656 34.2663391080853 90 150 0 
3659 872 3658 103.837087821046 90 150 0 
3660 3658 286 0.589178161735183 90 150 0 
3662 3658 459 2.18831472426759 160 150 0 
3663 886 125 6.6806030301175 130.8 150 0 
3664 378 807 3.83561839095506 130.8 150 0 
3665 653 455 58.6222531244419 200 130 0 
3666 455 3080 12.4735779746811 200 130 0 
3667 3080 158 40.2960627773699 200 130 0 
3668 158 240 79.8371792807408 200 130 0 
3670 2967 715 89.0627696257951 130.8 150 0 
3674 2132 97 7.22467250251738 130.8 150 0 
3675 895 2328 4.1921954206467 300 130 0 
3678 3317 1889 0.594726431428781 300 130 0 
3679 2971 3648 1.11838811845589 130.8 130 0 
3681 695 3178 1.17584884078501 300 150 0 
3689 730 3688 9.04855608929641 90 150 0 
3690 3688 82 5.15593829500489 90 150 0 
3692 3688 3691 30.5813264945248 90 130 0 

[COORDINATES]
48 262663.005493164 2031991.30432129  
49 262375.748718262 2031294.61230469  
50 262756.316101074 2032420.1953125  
51 262732.342102051 2031645.79949951  
53 261092.543701172 2031888.60467529  
54 262425.215087891 2031233.68170166  
56 262236.502685547 2031575.84771729  
59 261786.780700684 2032022.06011963  
60 261277.09552002 2031603.37310791  
61 261471.13470459 2031256.77050781  
62 262930.879272461 2031448.81512451  
63 261685.89739205 2030444.68039696  
64 262052.382787538 2030393.16438691  
65 262296.489929199 2030552.92749023  
66 262376.181170364 2031429.22437066  
67 262835.937072754 2031998.58892822  
68 262035.782581052 2032265.29489904  
69 261690.460227245 2032327.79652078  
71 261209.892883301 2031722.81152344  
73 263043.944885254 2031282.33892822  
74 262239.464486603 2032325.75182925  
75 260676.725097656 2032232.56610107  
76 261890.144770077 2031428.06418905  
77 262790.770129886 2031317.1135617  
78 262299.828491211 2031698.84771729  
79 261713.049961277 2030646.6369734  
81 262183.458054196 2030633.29029351  
82 262965.582702637 2032383.88909912  
85 261167.544499519 2032346.96842226  
86 261092.279002047 2031505.65161202  
87 262492.622680664 2031047.54052734  
88 263117.551464863 2032319.24224742  
89 262037.080688477 2032410.06890869  
90 260986.385070801 2032065.50830078  
91 261586.904981388 2031435.50468291  
92 262688.698120117 2031190.95428467  
93 261977.756017135 2031572.70024714  
94 262326.81829834 2031391.43212891  
95 262589.688903809 2031348.26550293  
96 262922.125305176 2031557.23010254  
97 261698.011291504 2032027.84368896  
98 261097.91607666 2031584.3416748  
100 262312.452270508 2031257.95507813  
101 262035.659019247 2030643.54629546  
102 263055.232116699 2032139.28649902  
103 261894.316310983 2030439.59200386  
104 262525.0546875 2030928.13891602  
106 263030.769470215 2031356.28308105  
107 262325.64496843 2032330.60987092  
109 260930.514526367 2031876.40472412  
110 261936.265868749 2030585.48775433  
111 262603.530273438 2031026.71173096  
112 262401.080688477 2030815.05108643  
113 261458.340439525 2032454.49523737  
114 261691.473765274 2032022.34677758  
115 262188.63007885 2032104.98982151  
116 261974.790572842 2032325.96420954  
117 261987.86589606 2031427.66993684  
118 262795.395507813 2031316.34710693  
119 261988.396070084 2031578.57445521  
120 262565.673394108 2031324.84456084  
121 263187.276303645 2032442.21693584  
122 261975.858116584 2030659.39760587  
123 262554.587873948 2031428.10168099  
125 261612.79309082 2030885.86712646  
126 261684.080952596 2030888.64380709  
127 263292.334465382 2032036.51949738  
128 262189.707485986 2031681.08704641  
129 262344.79107666 2031347.28131104  
130 262741.441101074 2032500.19287109  
131 262922.125305176 2031484.22650146  
132 262923.524902344 2031385.99389648  
135 261535.480712891 2031047.14770508  
137 261840.059529892 2030647.28602712  
138 262500.682217477 2031429.10316215  
139 261832.780700684 2032027.84368896  
140 261146.846313477 2031601.53167725  
141 261458.188085571 2031168.20410761  
142 263009.903076172 2031542.95611572  
143 261673.674764709 2030451.79032889  
146 263325.433346919 2032025.13325933  
150 262258.607308811 2030767.53902558  
151 262757.877965342 2032167.16211407  
152 262109.780700684 2032182.56707764  
154 261775.585589985 2031428.0232164  
155 261991.269440335 2031804.57439885  
156 262607.215698242 2031260.3057251  
157 263320.680114746 2032360.37127686  
158 262833.883486247 2031280.41019186  
159 261194.719909668 2032042.70892334  
162 262319.756175507 2030867.7314952  
163 261727.174926758 2030532.73370361  
164 262546.926376366 2031082.23304173  
165 262297.879882813 2032046.56787109  
166 260841.645690918 2032210.47247314  
167 261694.333129883 2031545.52630615  
168 260990.70690918 2032212.71490479  
169 261691.216569032 2032346.2497976  
170 261114.978515625 2032638.34191895  
171 261245.992126465 2032491.31011963  
172 262499.502685547 2031645.79949951  
173 262772.558105469 2031120.4453125  
174 261832.780700684 2031092.14770508  
175 262014.539299162 2031427.99502624  
176 262695.97869873 2030946.97570801  
180 260887.147705078 2031893.33709717  
181 261284.4296875 2032259.31768799  
182 261037.217895508 2031886.53027344  
183 260994.818908691 2032237.31451416  
184 261692.029475718 2032326.51424597  
186 261092.305252582 2032433.5887819  
187 261947.538044878 2030508.51474291  
188 262598.32409668 2031056.36651611  
189 262382.080688477 2030834.06707764  
190 262821.171691895 2032418.22869873  
192 261981.860172893 2032327.13522522  
193 261982.447981729 2031427.58993599  
194 262771.073486328 2031137.29968262  
195 262657.304997742 2030851.13873966  
196 261831.338359101 2031318.19739658  
198 262636.507477171 2031425.83583014  
199 262320.946389021 2030723.51132474  
200 262917.684639229 2032303.84369655  
201 262109.080688477 2032182.56787109  
203 261896.780700684 2031526.52630615  
204 262204.921868986 2030577.08162469  
205 263115.927287726 2032398.79016699  
207 261160.590222812 2032417.36441982  
208 261686.746433097 2031645.90752278  
209 261304.820366282 2031953.97628512  
210 261008.43347168 2031940.96868896  
211 262773.193481445 2031139.72009277  
213 262864.061706543 2031731.2611084  
214 261783.526553491 2030291.91590625  
215 262257.575828024 2031131.64959838  
216 262106.787224373 2030633.7820037  
217 262801.368670231 2032448.49000297  
218 261973.070668062 2030368.7701007  
219 262035.463251743 2032049.86582439  
220 260882.97869873 2032443.15808105  
221 261433.493099453 2031393.98093907  
222 262654.911315918 2031131.3704834  
223 261981.62841392 2030644.85970458  
224 262877.605895996 2031461.17211914  
225 263061.985107422 2031499.23529053  
226 262709.299926758 2031380.2467041  
227 261831.554710338 2030507.82640429  
228 262623.293541054 2030880.39414323  
229 262371.62026736 2030622.41455759  
230 263409.872466512 2031994.68815357  
233 261840.269494657 2032330.22222253  
234 261159.608366557 2031346.74282362  
235 261961.724603451 2030439.76102827  
236 262503.365905762 2030937.503479  
237 262569.502685547 2031442.27850342  
238 262628.140930176 2031186.9666748  
239 263111.386901855 2032258.996521  
240 262883.788696289 2031340.22027588  
241 261095.533040522 2032351.72364635  
242 261974.54888916 2030892.54772949  
243 261691.582972335 2031318.68657017  
244 262567.692321777 2031438.3928833  
246 262790.810834671 2032466.23034315  
248 260911.335693359 2032203.73028564  
249 261528.650829506 2031454.95858312  
250 262660.270874023 2031232.56152344  
252 263039.557678223 2031287.85852051  
253 262000.868513196 2030228.94481939  
254 261831.789090846 2030438.71307696  
255 262585.526123047 2030841.02990723  
258 261360.525085449 2031649.77667236  
259 261410.029366375 2031306.01546682  
261 262947.914697305 2032270.15124169  
262 261996.822304138 2032326.25599524  
263 260981.723311367 2032429.15173148  
264 261203.724487305 2031215.35913086  
265 262255.080688477 2032410.06890869  
266 262875.625305176 2031483.16809082  
267 261298.006563864 2031953.36342532  
268 261021.413513184 2031901.54730225  
269 261795.442278188 2030440.07464742  
272 261372.552523701 2032607.64562698  
273 262107.617188309 2032265.33095758  
274 261521.211353111 2032328.3162716  
275 261121.369344279 2031330.02681245  
276 262309.08179628 2030666.59143645  
277 262718.290283203 2032319.82647902  
278 262815.458312988 2031688.23907471  
279 262235.591010672 2032108.5815901  
281 261971.244942478 2031427.81111798  
282 261725.464390513 2030436.80310119  
283 261999.911944097 2031082.90550111  
284 262868.657897949 2031251.871521  
285 260985.334289551 2032163.13287354  
286 261690.038837494 2031429.03227665  
287 261683.485900879 2031751.48028564  
288 262570.797302246 2031438.44311523  
289 262320.385791413 2030767.94313584  
290 263189.569312007 2032496.61693628  
292 262237.879882813 2032182.56787109  
293 260881.000915527 2032695.95550537  
294 261877.780700684 2031545.52630615  
295 262194.720488947 2030591.85508612  
296 263045.428283691 2032402.14111328  
298 261171.592421615 2032369.54702284  
299 261054.140032658 2031490.08874258  
300 262954.169128418 2031421.81451416  
301 261745.60748291 2030509.12451172  
302 262584.57611084 2031071.89672852  
303 261021.70751832 2032349.88205017  
304 262820.326293945 2031690.73291016  
305 262843.568115234 2031745.43487549  
307 260906.414672852 2032103.60687256  
309 262137.029907227 2031085.57531738  
310 262106.178736518 2030693.96854113  
311 261433.305623906 2032408.85106049  
313 262107.532899527 2032050.37923079  
314 260899.249328613 2032442.15289307  
315 261430.919821999 2031394.78676132  
317 262653.516113281 2031220.89868164  
318 261733.34588623 2030568.16168213  
319 262638.850708008 2031427.671875  
320 262912.101074219 2031626.69110107  
321 262637.502685547 2031575.84771729  
323 263335.410289071 2032134.61261949  
324 262833.922729492 2031284.16772461  
325 261118.347717285 2032108.9519043  
327 261690.780700684 2031283.14770508  
328 262558.458679199 2031437.96972656  
329 262258.921528948 2030889.76689542  
330 263187.468612933 2032188.45113459  
332 260999.709899902 2032261.01367188  
333 261573.111694336 2031628.74511719  
334 262918.92388916 2031209.8873291  
335 261980.280700684 2030633.66650391  
337 262068.654117284 2031445.41175335  
339 262111.431074894 2031278.09650947  
340 262158.773024613 2030522.64226978  
342 262107.57844864 2032105.4418775  
343 260984.325073242 2032105.53912354  
344 261415.129878392 2031326.03672605  
345 262107.015678093 2030476.15306275  
346 262609.21270752 2031176.65692139  
347 263256.099914551 2032162.26507568  
348 262036.233140519 2032328.0927462  
349 261091.584612716 2032422.87926316  
350 261298.937683105 2031266.42529297  
353 263034.865478516 2031256.42547607  
354 262176.266360996 2030767.660464  
355 262806.545703247 2032210.67751442  
357 262403.909349713 2031135.56704567  
358 262035.390444434 2030815.06707764  
359 263098.509521484 2032107.71929932  
360 262407.476037259 2032328.06842022  
361 261351.780268547 2032405.5717955  
362 261314.345275879 2031351.47412109  
363 262634.871276855 2031428.95092773  
364 262469.321140251 2030986.50476694  
365 263112.062927246 2032234.4072876  
367 261050.419311523 2032165.68188477  
368 261980.280700684 2030888.82592773  
370 262569.57232666 2031436.11468506  
371 262534.342529297 2031766.38287354  
372 262584.873718262 2031181.06427002  
373 261214.313110352 2031968.28747559  
374 262367.879882813 2032046.56787109  
376 261784.780700684 2031545.52630615  
378 261690.842270587 2030892.17275361  
380 262209.04309082 2031247.19470215  
381 262820.569885254 2031732.00427246  
382 262179.080688477 2032500.06890869  
383 261739.395998158 2030242.37365675  
384 262129.804077148 2031084.14770508  
385 262113.390444434 2030835.75732168  
386 262796.153930664 2032448.04370117  
387 261321.969909668 2031925.28808594  
389 260974.4333728 2032429.00537948  
390 261456.305200322 2031479.16014426  
391 261208.632324219 2032562.75628662  
392 262822.241882324 2031440.25628662  
393 261709.76909662 2030307.54364985  
394 262249.508611016 2031428.86605635  
395 262092.860686843 2030491.35043817  
398 261174.40672871 2032417.58361569  
400 262127.072076129 2030396.89319719  
401 263130.038205825 2032097.50706841  
402 262554.916320801 2032375.48052979  
403 261414.653359999 2032355.19381812  
404 261317.34839231 2031427.73553022  
406 262501.160705566 2031357.81811523  
407 262602.342102051 2031689.84771729  
408 261752.251098633 2030585.26727295  
409 262637.502685547 2031431.6875  
410 262297.367391323 2030663.3279688  
411 261439.037664722 2030823.07645589  
412 261188.334472656 2032110.44549561  
414 260773.493286133 2032347.75250244  
415 261699.551244722 2031428.01776447  
417 262108.080688477 2031084.14770508  
418 262187.080688477 2032046.56787109  
420 261591.897094727 2031644.85351563  
421 261038.340958685 2032424.62668611  
422 262037.080688477 2032575.06890869  
423 263004.904794992 2031620.62405786  
424 261890.699998194 2030291.21443932  
425 261999.478621501 2031280.66773332  
426 262106.156199931 2030629.59429321  
427 262783.052490234 2032484.03991699  
428 262283.828491211 2031758.84771729  
429 261996.723365422 2032050.05386208  
430 260809.652709961 2032464.86791992  
431 261410.408459962 2031326.6620553  
433 261538.012512207 2030871.14788818  
434 262815.458312988 2031545.47351074  
435 261015.207015638 2032331.44689507  
436 262255.080688477 2032500.06890869  
437 261725.151159207 2030335.00459979  
438 262254.464037357 2031428.13818801  
440 260945.017272949 2031884.105896  
441 262038.394171061 2030471.80878566  
442 262456.724121094 2031020.74627686  
443 262053.827029753 2030835.47561434  
444 261445.932594146 2032450.57934231  
446 262408.490183685 2032325.45603654  
448 261307.66607666 2031353.75250244  
449 262117.080688477 2032575.06890869  
450 262820.392883301 2031093.45788574  
451 261219.163330078 2031893.83673096  
452 262569.502685547 2031575.84771729  
453 262620.252287564 2031277.09554112  
454 263192.206449588 2032262.42600098  
455 262870.790608918 2031249.71587061  
456 261096.817183155 2032502.75233142  
457 261120.465881348 2032165.85089111  
458 261980.280700684 2030885.86712646  
459 261692.258464936 2031427.68369532  
460 262304.502685547 2031575.84771729  
461 262898.87012263 2032000.46103661  
462 263057.111279474 2031971.68153972  
463 261805.780700684 2031931.21789551  
464 261094.787902832 2031718.09613037  
465 261309.492460542 2031003.3474885  
467 263136.994702279 2032018.80406871  
468 261974.998558498 2032506.24603595  
469 261417.715515137 2031731.40112305  
473 262283.638305664 2031682.76568604  
474 261877.181926981 2030507.58114208  
475 262784.255310059 2032504.43609619  
476 262573.842895508 2031969.3494873  
477 261354.444779352 2031591.54212234  
478 261402.488702383 2031282.7794069  
479 262107.716686287 2030476.61708944  
481 261996.868459068 2032327.57640145  
482 260966.668333193 2032429.64502019  
483 261179.787109375 2031205.07568359  
484 262969.845275879 2031576.47528076  
485 261002.549499512 2031965.20068359  
486 262990.860717773 2031249.86712646  
488 262259.181982197 2031428.27303489  
490 263056.320986238 2032143.48611567  
491 262108.548231069 2032325.92789634  
492 261293.626954936 2032400.77746039  
498 261334.296398441 2031420.17008215  
499 261981.814550181 2031429.3192563  
500 262554.396431642 2031006.3981858  
502 262870.277893066 2031253.80249023  
503 260985.593505859 2032165.5255127  
506 263042.613525391 2032504.52893066  
507 262975.94841979 2031160.94283105  
508 261220.139892578 2032283.26391602  
510 261690.780700684 2031092.14770508  
512 262820.439880371 2031999.94488525  
514 261382.312730598 2032531.96014824  
515 261886.780700684 2032022.06011963  
516 261279.287902832 2031725.68109131  
517 261355.239074707 2031069.98449707  
519 262534.342102051 2031689.84771729  
521 260892.798522949 2032372.41088867  
522 260963.360900879 2032400.31427002  
523 261234.365112305 2031894.4307251  
524 260992.187072754 2032013.96832275  
525 261982.027427052 2030646.44363984  
526 262569.559082031 2031438.42871094  
528 262834.270507813 2032500.1875  
529 261222.176879883 2031380.72967529  
530 261154.472473145 2031259.65527344  
531 261650.571745038 2030468.07350875  
532 262117.080688477 2032410.06890869  
533 261691.992138928 2031953.76705041  
534 262313.340596121 2032330.16172746  
535 260915.009277344 2031875.76409912  
537 261044.3125 2031886.61169434  
538 261006.355285645 2032285.81671143  
540 261236.453491211 2032630.52148438  
541 261102.672055996 2032571.64554347  
542 261980.188180086 2030440.04273561  
543 262481.703918457 2030930.6071167  
544 262176.696991484 2030693.85240379  
546 262602.342102051 2031766.38287354  
547 262428.724339467 2032329.19524958  
548 261345.508886352 2032386.92252464  
549 261371.682495117 2031335.94750977  
554 262499.502685547 2031575.84771729  
555 261420.027709961 2031633.6583252  
556 262371.578108533 2031642.77334644  
557 263033.297866985 2031908.46010005  
558 262616.145690918 2030812.29272461  
559 261867.780700684 2031931.21789551  
561 261241.27046032 2031156.22638555  
562 263330.723169641 2032273.66643083  
563 263264.696252235 2031977.03215005  
564 263460.981323242 2032351.33892822  
566 261474.666687012 2031733.75488281  
568 262829.440673828 2031695.40209961  
569 261949.857681733 2030354.2292769  
570 262483.230827619 2031437.37534598  
571 262322.313793303 2030451.94779242  
572 263210.572875977 2032066.92449951  
573 262107.361387745 2031967.83185946  
574 261466.843505859 2031550.5256958  
575 261341.606349834 2031212.47096418  
577 262185.780288986 2031440.87754434  
578 261156.177559264 2032314.62235923  
579 261163.640075684 2031891.54248047  
580 263010.045288086 2031246.69891357  
581 261038.275158609 2032425.62546803  
582 262299.828491211 2031742.84771729  
583 261720.139282227 2030286.0916748  
585 260858.041320801 2031961.40307617  
587 261552.585327148 2032640.25708008  
588 262239.437322937 2032328.04892241  
591 262429.946472168 2031085.39251709  
592 261021.761966935 2032355.824397  
593 262910.207517763 2032204.75468909  
594 262865.319230184 2032258.58927692  
595 261310.120910645 2031899.52252197  
596 260996.665283203 2031989.43267822  
597 262803.517700195 2031092.22949219  
598 261949.197430154 2030368.34368822  
599 261252.975524902 2032558.74188232  
600 262711.513352343 2032132.08267243  
601 263010.744542491 2032084.54007956  
602 261481.002666677 2031953.59435717  
603 261833.682164174 2032326.01945122  
604 261291.391479492 2031726.18127441  
606 262754.743286133 2032436.89807129  
607 261682.780700684 2032078.43347168  
608 261503.480712891 2032078.43347168  
609 261487.480712891 2032062.43347168  
610 260974.527526855 2031669.04608154  
611 261533.862372528 2030876.75209943  
612 262095.467223135 2030323.50580125  
613 262437.565720091 2031437.43596115  
614 263406.656745036 2032132.35560438  
616 261012.780883789 2032309.91070557  
617 261997.286351185 2031967.16339262  
618 261488.438110352 2031666.91827393  
620 261786.072464692 2030507.8827606  
621 262651.726501465 2032456.71392822  
622 262397.041473753 2031966.81096611  
624 261377.398715967 2031244.64057267  
625 262049.944091797 2030456.21508789  
626 262304.502685547 2031507.84771729  
627 262815.458312988 2031483.17028809  
629 261652.299796835 2030407.96426724  
630 262254.08625216 2031429.29385554  
632 263016.59161498 2032193.38151505  
633 261980.918804846 2031318.34941374  
636 261178.813110352 2031269.66827393  
638 263119.950927734 2032099.9083252  
639 262523.177135262 2032351.05413541  
640 261419.930050513 2032371.20424855  
641 261283.340165094 2031452.71184777  
642 263105.953708624 2032109.55281845  
643 261420.209716797 2031671.03912354  
644 262376.163575399 2031576.42973357  
645 263211.452514648 2031850.74847412  
646 263241.148857129 2031905.78600529  
647 260842.371887207 2032019.38269043  
648 261886.780700684 2031950.21789551  
649 261141.923278809 2031720.1887207  
650 261306.310072136 2031005.58220102  
651 262193.230102539 2031283.14770508  
652 262207.638982493 2030470.79178915  
653 262915.278939737 2031212.87037425  
654 262117.080688477 2032500.06890869  
655 260946.727072685 2032360.15472197  
656 260923.602905273 2032275.80767822  
657 261980.978657033 2030287.38837456  
658 262493.502685547 2031437.64849854  
662 262155.133426985 2031967.27612127  
663 261411.00390625 2031565.6519165  
665 263109.435484479 2031952.95666701  
666 260988.655883789 2032038.65771484  
667 261842.583627663 2030645.39431803  
668 262320.336339256 2030834.37636608  
669 263113.45863037 2032501.85588492  
670 263192.617637986 2032232.70795425  
671 261253.906311035 2031534.91052246  
672 262376.065192024 2031508.14163189  
673 262873.73891034 2032031.58361031  
674 262861.542581115 2032164.08671873  
675 261786.780700684 2031950.21789551  
676 261080.540527344 2031704.45428467  
677 261386.214301087 2030938.79394169  
678 263402.116746711 2032275.71071405  
679 263080.25933669 2032040.13930236  
680 261685.597774089 2032514.90008545  
681 261357.766723633 2031728.92352295  
682 261354.70690918 2031082.59887695  
683 262031.497877515 2030258.10044529  
684 262471.842463394 2031437.34432697  
685 262555.057678223 2030661.9519043  
686 262942.772050019 2032056.43898176  
688 261487.752502441 2031615.3125  
689 261305.549466279 2031187.7460303  
690 261785.859038719 2030586.14919846  
692 262431.142089844 2031969.3494873  
694 261390.171626028 2031262.95114378  
695 262260.258612021 2030518.65489126  
696 262570.918651177 2031206.23146971  
697 263390.830688477 2032355.85510254  
698 262837.347473145 2031281.30712891  
700 262156.019218888 2031429.26159406  
701 261842.324070323 2030586.59016121  
702 262915.015075684 2032431.73791504  
703 262454.879882813 2032266.06890869  
704 261148.528076172 2031944.36230469  
705 261392.147832302 2031499.68941366  
706 260988.020690918 2032187.92388916  
708 261363.4055005 2032435.34347292  
709 261204.828125 2032495.08972168  
710 262826.673095703 2031100.84210205  
711 261980.782323575 2031320.72731492  
712 262001.648019974 2030160.63089327  
713 262230.190490723 2031205.48370361  
714 261993.227361201 2031733.79922663  
715 262637.502685547 2031507.84771729  
716 262502.370697388 2030981.88447415  
718 261930.028789256 2030237.29904568  
720 262241.053894043 2030410.50780656  
721 262709.651489258 2032018.71368408  
723 261410.954284668 2031565.46929932  
725 261955.730375392 2031318.78357052  
726 262920.355053129 2031211.77556138  
727 261692.359115185 2030646.88798284  
728 262497.953125 2031437.6585083  
729 262176.367074817 2030836.04215948  
730 262952.670288086 2032386.86212158  
731 262237.879882813 2032266.06890869  
732 261162.357525606 2032348.23214143  
733 261155.649036585 2031530.92631253  
734 262479.440124512 2031028.01031494  
735 263113.657535941 2032197.34277287  
736 262179.080688477 2032410.06890869  
737 261050.644104004 2032065.50830078  
738 261637.401245663 2031427.61612177  
740 262732.342102051 2031766.38287354  
741 261692.165348604 2030592.00579543  
742 261280.930114746 2031667.84191895  
745 262815.777099609 2031557.23010254  
746 261698.011291504 2032022.06011963  
748 261494.739238957 2031283.57026609  
749 262245.19708252 2031507.84771729  
750 262731.098876953 2032398.43731689  
751 262732.342102051 2031507.84771729  
752 262003.407504248 2030261.53929426  
753 262499.502685547 2031441.75170898  
754 262507.530045614 2030614.86886385  
755 263189.764892578 2032009.75549316  
756 262157.174801355 2031428.23971261  
757 262108.795760083 2031966.72192323  
758 261480.526306152 2031559.08947754  
759 261316.803533275 2031195.00148599  
762 263345.762329102 2032430.91247559  
763 262732.342102051 2031575.84771729  
764 261239.144104004 2032425.18847656  
765 261519.300476074 2030862.31207275  
766 261690.780700684 2030659.48791504  
767 262023.281250141 2031427.63130781  
768 262469.418273926 2031097.03192139  
769 262996.13174544 2032310.85735118  
772 261457.12308952 2031481.89050485  
773 262722.858276367 2031376.93310547  
775 263076.747497559 2031271.26593018  
776 262190.171429805 2031638.53009793  
777 262351.539306641 2031357.84887695  
778 262690.700500488 2032482.43951416  
779 262979.093505859 2031400.49169922  
781 261029.181518555 2031554.94390869  
782 261442.140500724 2031044.39665683  
783 263288.264588437 2032038.53680844  
784 262875.625305176 2031557.23010254  
785 261969.409484863 2032027.84368896  
786 261210.4296875 2031709.82250977  
787 261428.245450677 2030820.31414698  
788 262093.569038502 2030346.20411995  
789 262229.44918493 2031439.93924213  
790 263467.001525879 2032132.35369873  
791 263011.234259478 2032193.67704609  
792 261997.514951921 2031966.14236314  
793 261486.111694336 2031723.21850586  
794 261206.751708984 2031139.89172363  
795 262178.383906268 2030319.20451044  
796 262769.765659891 2032062.33935662  
797 262958.130593936 2032149.80666245  
798 262366.416414027 2031966.57667059  
799 261362.701293945 2031578.73651123  
800 261362.152054891 2031229.81137404  
801 262557.050074734 2031149.5854733  
802 263250.52947998 2032364.8873291  
804 262236.502685547 2031515.84771729  
805 261194.573486328 2032043.71508789  
806 261686.402913046 2030888.64380709  
807 261693.105737996 2030889.07619362  
808 262161.437535471 2031428.2378031  
809 262176.453401175 2030889.51829785  
810 262849.58190918 2032509.71807861  
812 262297.879882813 2032266.06890869  
813 261152.138859199 2032305.79461075  
815 262517.271127653 2030989.56476379  
816 263011.802438863 2032320.06009078  
817 262324.080688477 2032410.06890869  
818 261120.967529297 2032065.50830078  
819 261686.88840989 2031427.86791336  
820 261976.082411285 2030646.40682399  
821 262191.027989145 2031759.94813659  
822 262370.06652832 2031301.2097168  
823 261032.922352727 2032383.29746237  
824 262662.342102051 2031645.79949951  
825 260873.621887207 2032359.18731689  
826 260965.783257238 2032417.67642767  
828 262585.506530762 2031357.80072021  
829 263218.050292969 2031868.87548828  
830 261687.358444967 2032642.91323641  
833 261214.536682129 2031610.42907715  
834 261476.228618839 2031269.13658036  
835 262793.777709961 2031314.41448975  
837 262501.059326172 2031437.68511963  
838 263471.575607098 2031980.77937499  
840 262283.331481934 2031682.75408936  
841 262412.761291504 2031357.83630371  
843 262662.342102051 2031766.38287354  
845 261516.135070801 2030868.1953125  
846 261692.371373004 2030645.97027291  
848 262491.723327637 2031078.01629639  
849 263039.621257668 2032326.35860617  
851 261083.992492676 2031916.99768066  
852 261528.570852604 2031450.98746604  
853 261688.044693165 2032451.66376289  
854 261555.006249605 2032453.22579367  
855 262068.400403576 2031535.4903694  
856 262527.090112906 2032351.65643649  
857 262614.747924805 2032245.07910156  
858 262193.724016427 2031575.84771729  
860 262717.913696289 2032399.59008789  
861 262961.331298828 2031557.23010254  
862 261681.626827417 2031953.89480951  
863 261085.700683594 2031579.57409668  
864 261690.780700684 2031167.14770508  
865 262803.3731515 2032114.05978766  
866 262815.468322754 2031626.73272705  
867 261969.409484863 2032022.06011963  
868 261081.820495605 2031673.48052979  
869 261431.464059956 2030934.19736897  
870 262773.780273438 2031118.62567139  
871 263114.06652832 2031455.51470947  
872 261691.558136381 2031319.12671833  
873 261876.961445604 2030586.14919846  
875 262401.080688477 2030720.66052246  
876 263445.35022488 2031984.48584743  
878 261972.599927292 2032336.42199571  
880 262662.950683594 2030914.23651123  
881 261990.637225203 2031632.87840755  
882 262474.205964699 2031154.99011753  
883 263188.629100106 2032370.32660203  
885 261263.888305664 2032056.14093018  
886 261612.79309082 2030892.54772949  
888 262156.035317057 2031429.15847156  
889 262318.080932712 2030890.36576413  
890 263043.552124023 2032470.38250732  
891 261486.579249401 2031953.98225147  
892 262367.879882813 2032266.06890869  
894 261392.732267115 2031503.03323067  
895 261832.780700684 2030892.54772949  
896 262012.337248308 2031430.03060837  
1841 261236.08889649 2032413.16254995  
1846 262255.977991301 2030391.72676747  
1852 261692.558367411 2030942.05895583  
1855 261676.197287314 2030892.43737906  
1863 261692.816122357 2031172.83658127  
1889 261692.260897263 2031953.49060959  
1897 261697.51221042 2030888.79779504  
1901 261693.582584908 2031288.94980896  
1904 261679.158467996 2031283.13970965  
1911 261957.273946399 2030209.84713199  
1914 261870.741704103 2030439.13053815  
1917 261814.978077366 2030439.58016153  
1920 261793.602375267 2030376.10280759  
1923 261667.002811251 2030390.99385052  
1926 261684.521467728 2030353.3611807  
1930 261956.894857546 2030538.12273129  
1933 261819.986238095 2030585.45102082  
1939 261690.680041519 2030784.71926059  
1948 261690.87059968 2031043.47478577  
1951 261832.661561006 2031184.37285128  
1954 261977.325502102 2031185.50035136  
1957 261978.574386625 2031401.60724323  
1967 261540.485289045 2031445.81119247  
1977 261837.871987932 2031545.71339614  
1980 261784.493015519 2031497.81981121  
1986 261425.916930945 2031395.81158041  
1990 262646.997278576 2031044.63549198  
1993 262255.575752647 2031401.67831845  
1996 262376.430003468 2031175.89475193  
1999 262107.860537239 2031218.86541348  
2002 262376.62313409 2031542.98300218  
2006 262189.923225188 2031731.76754841  
2009 262189.975284184 2031700.32320046  
2012 262499.993707513 2031428.04133552  
2015 262499.522188859 2031465.80703815  
2019 262452.880313483 2031641.35254232  
2022 262347.686725178 2031640.90667165  
2025 262404.004077285 2031642.87313508  
2028 261152.576196193 2032306.89695418  
2032 261250.743042116 2032271.47177248  
2035 261119.650787254 2032086.50523246  
2038 261326.193475284 2032546.35814834  
2041 261552.679073053 2032576.82607427  
2044 261687.371973979 2032582.90590617  
2047 261802.16381981 2032515.64955063  
2050 261840.161006345 2032514.82352483  
2053 261859.442017364 2032325.75801163  
2056 261974.769696295 2032363.40005611  
2059 261696.608737712 2032200.04892761  
2062 262067.626321223 2031966.76671785  
2065 262146.830830371 2032325.33762738  
2068 262206.330736568 2032325.40635641  
2071 262256.952149517 2031969.2310091  
2075 262368.104823673 2032100.38328762  
2078 262570.653078032 2032296.07113191  
2081 263144.990273382 2032124.64320702  
2084 263260.243638271 2032437.34819972  
2092 262555.0901822 2031000.56617039  
2096 262473.054412574 2030975.47327849  
2100 262421.16884445 2031967.01171915  
2104 262665.097009231 2031986.76387641  
2105 262573.635705744 2031965.84623287  
2106 262433.736528851 2031967.17031724  
2114 261688.561069534 2030888.60699246  
2121 261692.450379666 2032336.62463119  
2132 261690.801185622 2032028.30223661  
2136 262523.454146123 2030629.14215283  
2139 262752.130384523 2030894.40597883  
2142 262861.292962777 2031024.72105655  
2154 262417.404605332 2031428.98023987  
2157 261925.308193196 2031428.74907101  
2160 261837.182432804 2031429.42304613  
2163 261738.89430602 2031428.12586671  
2166 261487.908518524 2031462.69021304  
2169 261444.227081936 2031431.8462841  
2172 261440.574542497 2031421.26317189  
2175 261438.46230952 2031413.16970359  
2184 261347.040023421 2030954.60768911  
2187 261427.037140024 2030875.7676725  
2190 261462.934468678 2030832.06723591  
2193 261907.791859701 2030648.54072121  
2196 261767.912952967 2030646.86086914  
2211 262476.30772382 2031969.31776389  
2214 262499.392292228 2031966.5945058  
2217 262747.514396789 2032049.21287597  
2220 261689.18105231 2032257.5408959  
2223 261692.800565182 2031905.80302621  
2226 261692.061055359 2031846.67694954  
2229 261692.72706486 2031793.65410763  
2232 261693.114446773 2031739.4620129  
2235 261692.537052768 2031629.52454083  
2238 261693.414214149 2031499.99238695  
2241 261692.697491745 2031379.24031283  
2244 261692.810294686 2031214.82820106  
2247 261692.174677044 2031117.92799196  
2250 261742.524497274 2030888.75245261  
2253 261802.266311693 2030888.57311425  
2256 261822.303498829 2030888.57311425  
2259 261980.307539042 2032259.10129513  
2262 261980.207128241 2032077.14070837  
2265 261979.990912047 2031894.87045678  
2268 261980.114584251 2031864.65141174  
2271 261980.14170641 2031804.99701093  
2274 261980.042516799 2031734.40234747  
2277 261980.166503813 2031573.5380526  
2280 261980.166503813 2031541.21286672  
2283 261980.277206504 2031533.46367832  
2286 261980.166503813 2031504.01676242  
2289 261980.304882177 2031462.83536124  
2292 261980.427424672 2031383.61575051  
2295 261982.273621898 2031323.66070102  
2298 261980.427424672 2031253.98289893  
2301 261980.372073326 2031185.81771673  
2304 261980.413586835 2031084.34901361  
2307 261983.129043803 2030833.32967673  
2310 261983.25553249 2030594.21777734  
2313 262008.816783925 2030515.08195842  
2316 262075.681209507 2030428.64529701  
2319 262123.267108685 2030377.22416579  
2322 262216.809344835 2030354.14961709  
2325 261902.222210599 2030888.67330966  
2328 261832.548704224 2030888.36195834  
2331 261692.276434661 2030999.26584007  
2334 261692.222807509 2031059.13649838  
2337 261692.70109648 2031227.21249344  
2340 261693.20162207 2031348.17747372  
2346 262346.814869609 2031969.1058403  
2349 262289.721460757 2031972.05766985  
2358 262071.82441485 2031968.94384061  
2361 261985.399130236 2031968.66476277  
2364 261987.563570058 2031904.13826883  
2367 261988.621880668 2031875.23840808  
2370 261990.529779425 2031617.17245213  
2373 261985.846084365 2031445.43170005  
2376 262303.191260366 2031438.23071648  
2379 262400.501926389 2031438.07751812  
2382 262527.13958457 2031437.75976829  
2385 262607.205306096 2031435.47929284  
2388 262690.453729999 2031402.7112962  
2391 262767.992385838 2031339.12450056  
2394 262890.929938647 2031236.67137376  
2397 261692.69348099 2030620.55402926  
2400 261673.806426426 2030511.36766465  
2403 261690.678830668 2030751.17382627  
2412 261418.576091732 2031951.76047783  
2415 261359.202512936 2031954.65614226  
2433 261160.972524749 2032328.67321672  
2436 261172.627485845 2032398.92468043  
2439 260854.470261882 2032451.57387629  
2442 260818.227238569 2032492.29343968  
2445 260844.906289889 2032579.84072801  
2448 260794.095484285 2032414.86777194  
2451 260762.960352339 2032321.02994372  
2454 260738.12109002 2032281.91176394  
2460 262039.158130436 2032325.58941633  
2463 262572.709688989 2032390.16901363  
2466 262856.115497789 2032376.03919886  
2469 262976.115410877 2032239.68670554  
2472 262886.670108256 2032339.83719666  
2475 262952.07550696 2032260.91828583  
2478 262989.372800436 2032216.3236958  
2481 263036.399822645 2032160.64802583  
2484 263173.15656539 2032080.10749354  
2487 263276.724658346 2032010.86372139  
2493 261980.032208996 2031979.12747711  
2497 262978.293220357 2031163.65784476  
2502 262289.932481917 2030487.31804765  
2505 262226.376146117 2030557.33351365  
2508 262177.138519441 2030725.00749381  
2511 262224.137717508 2030887.70903362  
2514 262292.326755615 2030889.14741472  
2517 262300.59777355 2030889.85366331  
2520 262319.617032694 2030880.68470329  
2523 262320.897581269 2030794.67305896  
2526 262397.051716489 2030684.945282  
2529 262344.055280898 2030643.17727013  
2532 262330.328754244 2030585.17077201  
2535 262253.632250788 2030620.54241327  
2538 262055.121961339 2030545.59856796  
2541 262035.212447816 2030752.35903341  
2544 261837.684052852 2030292.37725467  
2547 261761.528317428 2030438.57149567  
2550 262008.262584007 2030448.31162896  
2553 261947.596287899 2030403.31012934  
2556 262078.772289012 2030302.90478158  
2559 262067.074843475 2030379.90499042  
2562 262015.957729244 2030505.21209171  
2565 261985.362977493 2030591.3102519  
2568 261981.514617722 2030630.22149167  
2571 261906.974260066 2030645.18050598  
2574 261767.433863553 2030645.40330411  
2577 261711.865691851 2030645.36631369  
2580 261918.086886546 2030508.94293831  
2592 261979.627097711 2030807.16873871  
2595 261901.418945348 2030892.62013323  
2598 261821.47776435 2030892.72218727  
2601 261802.104793362 2030892.72218727  
2604 261742.152367072 2030892.70834944  
2607 261460.287037844 2030837.83634619  
2610 261535.54305716 2030932.36603921  
2613 261535.48911122 2031012.50538235  
2616 261476.299117284 2031047.07794637  
2619 261434.084219652 2030992.50767715  
2622 261444.153401664 2031067.60200978  
2625 261452.838114168 2031119.68867422  
2637 261568.31068271 2031283.23133493  
2640 261638.10656745 2031283.19051331  
2652 261637.262084261 2031430.15306423  
2655 261582.140797858 2031441.39725276  
2658 261534.103089242 2031471.07408174  
2661 261551.461271247 2031527.31104895  
2664 261565.294221181 2031585.48349164  
2667 261687.8592802 2031503.03170578  
2670 261688.850099013 2031563.98896016  
2673 261686.123914126 2031633.42946577  
2676 261635.720520181 2031644.73645097  
2679 261683.425815071 2031740.083377  
2682 261194.171799609 2032190.24863824  
2685 261072.105359414 2032282.60362878  
2688 260838.145429099 2032171.46785959  
2691 261832.244051237 2032191.09555194  
2694 262036.746721604 2032502.64179209  
2697 262297.417289806 2032181.31036122  
2700 262673.103951587 2032294.25783962  
2703 262904.855766484 2032101.63909255  
2706 263167.160133614 2031932.18894037  
2709 263252.917515755 2032275.65715838  
2712 263403.148453503 2032209.51052603  
2715 263468.158682996 2032090.80326157  
2718 263464.913818463 2032230.34108511  
2721 263407.225603775 2032081.58073223  
2724 263362.215976999 2032015.06819253  
2730 262969.75794919 2031938.88624127  
2733 263131.671579635 2031879.87503597  
2736 262368.039190901 2032229.64135813  
2739 262257.906119381 2031638.39741191  
2742 262598.012548836 2031645.78723754  
2745 262732.148525862 2031716.58922157  
2748 262597.100990046 2031429.9594788  
2751 262670.843379192 2031405.74082851  
2754 262741.317290891 2031252.92214687  
2757 262665.843741867 2030989.39309279  
2760 262634.355658607 2030950.51646975  
2763 262678.391528689 2030929.62285892  
2766 262595.903947461 2030916.05123727  
2769 262616.862842461 2030885.01000829  
2772 262553.768860546 2030879.31596522  
2775 261832.724313027 2030953.22501832  
2778 261746.516365463 2031092.28539533  
2781 261188.235056894 2031461.36051662  
2784 261125.111214713 2031437.46936231  
2790 261255.791614837 2031311.41512658  
2793 261319.115013754 2031239.09183669  
2796 261274.186691823 2031080.81954879  
2799 262494.64235966 2031217.13005998  
2802 261979.845087678 2031634.13479129  
2805 261979.845087678 2031623.23749511  
2808 261974.627643942 2032256.5200334  
2811 261974.451576854 2032194.00887487  
2814 261969.062300717 2032076.72446474  
2817 261626.696448127 2032451.69037477  
2820 261688.936420506 2032405.65876187  
2823 262677.142932159 2032170.55215644  
2828 262946.648722263 2031287.12608629  
2831 263021.243781431 2031450.82492357  
2834 263073.303339394 2031407.00794758  
2837 262406.865547221 2031427.86353373  
2840 262316.805373054 2031428.13601902  
2843 262326.699816323 2031429.12839898  
2846 262289.094860887 2031429.1672916  
2852 262199.514002747 2031428.12781111  
2855 262379.778971236 2031429.03988954  
2862 261174.431782296 2032417.15353152  
2871 261352.215793812 2031510.06527109  
2874 261310.408101907 2031521.74900429  
2880 263474.164003189 2032351.80774259  
2881 263478.082863885 2032231.70618832  
2882 263479.730292287 2032131.34363369  
2883 263481.091165773 2032091.48243698  
2884 263481.13262604 2031979.65974755  
2892 263328.843100815 2032359.87738256  
2895 263332.82973149 2032274.24372036  
2899 263339.911408449 2032019.89098826  
2905 263336.3773652 2032134.43956738  
2908 263190.156022347 2032370.49016152  
2911 263194.09027675 2032260.98534005  
2912 263195.270545383 2032236.6718062  
2913 263188.400520514 2032187.98427012  
2924 263114.760707566 2032501.42633032  
2927 263117.194304905 2032396.57999148  
2930 262912.424045569 2032204.30503967  
2933 262858.646855505 2032159.41634229  
2934 262904.505091212 2032104.75026339  
2935 262961.52405894 2032037.21470628  
2938 263043.01588624 2031981.5079328  
2939 263113.814134294 2031954.57674961  
2942 263163.935333332 2031937.28697942  
2943 263242.520091685 2031909.62403421  
2949 262990.581942147 2032011.11237939  
2956 262804.159808663 2032113.67936206  
2963 262571.254863893 2031428.75417687  
2967 262635.635951476 2031420.57888176  
2971 262366.366027041 2031967.56526758  
2974 262255.096439007 2031972.04794541  
2975 262176.003653862 2031970.81790881  
2980 262108.275145906 2032049.65609726  
2981 262120.644750956 2032105.65609309  
2985 262108.584328313 2031967.72662203  
2990 262036.652597691 2032265.22989741  
2993 262043.115656538 2032049.83774996  
2999 262044.030949627 2032165.34592926  
3002 262036.65427067 2032165.11540804  
3005 261996.229244522 2032046.37469567  
3008 262034.148927352 2032046.89031716  
3009 262042.546935261 2032046.60448838  
3010 262107.571768744 2032049.66281253  
3016 262119.887813188 2032500.14747739  
3019 262120.17107766 2032410.06937531  
3023 262045.151594026 2032574.77970298  
3026 262044.967177053 2032410.09534526  
3030 262045.151594026 2032502.67266617  
3035 262494.785996483 2031641.84344092  
3038 262599.75251577 2031641.75032979  
3039 262665.815588707 2031641.39057296  
3040 262732.312452966 2031641.03291704  
3046 262190.631856154 2031637.46251181  
3049 262255.761904405 2031635.34039826  
3050 262348.137920776 2031637.17329765  
3051 262373.811075531 2031638.32829313  
3057 262371.277140137 2031575.25411183  
3058 262372.104256435 2031543.64369769  
3059 262371.782701813 2031507.61621965  
3064 262373.592008024 2031611.5613588  
3067 262160.538336678 2031400.12753255  
3070 262117.780957927 2031277.52401187  
3073 262117.007057935 2031218.44513027  
3074 262114.951112595 2031084.14003044  
3079 262772.785781426 2031148.08696773  
3080 262862.106245465 2031257.29561919  
3092 262567.85553712 2031322.56740631  
3095 262498.042492804 2031215.00598568  
3096 262477.571207829 2031155.29147053  
3101 262523.099877898 2031262.2123708  
3104 262469.668178856 2031295.73344225  
3105 262431.488102222 2031227.29745583  
3106 262513.251096522 2031358.04620883  
3112 262884.647511205 2031169.45278254  
3115 262256.014051846 2030890.0394406  
3118 262256.533237867 2030767.50393095  
3122 262319.484960226 2030834.410764  
3123 262315.595684804 2030764.13544539  
3124 262259.085729538 2030763.0536892  
3125 262248.351689359 2030762.64287528  
3126 262175.671507739 2030766.09313828  
3127 262173.273220088 2030835.60549045  
3136 262317.586959521 2030793.89005765  
3139 262319.193404533 2030767.71983893  
3143 262320.476191031 2030764.38247318  
3147 262176.621461195 2030765.9151244  
3152 262175.614882266 2030834.71194874  
3155 262105.719806629 2030834.66823307  
3158 262039.64611415 2030833.32026123  
3159 262039.920253463 2030811.96760763  
3160 262038.672985691 2030752.97799927  
3161 262036.292358024 2030633.60968257  
3164 262041.270322261 2030592.19451971  
3165 262057.734545598 2030544.38972149  
3166 262092.645621673 2030494.78641699  
3176 262208.838373833 2030570.21522947  
3177 262223.683793303 2030554.62669289  
3178 262259.49838923 2030517.77228609  
3183 262302.329870495 2030670.71622935  
3184 262290.731036317 2030661.15584973  
3186 262251.254277836 2030624.84875799  
3188 262203.689496401 2030578.2567786  
3195 261890.728206954 2030290.31200423  
3203 261785.766305638 2030288.4453413  
3206 261793.459965527 2030437.52743617  
3209 261813.666526972 2030437.3595163  
3210 261829.373837135 2030437.36512815  
3211 261860.978259309 2030437.07325705  
3212 261879.431002046 2030436.7863209  
3215 261948.227683739 2030438.39648102  
3218 261985.424700926 2030437.26529685  
3219 262011.553836935 2030446.66039876  
3220 262034.272709758 2030467.40693506  
3231 261691.654532644 2030645.98064613  
3232 261691.659121674 2030619.56887325  
3233 261689.44211339 2030592.30646858  
3234 261686.398462093 2030554.41937047  
3235 261669.922881012 2030513.54864307  
3236 261648.450773625 2030468.77128569  
3244 261746.464214899 2031084.93889922  
3245 261832.263375431 2031084.39757959  
3248 261690.708293543 2031084.39757959  
3254 261831.286667748 2031319.88757201  
3257 261691.024867655 2031274.7380666  
3260 261638.246204236 2031274.19674697  
3261 261567.603993198 2031275.00872641  
3262 261492.631225162 2031272.91801641  
3267 261457.431355103 2031158.79293997  
3270 261485.206349859 2031160.36331972  
3271 261565.58148775 2031159.32398604  
3272 261586.368161343 2031159.6704306  
3273 261690.66876054 2031160.01687516  
3280 261590.426175937 2031631.78810265  
3281 261637.41271937 2031631.5715748  
3285 261295.032285738 2031669.72474935  
3287 261288.922735925 2031599.34107256  
3289 261265.625027009 2031531.70522781  
3293 261070.693957972 2031673.07000025  
3296 261075.345923498 2031575.37872421  
3300 261092.871071881 2031504.26813559  
3303 261156.218814537 2031528.9439655  
3307 261244.344095521 2031157.69971424  
3310 261315.470176621 2031012.1979162  
3314 261280.296999591 2031083.24839382  
3317 261691.753839986 2031953.80140285  
3321 261688.260844572 2032078.12215035  
3325 261686.368358198 2032500.02816411  
3328 261803.339828263 2032504.29390312  
3330 261841.753498558 2032504.04706425  
3332 261975.362661616 2032500.10983047  
3336 261692.64604311 2032504.6359519  
3340 261692.466598416 2032515.20860082  
3344 261692.74439348 2032642.44428191  
3347 261691.093516621 2032584.06413925  
3351 261561.862620161 2032639.86786992  
3353 261560.509321099 2032576.26281401  
3355 261562.242305129 2032451.77376901  
3359 261114.481846403 2032630.17197354  
3362 261236.617086751 2032625.09710206  
3364 261372.348052249 2032605.2720067  
3368 260946.109292147 2032360.9559849  
3371 260918.961641359 2032277.29651104  
3373 260906.511289988 2032204.21836169  
3377 260901.910073177 2032103.26225166  
3379 260905.157990926 2032042.63445369  
3381 260916.255043235 2031970.9096034  
3383 260939.179929345 2031879.13698081  
3387 261021.606955067 2032355.95220687  
3388 261020.73890093 2032353.20575304  
3390 261013.4474816 2032334.65294278  
3392 261004.569839753 2032310.61835144  
3394 260998.723587805 2032286.1507044  
3396 260991.794696608 2032261.8995852  
3400 260987.680667459 2032238.51457741  
3402 260983.997340907 2032212.52308266  
3406 260980.535248412 2032187.41400483  
3408 260978.52920506 2032165.2239212  
3419 261888.029815574 2031542.42499091  
3422 261886.389618126 2031428.25175921  
3426 261392.178939692 2031497.54093675  
3428 261310.380916436 2031518.81101194  
3432 261352.853262763 2031507.10592852  
3435 261429.719942489 2031381.61846113  
3438 261423.16316301 2031383.37314699  
3440 261328.153843255 2031407.96976088  
3442 261310.818647705 2031416.63735866  
3444 261281.076963646 2031448.91327793  
3449 262175.491560682 2030694.21268013  
3453 262177.383949334 2030634.23885631  
3455 262181.985166145 2030609.60881338  
3457 262192.205057676 2030589.9191399  
3460 262353.731457145 2030608.56036423  
3463 262347.776941272 2030602.60584836  
3468 262406.693366687 2031125.25496215  
3471 262474.863492183 2031149.34510345  
3473 262485.632877263 2031151.2664402  
3475 262556.496719137 2031147.95886925  
3479 262111.625937331 2031273.4470903  
3482 261999.914236013 2031276.51730937  
3491 263118.562811406 2032330.39180857  
3494 263121.73410658 2032259.301902  
3499 263122.532945483 2032234.60703774  
3500 263116.459339293 2032195.51239311  
3501 263064.122342911 2032134.01714263  
3507 263121.200487061 2032214.71405195  
3510 263097.3667253 2032162.34949805  
3513 263188.29919098 2032442.35349458  
3516 263190.790436263 2032496.69358919  
3524 262371.600829674 2032046.55230779  
3530 263132.647910487 2032096.54794714  
3533 261692.777131197 2031778.45056378  
3536 261692.777131197 2031806.75247725  
3539 261691.678363889 2031832.06913154  
3542 261692.059031573 2031836.52367242  
3553 262033.421241877 2031969.64747133  
3556 262103.530964538 2031970.14764105  
3559 262131.583404756 2031970.83036188  
3562 262179.006631012 2031972.32537304  
3565 262233.221373788 2031973.79538227  
3568 262263.064076217 2031973.82083826  
3571 262326.173620557 2031971.73488797  
3589 261979.259110397 2031280.9271986  
3592 261979.431445384 2031276.51227414  
3595 260966.370528667 2032428.21724456  
3611 261955.828470916 2031320.51129972  
3615 261974.08747325 2031083.46040318  
3619 261454.475264852 2031471.34466345  
3624 262319.549250025 2030835.52682829  
3630 262654.580284501 2031130.05313593  
3634 262619.696695733 2031277.43072343  
3639 261692.192953056 2032327.38668314  
3644 262108.25974526 2032105.44828592  
3648 262366.378221129 2031968.63803402  
3651 262857.634805464 2032158.6381148  
3654 262033.878388371 2030413.950753  
3656 261347.066907117 2031558.07947156  
3658 261690.074986422 2031427.82910134  
3688 262960.433728212 2032382.79194829  
3691 262976.768363359 2032356.93856892  
2087 262221.80026855 2030438.6498869  
2088-A 262231.273793179 2030425.38695242  
2088-B 262231.273793179 2030425.38695242  

[VERTICES]
902 262783.431091309 2032477.53869629
902 262784.561889648 2032471.12530518
902 262786.4296875 2032464.88671875
902 262789.009094238 2032458.90710449
902 262792.265075684 2032453.26727295
911 262773.48248291 2032504.2255249
911 262762.735900879 2032503.44628906
911 262752.045471191 2032502.10089111
913 262534.643229809 2032356.74814139
913 262542.656413403 2032361.9549285
913 262550.406230298 2032367.54635917
944 261170.497744051 2032360.20736558
948 261388.166924193 2032368.94395666
948 261370.957939818 2032376.76793127
948 261353.809965678 2032383.04987842
953 262839.555189627 2031284.1907866
964 260907.206481934 2032081.24627686
964 260908.687072754 2032058.92089844
964 260910.854675293 2032036.65148926
964 260913.707702637 2032014.4597168
964 260917.243103027 2031992.36627197
964 260921.457519531 2031970.39227295
964 260926.347290039 2031948.55847168
964 260931.907287598 2031926.88592529
964 260938.13269043 2031905.39489746
966 262691.872680664 2032471.49731445
966 262693.70111084 2032460.64532471
966 262696.178710938 2032449.9230957
966 262699.296875 2032439.36907959
966 262703.043884277 2032429.02191162
966 262707.406677246 2032418.91870117
966 262712.36932373 2032409.09631348
977 262718.906311035 2032398.47808838
977 262720.070922852 2032397.54730225
977 262721.374328613 2032396.82391357
977 262722.780273438 2032396.32849121
977 262724.249328613 2032396.07470703
977 262725.739929199 2032396.06970215
977 262727.210693359 2032396.3137207
977 262728.619873047 2032396.79968262
977 262729.928100586 2032397.51428223
978 262740.386291504 2032492.89489746
978 262739.974487305 2032485.5322876
978 262740.20892334 2032478.16229248
978 262741.087890625 2032470.84088135
978 262742.604492188 2032463.62469482
978 262744.747070313 2032456.56890869
978 262747.499328613 2032449.72790527
978 262750.839904785 2032443.15411377
979 262757.39050293 2032422.18530273
979 262758.116516113 2032424.3270874
979 262758.473693848 2032426.56030273
979 262758.451477051 2032428.82189941
979 262758.051086426 2032431.04772949
979 262757.283508301 2032433.17492676
979 262756.170288086 2032435.14367676
980 261278.608276367 2032243.11248779
980 261273.51171875 2032226.66491699
980 261269.149902344 2032210.00750732
980 261265.531311035 2032193.1729126
980 261262.663513184 2032176.1942749
980 261260.551696777 2032159.10510254
980 261259.200073242 2032141.93908691
980 261258.611694336 2032124.72991943
980 261258.787475586 2032107.51171875
980 261259.726928711 2032090.31829834
980 261261.428283691 2032073.18328857
982 262298.252319336 2031746.40789795
982 262296.17010498 2031749.69812012
982 262293.627319336 2031752.64648437
982 262290.678894043 2031755.18927002
982 262287.388671875 2031757.27148438
990 262045.686117275 2030835.76758261
990 262042.140919651 2030835.83350348
990 262037.63929749 2030835.52984179
990 262035.964770734 2030834.26487491
990 262035.469171086 2030830.94228576
990 262035.415771144 2030828.8062097
990 262035.516026118 2030825.92001011
990 262035.639640659 2030822.20154839
994 262598.140930176 2031058.88189697
994 262597.552124023 2031061.33447266
994 262596.573303223 2031063.65887451
994 262595.230102539 2031065.79351807
994 262593.558288574 2031067.68188477
994 262591.602294922 2031069.27429199
994 262589.413696289 2031070.52789307
994 262587.050720215 2031071.40991211
997 262147.727796722 2031450.36336236
997 262143.081800628 2031460.12556939
997 262137.822218109 2031469.57137017
997 262131.970594574 2031478.66237359
997 262125.551038909 2031487.36140923
997 262118.589185882 2031495.63319878
997 262111.113844085 2031503.44356255
997 262103.155409027 2031510.76137261
997 262094.745985199 2031517.55617242
997 262085.920423675 2031523.80080132
997 262076.714185882 2031529.46919732
998 262010.97478122 2031568.41886
998 262032.784583512 2031554.86661476
998 262050.676185074 2031545.1434092
999 261175.283874512 2031353.04528809
999 261187.515930176 2031359.0703125
999 261199.428894043 2031365.70428467
999 261210.99230957 2031372.93011475
1001 262805.864685059 2031091.27252197
1001 262808.330078125 2031090.68487549
1001 262810.856506348 2031090.48071289
1001 262813.384521484 2031090.66467285
1001 262815.854675293 2031091.23248291
1001 262818.209106445 2031092.17089844
1002 262770.012695313 2031135.29071045
1002 262769.294128418 2031133.13549805
1002 262768.936706543 2031130.89190674
1002 262768.950073242 2031128.62011719
1002 262769.33392334 2031126.38092041
1002 262770.078125 2031124.23431396
1002 262771.162475586 2031122.23791504
1016 261218.134277344 2031221.02209473
1016 261232.310302734 2031227.2467041
1016 261246.231079102 2031234.02288818
1016 261259.87487793 2031241.34069824
1016 261273.221130371 2031249.18847656
1016 261286.248718262 2031257.55432129
1019 261601.471130371 2030892.23327637
1019 261590.184082031 2030891.29089355
1019 261578.966918945 2030889.72369385
1019 261567.853881836 2030887.53631592
1019 261556.879272461 2030884.73547363
1019 261546.077087402 2030881.32989502
1020 261601.841918945 2030885.56292725
1020 261590.924499512 2030884.65148926
1020 261580.074523926 2030883.13549805
1020 261569.325500488 2030881.01989746
1020 261558.710327148 2030878.31072998
1020 261548.261901855 2030875.01672363
1023 261588.915100098 2031644.61907959
1023 261586.006713867 2031643.91949463
1023 261583.24432373 2031642.77227783
1023 261580.696105957 2031641.20568848
1023 261578.425476074 2031639.25848389
1023 261576.48828125 2031636.97912598
1023 261574.933105469 2031634.42388916
1023 261573.798278809 2031631.65649414
1025 262238.996887207 2031512.76312256
1025 262241.915893555 2031510.0770874
1032 261034.647735925 2032388.63757343
1032 261036.610859499 2032395.96029292
1032 261037.708968763 2032404.01366341
1032 261037.809865287 2032412.81770414
1032 261038.274234333 2032418.25581248
1034 262312.858188439 2030685.40089873
1034 262316.808965404 2030691.99861311
1034 262319.464177806 2030699.80220198
1034 262321.377568919 2030707.81996321
1034 262321.405524713 2030715.13664539
1038 261119.052490234 2032146.9152832
1038 261118.34588623 2032127.94012451
1041 260944.507324219 2032350.61968994
1041 260938.532104492 2032332.13330078
1041 260933.053894043 2032313.49353027
1041 260928.076293945 2032294.71392822
1042 260919.856079102 2032257.90991211
1042 260916.561279297 2032239.92352295
1042 260913.720703125 2032221.85968018
1044 261305.546691895 2031946.21228027
1044 261313.606689453 2031935.63110352
1045 261265.932495117 2032043.12030029
1045 261268.620727539 2032030.2175293
1045 261271.946472168 2032017.46392822
1045 261275.901489258 2032004.89147949
1045 261280.476074219 2031992.53088379
1045 261285.658874512 2031980.41271973
1045 261291.437316895 2031968.56689453
1049 261225.443481445 2032493.56408691
1051 261341.320922852 2032613.75390625
1051 261320.561889648 2032618.33312988
1051 261299.67767334 2032622.30267334
1051 261278.686096191 2032625.65911865
1051 261257.605285645 2032628.3994751
1063 261367.867622195 2032447.84280772
1063 261371.856452761 2032459.87320323
1063 261375.230415164 2032472.09000011
1063 261377.98084241 2032484.46219249
1063 261380.100654421 2032496.95779796
1063 261381.58441907 2032509.54483409
1063 261382.42841321 2032522.19083018
1063 261382.560249148 2032530.44284434
1064 261230.83807373 2032561.12689209
1066 262963.331726074 2031557.4666748
1066 262965.261474609 2031558.04351807
1066 262967.063476563 2031558.94348145
1066 262968.68371582 2031560.13989258
1066 262970.074279785 2031561.59710693
1066 262971.193725586 2031563.27148438
1066 262972.008728027 2031565.1137085
1066 262972.494689941 2031567.06829834
1066 262972.637512207 2031569.07727051
1066 262972.432922363 2031571.08111572
1066 262971.886901855 2031573.01989746
1066 262971.015686035 2031574.83587646
1077 261123.095092773 2032047.84472656
1077 261125.832702637 2032030.26507568
1077 261129.176696777 2032012.79089355
1077 261133.123291016 2031995.44268799
1077 261137.667907715 2031978.24151611
1077 261142.8046875 2031961.20788574
1116 261148.249084473 2032290.64172363
1116 261142.367919922 2032273.30072022
1116 261137.114074707 2032255.75952148
1116 261132.494506836 2032238.04071045
1116 261128.515319824 2032220.16729736
1116 261125.181274414 2032202.16229248
1116 261122.497070313 2032184.04888916
1119 261322.284010527 2031425.01897526
1119 261327.909010527 2031422.41393376
1123 262609.21270752 2031176.65692139
1126 262523.616271973 2030930.61108398
1126 262521.804504395 2030932.82427979
1126 262519.665100098 2030934.72247314
1126 262517.25189209 2030936.25787354
1126 262514.626098633 2030937.39172363
1126 262511.85369873 2030938.09527588
1126 262509.004882813 2030938.35070801
1126 262506.151672363 2030938.15167236
1127 261427.455161731 2032397.1032208
1127 261423.070579212 2032385.00202451
1134 263036.192687988 2032402.63128662
1134 263026.945495605 2032402.47967529
1134 263017.731079102 2032401.68670654
1134 263008.593688965 2032400.25628662
1134 262999.577880859 2032398.1953125
1134 262990.726501465 2032395.51367188
1134 262982.082702637 2032392.2244873
1134 262973.687927246 2032388.34332275
1139 261159.718596199 2032418.87804469
1139 261130.465412872 2032420.25469521
1147 261052.672912598 2032046.53710938
1147 261055.3203125 2032027.64208984
1147 261058.583679199 2032008.84368896
1147 261062.459289551 2031990.16192627
1147 261066.943115234 2031971.61688232
1147 261072.030273438 2031953.22790527
1147 261077.715270996 2031935.01507568
1152 261729.80267334 2030544.43890381
1152 261731.861328125 2030556.25732422
1154 261749.159729004 2030585.01428223
1154 261746.150512695 2030584.2612915
1154 261743.304077148 2030583.02893066
1154 261740.696105957 2030581.34967041
1154 261738.395874023 2030579.26867676
1154 261736.465087891 2030576.84112549
1154 261734.955078125 2030574.13153076
1154 261733.905883789 2030571.21252441
1157 261483.68371582 2031577.72930908
1157 261486.093688965 2031596.48028564
1166 261312.292907715 2031276.64648437
1166 261325.1875 2031287.44287109
1166 261337.597290039 2031298.79327393
1166 261349.497924805 2031310.67633057
1166 261360.866882324 2031323.06890869
1170 261485.905273438 2031724.93212891
1170 261485.433288574 2031726.5925293
1170 261484.707519531 2031728.1585083
1170 261483.745727539 2031729.59191895
1170 261482.571289062 2031730.85687256
1170 261481.213684082 2031731.9229126
1170 261479.705871582 2031732.76312256
1170 261478.085327148 2031733.3572998
1170 261476.391723633 2031733.69067383
1171 261356.90447998 2031605.84588623
1171 261358.885314941 2031620.41888428
1171 261360.093322754 2031635.07611084
1172 261354.166320801 2031589.33892822
1172 261354.520874023 2031587.31072998
1172 261355.210327148 2031585.3704834
1172 261356.21472168 2031583.57287598
1172 261357.50567627 2031581.96911621
1172 261359.047302246 2031580.60388184
1172 261360.795471191 2031579.51629639
1175 261488.606872559 2031632.50231934
1175 261488.835693359 2031649.71191406
1179 262794.028834212 2032458.39679456
1179 262798.526295694 2032452.54769666
1199 261197.600097656 2032027.5703125
1199 261201.004089355 2032012.54107666
1199 261204.927307129 2031997.63867187
1199 261209.365478516 2031982.88171387
1201 260867.323486328 2032338.35571289
1201 260861.59552002 2032317.36010742
1201 260856.442077637 2032296.21612549
1201 260851.86730957 2032274.93951416
1201 260847.874328613 2032253.54608154
1201 260844.466308594 2032232.05169678
1207 263061.300109863 2032132.62127686
1207 263067.886291504 2032126.46807861
1207 263074.947875977 2032120.86651611
1207 263082.438720703 2032115.85351563
1207 263090.309692383 2032111.46148682
1212 263109.155273438 2032103.60809326
1219 261242.133117676 2031536.77252197
1219 261230.270874023 2031537.93988037
1219 261218.360473633 2031538.40808105
1219 261206.44329834 2031538.17608643
1219 261194.560302734 2031537.24432373
1219 261182.752502441 2031535.61608887
1219 261171.06072998 2031533.29711914
1220 262332.884042867 2032330.25869479
1223 262350.231079102 2031335.30029297
1223 262356.26751709 2031323.60852051
1223 262362.884887695 2031312.23529053
1232 261991.836435282 2031427.90622594
1235 261279.220092773 2031619.40209961
1235 261280.569274902 2031635.51489258
1235 261281.139709473 2031651.67407227
1237 261422.653655513 2032352.4932571
1237 261429.138170036 2032346.16881649
1237 261440.908738883 2032341.11040585
1237 261452.968553336 2032336.78685848
1237 261465.271959098 2032333.21440975
1237 261477.49703738 2032331.78256083
1237 261492.072185214 2032329.7505784
1237 261504.547507636 2032327.12645809
1240 262499.468192905 2031439.50397051
1241 262638.783874512 2031428.04412842
1241 262638.656311035 2031428.40032959
1241 262638.471496582 2031428.73028564
1241 262638.234680176 2031429.02508545
1241 262637.952087402 2031429.27648926
1241 262637.631713867 2031429.47772217
1241 262637.282470703 2031429.62310791
1241 262637.106872559 2031429.66387939
1241 262636.914123535 2031429.70849609
1241 262636.536499023 2031429.73150635
1241 262636.160522461 2031429.69171143
1241 262635.796081543 2031429.59008789
1241 262635.453674316 2031429.4296875
1241 262635.14251709 2031429.21447754
1242 262569.627817379 2031440.51143063
1245 262501.007080078 2031437.94732666
1245 262500.910705566 2031438.19769287
1245 262500.772888184 2031438.42767334
1245 262500.597900391 2031438.63092041
1245 262500.39050293 2031438.80108643
1245 262500.157287598 2031438.93347168
1245 262499.904724121 2031439.02392578
1245 262499.640319824 2031439.06970215
1245 262499.506286621 2031439.06970215
1245 262499.372070313 2031439.06970215
1245 262499.107910156 2031439.02392578
1245 262498.855285645 2031438.93347168
1245 262498.621887207 2031438.80108643
1245 262498.414672852 2031438.63092041
1245 262498.239501953 2031438.42767334
1245 262498.10168457 2031438.19769287
1245 262498.005310059 2031437.94732666
1246 262570.744689941 2031438.70910645
1246 262570.647094727 2031438.96173096
1246 262570.507080078 2031439.19390869
1246 262570.328918457 2031439.39807129
1246 262570.118286133 2031439.56848145
1246 262569.881103516 2031439.69970703
1246 262569.62487793 2031439.78808594
1246 262569.539123535 2031439.80187988
1246 262569.357299805 2031439.83068848
1246 262569.086486816 2031439.82629395
1246 262568.8203125 2031439.77508545
1246 262568.567077637 2031439.67852783
1246 262568.334472656 2031439.53948975
1246 262568.129272461 2031439.36248779
1246 262567.957885742 2031439.15252686
1246 262567.825500488 2031438.91607666
1246 262567.736083984 2031438.66027832
1255 262349.488891602 2031356.2744751
1255 262347.741699219 2031354.36907959
1255 262346.350280762 2031352.19049072
1255 262345.356872559 2031349.80389404
1256 262184.498866101 2030627.04530613
1256 262185.544212644 2030621.40931206
1256 262186.8969999 2030616.17216546
1256 262187.352591367 2030611.2375819
1256 262188.743587772 2030606.20742758
1256 262191.611032297 2030599.51625339
1257 261975.81605671 2031428.228308
1266 262586.787902832 2031970.45129395
1266 262599.887878418 2031972.24749756
1266 262612.875915527 2031974.72631836
1266 262625.716674805 2031977.88092041
1266 262638.374694824 2031981.70269775
1266 262650.815673828 2031986.18127441
1284 261666.344116211 2030421.97332764
1284 261674.995483398 2030431.66290283
1284 261683.163085938 2030441.76348877
1295 262590.152099609 2031349.171875
1295 262590.463928223 2031350.14093018
1295 262590.616271973 2031351.14727783
1295 262590.605285645 2031352.1651001
1295 262590.431274414 2031353.16809082
1295 262590.098693848 2031354.13012695
1295 262589.616088867 2031355.02630615
1295 262588.996276855 2031355.8336792
1295 262588.254882813 2031356.53088379
1295 262587.411071777 2031357.1005249
1295 262586.487121582 2031357.52752686
1307 261355.89251709 2031072.48248291
1307 261356.167907715 2031075.04992676
1307 261356.059082031 2031077.62969971
1307 261355.568481445 2031080.16467285
1321 262489.431884766 2031343.80187988
1321 262478.305114746 2031329.30352783
1321 262467.800109863 2031314.34832764
1321 262457.93548584 2031298.96331787
1321 262448.728881836 2031283.17547607
1321 262440.196472168 2031267.01348877
1321 262432.353881836 2031250.50567627
1328 263114.317656945 2032208.29502268
1328 263113.614921761 2032216.34411039
1328 263114.42290516 2032224.43291654
1357 262400.848876953 2030818.02508545
1357 262400.154724121 2030820.92633057
1357 262399.014892578 2030823.68292236
1357 262397.457519531 2030826.22729492
1357 262395.52130127 2030828.496521
1357 262393.253723145 2030830.43469238
1357 262390.710693359 2030831.99407959
1357 262387.955078125 2030833.1361084
1357 262385.054504395 2030833.83288574
1365 262490.637878418 2030597.06347656
1367 260999.591491699 2032260.43951416
1368 260985.593505859 2032165.5255127
1382 262546.452024016 2031064.20033196
1382 262547.169614348 2031049.56574944
1382 262548.627011809 2031034.98591545
1382 262550.820004973 2031020.49873284
1384 263031.113098145 2032470.61932373
1384 263018.68347168 2032470.08209229
1384 263006.311279297 2032468.77331543
1384 262994.044311523 2032466.69769287
1384 262981.930114746 2032463.86328125
1384 262970.015686035 2032460.28112793
1384 262958.346923828 2032455.96508789
1384 262946.969116211 2032450.93212891
1384 262935.926330566 2032445.20129395
1384 262925.261291504 2032438.79492187
1388 262953.889273474 2032041.6646372
1388 262962.744681189 2032032.97646581
1388 262972.043326208 2032024.76424657
1388 262977.313574624 2032018.89896174
1388 262982.18220718 2032012.93703438
1388 262997.934007412 2032000.11984011
1388 263006.977535753 2031995.56307606
1388 263023.808358685 2031985.63838861
1401 261310.969116211 2031352.50610352
1419 262570.808898926 2031205.62548828
1419 262570.062683105 2031202.52490234
1419 262569.84552002 2031199.34289551
1419 262570.163696289 2031196.16967773
1419 262571.008300781 2031193.09429932
1419 262572.355285645 2031190.20330811
1419 262574.166687012 2031187.57849121
1419 262576.391723633 2031185.29370117
1419 262578.967712402 2031183.41333008
1419 262581.821899414 2031181.9901123
1420 262258.87863371 2030880.73229852
1429 262917.422830841 2031210.97527295
1432 261726.66809082 2030529.64208984
1432 261726.676330566 2030526.50927734
1432 261727.19909668 2030523.42028809
1432 261728.222290039 2030520.45928955
1432 261729.718322754 2030517.70648193
1432 261731.646118164 2030515.23712158
1432 261733.953674316 2030513.11810303
1432 261736.578125 2030511.40710449
1432 261739.447875977 2030510.1506958
1432 261742.485290527 2030509.38287354
1444 261420.471923828 2031646.11468506
1444 261420.532714844 2031658.57891846
1449 261200.854125977 2031610.01391602
1449 261187.209472656 2031608.91308594
1449 261173.637084961 2031607.12908936
1449 261160.171508789 2031604.66650391
1451 261092.40411377 2031717.82910156
1451 261090.095275879 2031717.17871094
1451 261087.922485352 2031716.16210938
1451 261085.943725586 2031714.80651855
1451 261084.211120605 2031713.14752197
1451 261082.770690918 2031711.22930908
1451 261081.660888672 2031709.10272217
1451 261080.910888672 2031706.82427979
1460 261973.427248168 2032336.35298773
1460 261976.932758387 2032335.47728863
1479 261101.774621798 2032566.1050696
1480 260965.50769043 2032406.34387207
1480 260966.952514648 2032412.57910156
1485 262675.201721191 2031997.20831299
1485 262687.064086914 2032003.75732422
1485 262698.558288574 2032010.93267822
1485 262709.563903809 2032018.64910889
1489 260956.501748247 2032384.92879909
1498 262482.372924805 2031029.22210693
1498 262485.063110352 2031030.90509033
1498 262487.43572998 2031033.0123291
1498 262489.424499512 2031035.48510742
1498 262490.974121094 2031038.25427246
1498 262492.04107666 2031041.24291992
1498 262492.595703125 2031044.36730957
1499 262491.825683594 2031062.76812744
1504 262491.528930664 2031081.05010986
1504 262490.853088379 2031084.01391602
1504 262489.713317871 2031086.83209229
1504 262488.138671875 2031089.43249512
1504 262486.169494629 2031091.74829102
1504 262483.856079102 2031093.72052002
1504 262481.257873535 2031095.29852295
1504 262478.441101074 2031096.44189453
1504 262475.478088379 2031097.121521
1504 262472.444702148 2031097.31988525
1505 262459.324523926 2031094.94348145
1505 262449.361083984 2031092.30169678
1505 262439.55847168 2031089.1149292
1526 262837.497680664 2031281.66387939
1526 262837.585510254 2031282.04089355
1526 262837.608276367 2031282.42730713
1526 262837.565307617 2031282.81188965
1526 262837.458129883 2031283.18389893
1526 262837.289672852 2031283.5322876
1526 262837.064697266 2031283.84729004
1526 262836.867126465 2031284.04309082
1526 262836.789672852 2031284.11968994
1526 262836.472717285 2031284.3416748
1526 262836.122680664 2031284.50708008
1526 262835.749694824 2031284.61071777
1526 262835.364685059 2031284.65008545
1526 262834.978515625 2031284.62371826
1526 262834.602478027 2031284.5324707
1526 262834.247070313 2031284.37890625
1537 261439.592354185 2032423.3824919
1537 261441.827685904 2032439.76201631
1548 261695.761285461 2030440.82101289
1548 261704.787343241 2030437.12397933
1548 261711.839634053 2030438.18712111
1552 261021.902282715 2031898.96252441
1552 261022.78692627 2031896.48492432
1552 261024.045715332 2031894.17492676
1552 261025.648071289 2031892.08850098
1552 261027.555297852 2031890.27648926
1552 261029.720703125 2031888.78271484
1552 261032.091918945 2031887.64349365
1552 261034.611328125 2031886.88647461
1557 261786.780700684 2032022.06011963
1570 262637.106872559 2031429.66387939
1573 262841.335876465 2031746.61352539
1573 262838.936889648 2031747.39990234
1573 262836.439880371 2031747.77148438
1573 262833.915893555 2031747.7175293
1573 262831.437072754 2031747.23968506
1573 262829.073913574 2031746.35150146
1573 262826.893920898 2031745.07849121
1573 262824.959289551 2031743.45672607
1573 262823.324890137 2031741.5324707
1573 262822.037719727 2031739.36090088
1573 262821.134277344 2031737.003479
1573 262820.640319824 2031734.52789307
1582 262109.439086914 2032182.56707764
1582 262109.780700684 2032182.56707764
1590 261468.623901367 2031550.19787598
1590 261470.43371582 2031550.1663208
1590 261472.224487305 2031550.43212891
1590 261473.94732666 2031550.98791504
1590 261475.555480957 2031551.81890869
1590 261477.00567627 2031552.90228272
1590 261478.258728027 2031554.20892334
1590 261479.280273438 2031555.70330811
1590 261480.04309082 2031557.34509277
1593 261500.702270508 2032078.19049072
1593 261498.008300781 2032077.46868896
1593 261495.480712891 2032076.2901001
1593 261493.196105957 2032074.69030762
1593 261491.223876953 2032072.71807861
1593 261489.624328613 2032070.43347168
1593 261488.445678711 2032067.90588379
1593 261487.723693848 2032065.21191406
1605 262570.502685547 2031575.84771729
1607 261349.26291218 2032398.03131104
1610 262875.842102051 2031475.80072021
1610 262876.503112793 2031468.4597168
1611 263037.480285645 2031257.58868408
1611 263039.871276855 2031259.16107178
1611 263041.975708008 2031261.10070801
1611 263043.737121582 2031263.3560791
1611 263045.109313965 2031265.86749268
1611 263046.055480957 2031268.56829834
1611 263046.55090332 2031271.38690186
1611 263046.582275391 2031274.24847412
1611 263046.148681641 2031277.0770874
1611 263045.26171875 2031279.7980957
1612 263042.729309082 2031284.36608887
1612 263041.258483887 2031286.2166748
1624 262107.190669332 2030619.67516736
1624 262108.396113668 2030609.90777234
1624 262110.307490621 2030600.25378065
1624 262112.91411904 2030590.76397352
1624 262116.202876364 2030581.48833875
1624 262120.155879293 2030572.47576551
1624 262124.752681052 2030563.77373914
1624 262129.968867574 2030555.42858533
1624 262135.776667868 2030547.48376111
1624 262142.146113668 2030539.98138074
1624 262149.043086324 2030532.960995
1626 262286.362304688 2031683.18847656
1626 262288.986694336 2031684.03210449
1626 262291.44708252 2031685.2755127
1626 262293.682495117 2031686.88848877
1626 262295.638305664 2031688.83129883
1626 262297.266296387 2031691.0559082
1626 262298.526306152 2031693.50787354
1626 262299.387512207 2031696.12652588
1629 261264.757080078 2031606.01409912
1629 261252.303100586 2031608.04229736
1629 261239.764099121 2031609.45251465
1629 261227.170715332 2031610.24127197
1631 262402.638916016 2031342.55371094
1631 262393.087280273 2031326.90789795
1631 262384.119873047 2031310.92010498
1639 261987.927623976 2032327.422985
1645 262993.22467041 2031248.16491699
1645 262995.821289063 2031246.84387207
1645 262998.589111328 2031245.93548584
1645 263001.463317871 2031245.46069336
1645 263004.376281738 2031245.43109131
1645 263007.259521484 2031245.84692383
1651 262445.797934228 2032327.28463594
1651 262457.698679027 2032329.74938001
1651 262466.578419925 2032334.52874572
1651 262478.364247562 2032337.10833557
1651 262489.96886182 2032340.40814026
1651 262501.348622562 2032344.41595276
1651 262512.882816873 2032345.87633054
1653 261312.907287598 2031900.06628418
1653 261315.559692383 2031901.07952881
1653 261317.999084473 2031902.53210449
1653 261320.153503418 2031904.38128662
1653 261321.959106445 2031906.57208252
1653 261323.362670898 2031909.0401001
1653 261324.322875977 2031911.71209717
1653 261324.810913086 2031914.50891113
1653 261324.8125 2031917.3480835
1653 261324.327697754 2031920.14550781
1653 261323.370727539 2031922.81848145
1654 262825.302307129 2031428.7020874
1654 262829.107299805 2031417.371521
1654 262833.640686035 2031406.31207275
1654 262838.883300781 2031395.57092285
1654 262844.813293457 2031385.19311523
1654 262851.405090332 2031375.22271729
1654 262858.631286621 2031365.7020874
1654 262866.460876465 2031356.67108154
1654 262874.861083984 2031348.16827393
1656 261871.080078125 2031931.50671387
1656 261874.27911377 2031932.3638916
1656 261877.280700684 2031933.76348877
1656 261879.993713379 2031935.66308594
1656 261882.335510254 2031938.00488281
1656 261884.235107422 2031940.71789551
1656 261885.634887695 2031943.71948242
1656 261886.491882324 2031946.91870117
1661 262680.419311523 2032476.85772705
1661 262670.474914551 2032470.69567871
1661 262660.900085449 2032463.97369385
1662 262730.945678711 2032497.72589111
1662 262720.595092773 2032494.70788574
1662 262710.418701172 2032491.14727783
1662 262700.444519043 2032487.05407715
1667 261188.95489502 2032093.43188477
1667 261190.227478027 2032076.45471191
1667 261192.149902344 2032059.53869629
1671 261325.192375559 2032392.44736595
1671 261310.628686279 2032398.11865598
1674 260889.166320801 2031889.45568848
1674 260891.745727539 2031885.92230225
1674 260894.827514648 2031882.81707764
1674 260898.341125488 2031880.21069336
1674 260902.207092285 2031878.16247559
1674 260906.336914063 2031876.71929932
1674 260910.637084961 2031875.91369629
1681 262844.185913086 2032507.02770996
1681 262839.066894531 2032503.8414917
1697 263456.016600754 2031983.86146212
1697 263464.541442063 2031982.02009249
1707 263001.254548175 2032314.73497569
1714 262821.649719238 2031998.71368408
1714 262823.03729248 2031997.68688965
1714 262824.568481445 2031996.88989258
1714 262826.205322266 2031996.34228516
1714 262827.907714844 2031996.05731201
1714 262829.633728027 2031996.04229736
1714 262831.340881348 2031996.29748535
1714 262832.987121582 2031996.81652832
1714 262834.531921387 2031997.58648682
1715 260844.194519043 2032007.47167969
1715 260846.68170166 2031995.68127441
1715 260849.825500488 2031984.04888916
1715 260853.616088867 2031972.61071777
1720 261160.616882324 2031904.91967773
1720 261157.094299316 2031918.17407227
1720 261153.077697754 2031931.28710938
1723 262132.267883301 2031084.30810547
1723 262134.690124512 2031084.78668213
1724 261088.630310059 2031902.88647461
1726 260889.668884277 2032372.32867432
1726 260886.595275879 2032371.73327637
1726 260883.661071777 2032370.64147949
1726 260880.946105957 2032369.08251953
1726 260878.523925781 2032367.09887695
1726 260876.460327148 2032364.74450684
1726 260874.811279297 2032362.08331299
1727 261525.688110352 2030873.01647949
1728 261528.540527344 2030866.9755249
1734 261464.235900879 2031226.99890137
1734 261457.807128906 2031197.12207031
1737 262599.300109863 2031250.58587646
1737 262591.813293457 2031240.53210449
1737 262584.769470215 2031230.16308594
1737 262578.182128906 2031219.49829102
1746 262612.927490234 2031177.01452637
1746 262616.53692627 2031177.96331787
1746 262619.947509766 2031179.47888184
1746 262623.070495605 2031181.52209473
1746 262625.825500488 2031184.03967285
1747 262641.108886719 2031203.72290039
1748 261096.525578884 2031506.89497572
1759 262096.478312158 2030327.12863691
1759 262097.498087548 2030328.75241621
1759 262098.220316552 2030330.52860029
1759 262098.623087548 2030332.40323408
1759 262098.694315576 2030334.31924971
1759 262098.431681298 2030336.21860273
1759 262097.843302392 2030338.04361494
1759 262096.946879052 2030339.73862226
1760 261990.814413389 2030368.92174327
1760 262000.251180967 2030369.99352061
1760 262009.580221494 2030371.77293956
1760 262018.748983701 2030374.25017344
1760 262027.704977353 2030377.41094004
1760 262036.397421201 2030381.23717295
1762 261949.993340526 2030336.92930014
1762 261951.228753124 2030330.24509604
1762 261953.196526562 2030323.73868735
1762 261955.872551952 2030317.49009116
1762 261959.223931347 2030311.5762728
1762 261963.20952705 2030306.06986411
1762 261967.780144726 2030301.03849204
1763 262681.53527832 2031181.97967529
1763 262674.952697754 2031172.57110596
1763 262668.976318359 2031162.76629639
1763 262663.630310059 2031152.60388184
1763 262658.93572998 2031142.12487793
1764 262009.891430092 2030255.85142321
1764 262011.515026284 2030254.83183093
1764 262013.291454506 2030254.10941882
1764 262015.16602726 2030253.70664782
1764 262017.082042885 2030253.63541979
1764 262018.981456948 2030253.89805407
1764 262020.806225014 2030254.48643298
1764 262022.501415444 2030255.38267321
1767 262934.559326172 2031442.64312744
1767 262938.761901855 2031436.81427002
1767 262943.455322266 2031431.37310791
1767 262948.604125977 2031426.36047363
1769 261492.549799609 2031283.72561518
1769 261489.463617969 2031282.93142573
1769 261486.553583789 2031281.63259761
1769 261483.90160625 2031279.86581294
1769 261481.582209277 2031277.68044917
1769 261479.660761524 2031275.13839595
1769 261478.190973926 2031272.31082026
1772 261886.780700684 2032022.06011963
1780 261787.014526367 2031947.24572754
1780 261787.710693359 2031944.34667969
1780 261788.851501465 2031941.59210205
1780 261790.409301758 2031939.05010986
1780 261792.345703125 2031936.78289795
1780 261794.612670898 2031934.84667969
1780 261797.154907227 2031933.28887939
1780 261799.909301758 2031932.14788818
1780 261802.808288574 2031931.4519043
1781 260909.245117188 2032183.77532959
1781 260907.70690918 2032163.77008057
1781 260906.721923828 2032143.73028564
1781 260906.29107666 2032123.67071533
1800 261231.403503418 2031909.4442749
1800 261227.916503906 2031924.34448242
1800 261223.908874512 2031939.11309814
1800 261219.385070801 2031953.73187256
1802 262879.555480957 2031452.37750244
1802 262882.144287109 2031443.74951172
1802 262885.358703613 2031435.33447266
1802 262889.181091309 2031427.17749023
1802 262893.591308594 2031419.32287598
1802 262898.565307617 2031411.8125
1802 262904.076293945 2031404.68707275
1802 262910.094909668 2031397.98449707
1802 262916.588500977 2031391.74127197
1803 261679.069397231 2030448.23699977
1809 262922.178527832 2031478.0690918
1809 262922.806274414 2031471.94329834
1809 262924.003112793 2031465.90307617
1809 262925.758483887 2031460.00067139
1809 262928.057312012 2031454.28808594
1810 262450.693908691 2031037.17608643
1810 262444.217712402 2031053.43487549
1810 262437.300109863 2031069.5111084
1815 262894.260029714 2032007.01372686
1817 262816.23828125 2031472.31469727
1817 262817.632324219 2031461.52087402
1817 262819.635681152 2031450.82312012
1820 263119.334861389 2032102.49923556
1824 262464.434470764 2031153.66571554
1824 262451.682883123 2031150.9769447
1824 262439.302512029 2031147.89628021
1824 262426.590034843 2031144.52463786
1824 262414.734664186 2031140.78014484
1827 262409.24432373 2031254.40887451
1827 262392.752075195 2031274.72351074
1842 261277.281563028 2032405.82731282
1842 261255.709620107 2032409.22261819
1843 261231.437725952 2032414.11942842
1843 261216.711139453 2032416.04209945
1843 261201.341627755 2032416.7014494
1847 262264.438359846 2030399.07088652
1891 261692.093273659 2031953.71479973
1931 261947.94307877 2030574.40153008
1931 261950.932702794 2030562.11113095
1931 261953.386875498 2030549.52381203
1932 261957.944232295 2030534.68020432
1932 261958.203000751 2030519.58887115
1950 261690.780700684 2030892.54772949
1994 262253.882080078 2031414.48529053
1995 262255.839111328 2031399.23687744
1995 262258.497070313 2031384.09472656
1995 262261.850708008 2031369.09130859
1995 262265.892700195 2031354.25848389
1995 262270.614501953 2031339.62811279
1995 262276.00592041 2031325.230896
1995 262282.055480957 2031311.09747314
1995 262288.750488281 2031297.25830078
1995 262296.076721191 2031283.74267578
1995 262304.018310547 2031270.57910156
1997 262392.69128418 2031152.9743042
1997 262380.629882813 2031171.50170898
1998 262368.012878418 2031189.65551758
1998 262354.851928711 2031207.41888428
1998 262341.159118652 2031224.7755127
1998 262326.94708252 2031241.70947266
2026 262415.941147342 2031643.33456028
2036 261118.812072754 2032094.44812012
2037 261119.68548584 2032079.96307373
2039 261353.632080078 2032537.97772217
2039 261333.783081055 2032543.39752197
2040 261313.772888184 2032548.18829346
2040 261293.621520996 2032552.34527588
2040 261273.349121094 2032555.86431885
2063 262106.42710058 2031966.75308935
2082 263138.283874512 2032116.46551514
2083 263145.34588623 2032124.44128418
2083 263151.88848877 2032132.84851074
2083 263157.884887695 2032141.65350342
2083 263163.311279297 2032150.82092285
2083 263169.011095868 2032158.79944515
2083 263175.902633363 2032166.70436935
2083 263180.290525727 2032175.21810893
2097 262477.839111328 2030948.40228271
2097 262473.490112305 2030966.08569336
2101 262421.323196991 2031968.89576587
2116 261690.445203264 2030888.86799609
2185 261305.928732097 2030993.46710205
2185 261310.523153484 2030986.41387939
2185 261315.717733562 2030979.79052734
2185 261321.472738445 2030973.64752197
2185 261327.743551433 2030968.0322876
2185 261334.482137859 2030962.98791504
2185 261341.63673991 2030958.55328369
2186 261352.283351335 2030950.89648519
2186 261359.75769684 2030947.0894389
2186 261367.819464418 2030944.66847943
2186 261376.751510713 2030941.24034123
2188 261428.974880819 2030914.36701122
2188 261427.438686971 2030882.02124706
2189 261426.665227129 2030849.96839983
2213 262573.611877441 2031969.3427124
2225 261691.75838385 2031931.09465506
2311 261980.652282715 2030619.73327637
2311 261981.767700195 2030605.83990479
2314 261983.623901367 2030592.02587891
2314 261986.215270996 2030578.33068848
2314 261989.534729004 2030564.79370117
2314 261993.572692871 2030551.45330811
2314 261998.317504883 2030538.34747314
2314 262003.75567627 2030525.51409912
2315 262009.871887207 2030512.98950195
2315 262016.648498535 2030500.80950928
2315 262024.065917969 2030489.00909424
2315 262032.103271484 2030477.6217041
2315 262040.737487793 2030466.67987061
2327 261976.946819812 2030888.78627677
2386 262624.446105957 2031431.91412354
2386 262613.881103516 2031434.33209229
2387 262603.20489502 2031436.19830322
2387 262592.446105957 2031437.50769043
2387 262581.633728027 2031438.25671387
2389 262713.756103516 2031385.31652832
2389 262704.187927246 2031393.16369629
2389 262694.185119629 2031400.44873047
2390 262683.780883789 2031407.14770508
2390 262673.009094238 2031413.23852539
2390 262661.905700684 2031418.70129395
2390 262650.506896973 2031423.5177002
2401 261661.359313965 2030487.31829834
2401 261667.416870117 2030498.05908203
2401 261672.81451416 2030509.14611816
2402 261677.532287598 2030520.53887939
2402 261681.553100586 2030532.19610596
2402 261684.862304688 2030544.07489014
2402 261689.23637954 2030555.49726667
2402 261691.550162733 2030568.32312012
2402 261692.374060139 2030580.60388184
2434 261157.433478849 2032318.81106492
2434 261159.477831636 2032324.5408246
2435 261162.254168165 2032332.75340066
2435 261165.007397363 2032339.10369728
2453 260765.104919434 2032325.52667236
2453 260769.64050293 2032336.51068115
2455 260687.133728027 2032238.30029297
2455 260697.170898438 2032244.66247559
2455 260706.798278809 2032251.62890625
2455 260715.980285645 2032259.17327881
2455 260724.681518555 2032267.26690674
2455 260732.869689941 2032275.87927246
2456 260740.513671875 2032284.97827148
2456 260747.584716797 2032294.52929688
2456 260754.056274414 2032304.49627686
2456 260759.903503418 2032314.8416748
2489 263282.617645781 2032032.78810305
2498 262971.226990962 2031169.31508332
2527 262379.41229248 2030639.18847656
2527 262384.402709961 2030648.60351563
2527 262388.771118164 2030658.32269287
2527 262392.499084473 2030668.30511475
2527 262395.571105957 2030678.50848389
2528 262397.973876953 2030688.88970947
2528 262399.697509766 2030699.40527344
2528 262400.73449707 2030710.01049805
2533 262316.533325195 2030571.50128174
2539 262035.565755669 2030630.34960565
2539 262036.235006156 2030617.59075556
2539 262037.693807426 2030604.89800653
2539 262039.936178032 2030592.31975946
2539 262042.953756157 2030579.90496454
2539 262046.734762015 2030567.70098505
2539 262051.265157524 2030555.75457392
2540 262057.177423339 2030542.10575634
2540 262063.150628905 2030530.81174999
2540 262069.812433104 2030519.90952831
2540 262077.13683496 2030509.44096142
2540 262085.095819335 2030499.44651562
2564 262019.276994919 2030498.84516937
2564 262026.481950974 2030487.16078216
2567 261986.702343061 2030588.819603
2567 261989.183544233 2030575.31844333
2567 261992.375927046 2030561.96761326
2567 261996.270946577 2030548.80440525
2567 262000.857311323 2030535.86623386
2567 262006.122509077 2030523.18880466
2567 262012.05152519 2030510.80800632
2569 261981.438263868 2030636.58036261
2570 261981.982026803 2030615.7604092
2570 261983.021394479 2030602.07266506
2620 261437.105073451 2031017.1488502
2621 261434.806689039 2030977.73069642
2627 261450.009928603 2031111.76696219
2627 261445.495707412 2031081.72612967
2662 261539.724487305 2031487.56512451
2662 261546.873901367 2031510.69012451
2665 261553.395324707 2031533.99969482
2665 261559.283874512 2031557.47747803
2665 261564.53527832 2031581.10571289
2666 261569.145690918 2031604.86730957
2683 261213.88671875 2032266.71850586
2683 261208.297729492 2032249.93688965
2683 261203.381713867 2032232.94610596
2683 261199.146728516 2032215.77288818
2683 261195.599304199 2032198.44451904
2684 261192.745117188 2032180.98852539
2684 261190.588684082 2032163.43267822
2684 261189.133300781 2032145.80487061
2684 261188.381713867 2032128.13311768
2686 261092.945129395 2032342.17767334
2686 261085.491699219 2032323.34387207
2686 261078.703918457 2032304.26031494
2686 261072.590087891 2032284.95007324
2687 261067.157470703 2032265.43731689
2687 261062.412902832 2032245.74591064
2687 261058.362304688 2032225.90008545
2687 261055.010498047 2032205.92449951
2687 261052.361877441 2032185.84350586
2689 260839.226318359 2032186.65209961
2690 260837.522705078 2032162.76971436
2690 260836.536315918 2032138.84710693
2690 260836.267883301 2032114.90570068
2690 260836.718078613 2032090.96710205
2690 260837.886291504 2032067.05267334
2690 260839.771484375 2032043.18408203
2731 262910.63453599 2031989.16019432
2731 262921.347548686 2031978.29343407
2731 262932.539382182 2031967.9203872
2731 262944.187575541 2031958.06259911
2731 262956.268141947 2031948.73960106
2732 262983.651147723 2031933.3567776
2732 262996.522302508 2031925.16000025
2732 263009.750146746 2031917.55178492
2732 263023.307336688 2031910.54763453
2752 262699.376708984 2031388.08892822
2752 262689.010498047 2031395.33551025
2752 262678.237121582 2031401.96148682
2758 262648.484680176 2031039.06408691
2758 262651.032287598 2031027.65252686
2758 262654.307495117 2031016.42810059
2758 262658.296508789 2031005.43707275
2758 262662.983093262 2030994.72467041
2759 262668.347900391 2030984.33569336
2759 262674.368713379 2030974.31231689
2759 262681.020690918 2030964.69628906
2759 262688.276489258 2030955.52728271
2759 262695.97869873 2030946.97570801
2761 262606.495910645 2031014.16827393
2761 262610.163879395 2031001.81207275
2761 262614.522888184 2030989.68231201
2761 262619.558898926 2030977.81768799
2761 262625.25592041 2030966.25567627
2761 262631.595703125 2030955.0335083
2762 262638.558105469 2030944.18670654
2762 262646.121276855 2030933.74969482
2762 262654.260681152 2030923.75567627
2767 262558.503887811 2030988.72818915
2767 262562.595501581 2030975.42142646
2767 262567.322064081 2030962.32657783
2767 262572.672894159 2030949.47397773
2767 262578.635296503 2030936.89359443
2767 262585.195477167 2030924.61441962
2770 262599.560167291 2030908.53820126
2770 262607.269395807 2030896.94585507
2770 262615.527025201 2030885.73742001
2771 262619.843559105 2030881.81663974
2773 262531.946289063 2030914.57788086
2773 262539.448303223 2030901.34448242
2773 262547.54510498 2030888.4664917
2774 262556.219909668 2030875.97070313
2774 262565.454528809 2030863.88269043
2774 262575.230102539 2030852.22772217
2791 261194.575500488 2031276.54071045
2791 261210.03729248 2031284.06512451
2791 261225.171508789 2031292.22827148
2791 261239.951721191 2031301.01629639
2791 261254.352294922 2031310.41351318
2792 261268.348083496 2031320.40368652
2792 261281.914489746 2031330.96929932
2792 261295.028076172 2031342.09210205
2800 262549.909475038 2031307.7939077
2800 262539.692736948 2031295.0315621
2800 262530.438042395 2031282.87493558
2800 262522.375346405 2031269.96935696
2800 262513.718567703 2031256.34015585
2800 262506.646599524 2031242.19350382
2800 262499.731504579 2031228.63770739
2801 262493.256722406 2031214.52759739
2801 262486.873264288 2031200.97306723
2801 262481.674116881 2031185.29749743
2801 262476.911145091 2031169.98179935
2875 261342.090204015 2031512.99546869
2964 262595.402078995 2031430.15122193
2964 262582.796488175 2031431.18564575
2965 262566.748345484 2031428.24229132
2968 262667.093505859 2031407.9442749
2968 262655.618103027 2031413.26312256
2968 262643.850708008 2031417.89971924
2969 262631.831481934 2031421.83789063
2969 262619.601928711 2031425.06427002
2969 262607.204101563 2031427.56787109
3068 262159.339477539 2031414.50592041
3069 262160.385925293 2031399.36248779
3069 262162.125671387 2031384.28308105
3069 262164.555297852 2031369.29907227
3069 262167.669494629 2031354.44250488
3069 262171.461730957 2031339.74407959
3069 262175.92388916 2031325.23529053
3069 262181.046875 2031310.94628906
3069 262186.819519043 2031296.9072876
3097 262536.091106888 2031153.62509708
3097 262524.260800898 2031155.48938803
3097 262512.042271203 2031155.97116177
3097 262500.571434383 2031156.36049805
3097 262489.285522461 2031155.84433768
3213 261879.68727344 2030330.99312277
3269 261454.993937392 2031139.67004564
3290 261297.943057585 2031525.4958299
3298 261066.55871582 2031572.06970215
3298 261047.710083008 2031563.855896
3309 261261.049247519 2031163.18523625
3309 261276.474418417 2031170.62444524
3309 261291.60845162 2031178.63927678
3312 261322.665893555 2031011.10528564
3312 261329.496276855 2031020.0703125
3312 261335.792480469 2031029.41809082
3312 261341.533508301 2031039.11688232
3312 261346.699707031 2031049.13372803
3312 261351.27331543 2031059.43469238
3319 261691.086336916 2032018.90355068
3365 261380.993842896 2032555.2817546
3365 261379.983650025 2032567.46254073
3365 261378.379035767 2032579.57936202
3365 261376.184455689 2032591.60316573
3365 261373.404670532 2032603.50538741
3384 260933.322875977 2031876.73132324
3384 260936.051879883 2031877.47113037
3384 260938.640930176 2031878.60772705
3385 260941.032470703 2031880.11572266
3385 260943.173706055 2031881.96209717
3420 261896.491882324 2031529.82550049
3420 261895.634887695 2031533.02471924
3420 261894.235107422 2031536.02630615
3420 261892.335510254 2031538.73907471
3420 261889.993713379 2031541.08111572
3421 261887.280700684 2031542.98071289
3421 261884.27911377 2031544.38049316
3421 261881.080078125 2031545.23748779
3445 261232.306518555 2031389.17987061
3445 261241.997497559 2031398.12988281
3445 261251.224914551 2031407.55688477
3445 261259.965698242 2031417.43688965
3445 261268.197509766 2031427.74487305
3445 261275.899291992 2031438.45452881
3446 261282.532900173 2031451.10189556
3462 262355.210693359 2030610.10809326
3464 262336.110900879 2030590.56549072
3469 262421.80291748 2031101.85687256
3469 262413.214111328 2031118.09350586
3477 262552.666958799 2031131.33405956
3477 262549.918728818 2031117.44825634
3477 262547.814541806 2031103.4502705
3477 262546.35873126 2031089.3700703
3502 263059.571905997 2032138.39869876
3598 260881.004468567 2032438.70494751
3598 260852.437608246 2032446.33731477
3623 262116.088625 2030387.50933546
3627 262380.523553024 2030836.41928058
3632 262651.518493652 2031120.1809082
3632 262648.851074219 2031108.79669189
3632 262646.920288086 2031097.26470947
3632 262645.733886719 2031085.63250732
3632 262645.296875 2031073.94812012
3632 262645.611083984 2031062.2598877
3632 262646.675292969 2031050.61590576
3637 262594.467324369 2031247.17030686
3637 262569.461669199 2031209.53451267
3640 261836.078525503 2032329.74436332
3646 262111.139055668 2032105.45326277
3665 262892.19954191 2031225.53502614
3666 262863.272385247 2031253.33331815
3667 262832.228607364 2031275.20507075
3668 262873.573275181 2031337.01041035
3670 262634.73931673 2031457.44028993
3670 262632.86991687 2031502.56778319
3679 262366.522415215 2031967.94802561
3681 262259.855639479 2030518.06709904
3689 262953.917724609 2032385.59851074
3689 262955.352111816 2032384.55212402
3689 262956.936279297 2032383.74987793
3689 262958.628723145 2032383.21331787
3689 262960.385498047 2032382.95568848
3690 262962.160888672 2032382.98431396
3690 262963.908508301 2032383.2980957

[OPTIONS]
UNITS LPS 
TRIALS 40 
ACCURACY 0.001 
EMITTER EXPONENT 0.5 
DAMPLIMIT 0 
MAXCHECK 10 
CHECKFREQ 2 
SPECIFIC GRAVITY 0.998 
HEADLOSS H-W 
QUALITY NONE 

[TIMES]
REPORT START 0  
PATTERN TIMESTEP 1  
QUALITY TIMESTEP 0  

[ENERGY]
PUMP 2088 EFFIC 2088E 

