[TITLE]
Scenario: NEW MP AVG.FLOW +F.F  J 870 &  J598 
Date: 10/01/2018 2:58:30 PM 

[CURVES]
;PUMP:
PMP-1 345.208333333333 44
;EFFICIENCY:
PMP-1E 0 100

[JUNCTIONS]
J-1 1997.81457519531 0 
J-2 2003.18859863281 0 
J-3 1992.13757324219 0 
J-4 2007.78308105469 0 
J-5 1998.5 0 
J-6 2003.69409179688 0 
J-7 2001.25537109375 0 
J-8 1995.14660644531 0 
J-9 1999.49829101563 0 
J-10 2001.07482910156 0 
J-11 2016.66088867188 0 
J-12 2015.36865234375 0 
J-13 2012.01599121094 0 
J-14 2006.64990234375 0 
J-15 2002.42236328125 0 
J-16 1997.92504882813 0 
J-17 1997.01977539063 0 
J-18 1994.52294921875 0 
J-19 2000.18286132813 0 
J-20 2020.7216796875 0 
J-21 1994.01989746094 0 
J-22 2007 0 
J-23 1998.44152832031 0 
J-24 2015.08032226563 0 
J-25 2004.32507324219 0 
J-26 2012.15808105469 0 
J-27 2007.96154785156 0 
J-28 1996.50805664063 0 
J-29 1992.62426757813 0 
J-30 2008.01721191406 0 
J-31 2006.96179199219 0 
J-32 1997.86279296875 0 
J-33 1997.87512207031 0 
J-34 1998.70642089844 0 
J-35 1996.54443359375 0 
J-36 2015.74255371094 0 
J-37 1995.5 0 
J-38 2002.24914550781 0 
J-39 2007.48645019531 0 
J-40 2013.17211914063 0 
J-41 1994.58251953125 0 
J-42 2006.14672851563 0 
J-43 2003.06372070313 0 
J-44 2009.76550292969 0 
J-45 1997.44775390625 0 
J-46 2014.21594238281 0 
J-47 2006.10375976562 0 
J-48 2021.06860351563 0 
J-49 1992.0576171875 0 
J-50 2002.76672363281 0 
J-51 2012.71899414063 0 
J-52 2013.30615234375 0 
J-53 2006.17016601563 0 
J-54 1988.66137695313 0 
J-55 1994.68090820313 0 
J-56 1996.35791015625 0 
J-57 1998.63293457031 0 
J-58 1996.83679199219 0 
J-59 2015.21606445313 0 
J-60 1995.5 0 
J-61 2008.16149902344 0 
J-62 2000.99877929688 0 
J-63 2009.90197753906 0 
J-64 2006.15222167969 0 
J-65 2007.908203125 0 
J-66 2007.88061523438 0 
J-67 2003.251953125 0 
J-68 2001.48962402344 0 
J-69 2003.14807128906 0 
J-70 1991.96997070313 0 
J-71 2015.48620605469 0 
J-72 2017.47338867188 0 
J-74 2004.32946777344 0 
J-75 2010.56616210938 0 
J-76 2004.84387207031 0 
J-77 1995.17883300781 0 
J-78 2003.96374511719 0 
J-79 2002.08850097656 0 
J-80 2016.77746582031 0 
J-81 2015.39904785156 0 
J-82 2003.63732910156 0 
J-83 2007.13269042969 0 
J-84 1995.75280761719 0 
J-85 1997 0 
J-86 1999.24865722656 0 
J-87 2003.78210449219 0 
J-88 2011.22619628906 0 
J-89 2005.23486328125 0 
J-90 2017.27526855469 0 
J-91 1993 0 
J-93 2006.47705078125 0 
J-94 2013.34118652344 0 
J-95 2011.43713378906 0 
J-96 1996.75512695313 0 
J-97 2001.34326171875 0 
J-98 1997 0 
J-99 1998.00634765625 0 
J-100 1994.5 0 
J-101 1992.67712402344 0 
J-102 1989.84619140625 0 
J-103 2008.10705566406 0 
J-104 2020.513671875 0 
J-105 2003.58532714844 0 
J-106 1997 0 
J-107 2015.16577148438 0 
J-109 2003 0 
J-110 1989.73010253906 0 
J-111 1998.728515625 0 
J-112 1997.9169921875 0 
J-113 1994.61267089844 0 
J-114 1995.21215820313 0 
J-115 2012.50549316406 0 
J-116 2012.81909179688 0 
J-117 2006.27197265625 0 
J-118 1992.41467285156 0 
J-119 1998.6904296875 0 
J-120 1996.77465820313 0 
J-121 2020.365234375 0 
J-122 2008.34912109375 0 
J-123 1999.64367675781 0 
J-124 2008.45751953125 0 
J-125 2007.28442382813 0 
J-126 1993.62170410156 0 
J-127 1997 0 
J-128 1996.11596679688 0 
J-129 2007.97509765625 0 
J-130 1998.89929199219 0 
J-131 1992.80981445313 0 
J-132 1995.5 0 
J-133 1993.64721679688 0 
J-134 1999.19812011719 0 
J-135 2020.34252929688 0 
J-137 2007.98559570313 0 
J-138 2017.86340332031 0 
J-139 2002.31896972656 0 
J-140 2008.927734375 0 
J-141 1992.42993164062 0 
J-142 2013.40246582031 0 
J-143 1996.5 0 
J-144 2003.66638183594 0 
J-145 1997.69519042969 0 
J-146 2016.00610351562 0 
J-147 2009.982421875 0 
J-148 2015.37951660156 0 
J-149 2018.90014648438 0 
J-150 2011.21936035156 0 
J-151 2013.46423339844 0 
J-152 2008.75268554688 0 
J-153 2005.89221191406 0 
J-154 2004.244140625 0 
J-156 1996.98522949219 0 
J-157 2007.75 0 
J-158 2011.9140625 0 
J-159 2005.5 0 
J-160 2006.53381347656 0 
J-161 2012.51013183594 0 
J-162 1997.55749511719 0 
J-163 2016.01806640625 0 
J-164 1995.16101074219 0 
J-165 2006.45971679688 0 
J-166 2000.83703613281 0 
J-167 2006.4873046875 0 
J-168 1992.3935546875 0 
J-170 1999.5 0 
J-171 1995.58361816406 0 
J-172 2012.37854003906 0 
J-173 2020.70764160156 0 
J-174 2017.60046386719 0 
J-175 2015.63659667969 0 
J-176 2006.95642089844 0 
J-177 1996.5 0 
J-178 1999.5205078125 0 
J-179 1994.35119628906 0 
J-180 1999 0 
J-181 2000.07397460938 0 
J-182 2005.99853515625 0 
J-183 1994.16845703125 0 
J-184 2014.67456054688 0 
J-185 1993.66467285156 0 
J-186 1999 0 
J-187 2015.85656738281 0 
J-188 1986.4462890625 0 
J-189 1996.84130859375 0 
J-190 1990.71484375 0 
J-191 2009.03295898438 0 
J-192 2007.52563476563 0 
J-193 1992.47998046875 0 
J-194 2007.48278808594 0 
J-195 1996.0478515625 0 
J-196 1996.77905273438 0 
J-197 2015.70727539063 0 
J-198 2002.49169921875 0 
J-199 2018.98364257813 0 
J-200 1998.23937988281 0 
J-201 1998.892578125 0 
J-202 1994.615234375 0 
J-203 2006.56994628906 0 
J-204 2007.06335449219 0 
J-205 2001.72839355469 0 
J-206 1995.30090332031 0 
J-207 2001.23486328125 0 
J-208 1995.95373535156 0 
J-209 2007.98022460938 0 
J-210 1997.79028320313 0 
J-212 1992.5546875 0 
J-213 2009.43212890625 0 
J-214 2017.77465820313 0 
J-215 2013.45336914063 0 
J-216 2012.24938964844 0 
J-217 1997.7490234375 0 
J-218 2007.49450683594 0 
J-219 2007.54321289062 0 
J-220 1999 0 
J-221 2003.35192871094 0 
J-222 2008.18127441406 0 
J-223 1988.51989746094 0 
J-224 1996.69006347656 0 
J-225 2002.97241210938 0 
J-226 1997.71728515625 0 
J-228 2012.46301269531 0 
J-229 2012.96215820313 0 
J-230 2008.52038574219 0 
J-231 2011.56481933594 0 
J-232 2007.5673828125 0 
J-233 2003.47619628906 0 
J-234 2017.14624023437 0 
J-235 1993.5 0 
J-236 2001.43957519531 0 
J-237 2006.24792480469 0 
J-238 2006.54443359375 0 
J-239 1998.86730957031 0 
J-240 1997.8115234375 0 
J-241 1995 0 
J-242 2021.4638671875 0 
J-243 2010.3447265625 0 
J-244 1998.37536621094 0 
J-245 2000.86560058594 0 
J-246 2009.06091308594 0 
J-247 1996.9423828125 0 
J-248 1998.5546875 0 
J-249 1999.27075195313 0 
J-250 2009.48779296875 0 
J-251 2012.71398925781 0 
J-252 2000.91833496094 0 
J-253 1998.32421875 0 
J-254 1995.42175292969 0 
J-255 2003.08728027344 0 
J-256 2020.81555175781 0 
J-257 2007.32788085938 0 
J-258 1996.1005859375 0 
J-259 2004.91882324219 0 
J-260 2009.14721679687 0 
J-261 1998.68505859375 0 
J-262 1990.56530761719 0 
J-263 1988.87536621094 0 
J-264 2001.81201171875 0 
J-265 2008.39562988281 0 
J-266 2005.45935058594 0 
J-267 1997.5966796875 0 
J-268 1995.73718261719 0 
J-269 2006.51928710937 0 
J-270 2006.5380859375 0 
J-271 2008.34802246094 0 
J-272 2012.55798339844 0 
J-273 1994.88989257813 0 
J-274 1996.33435058594 0 
J-275 1996.48010253906 0 
J-276 2007.83093261719 0 
J-277 2000.97741699219 0 
J-278 2007.33203125 0 
J-279 1995.45471191406 0 
J-280 2017 0 
J-281 2003.34619140625 0 
J-282 2008.12878417969 0 
J-283 1992.40734863281 0 
J-284 1994.67797851563 0 
J-285 2000.39465332031 0 
J-286 1995.85693359375 0 
J-287 1991.3681640625 0 
J-288 2012.82690429688 0 
J-289 2017.80114746094 0 
J-290 2000.38610839844 0 
J-291 2009.67700195313 0 
J-292 1992.33386230469 0 
J-293 2010 0 
J-294 1999.50915527344 0 
J-295 1990 0 
J-296 1989.11596679688 0 
J-297 2001.04357910156 0 
J-298 2005.13256835938 0 
J-299 2007.57666015625 0 
J-300 2012.83361816406 0 
J-301 2008.46215820313 0 
J-302 2007.56616210938 0 
J-303 2007.20056152344 0 
J-304 1991.87829589844 0 
J-305 2005.10278320312 0 
J-306 1999.07153320313 0 
J-307 2003.32897949219 0 
J-308 1996.67492675781 0 
J-309 1995 0 
J-310 1997.4013671875 0 
J-311 1996.98486328125 0 
J-312 2014.25109863281 0 
J-313 2017.93518066406 0 
J-314 1999 0 
J-315 2008.98791503906 0 
J-316 1992.35888671875 0 
J-317 2004.86938476563 0 
J-318 1996.5 0 
J-319 2004.90393066406 0 
J-320 1999.3720703125 0 
J-321 2007.5 0 
J-322 2009.95837402344 0 
J-323 1997.73034667969 0 
J-324 1994.86755371094 0 
J-325 2017.29016113281 0 
J-326 2000.47509765625 0 
J-327 2002.20617675781 0 
J-328 2010.5 0 
J-329 2005.3740234375 0 
J-330 2008.87646484375 0 
J-331 1988.59680175781 0 
J-332 1990.56579589844 0 
J-333 2002.037109375 0 
J-334 1995.28625488281 0 
J-335 2021.03784179688 0 
J-336 1997.73657226563 0 
J-337 2007.28247070313 0 
J-338 2010.76879882813 0 
J-339 1999.07592773438 0 
J-340 2019.10314941406 0 
J-341 1994.22644042969 0 
J-342 1993.26306152344 0 
J-343 2006.58715820313 0 
J-344 1998.95959472656 0 
J-345 2002.86682128906 0 
J-346 1998.669921875 0 
J-347 1999.671875 0 
J-348 1996 0 
J-349 2003.0166015625 0 
J-350 2002.5 0 
J-351 1999.5712890625 0 
J-352 1997.76416015625 0 
J-353 1996.2890625 0 
J-354 2003.87744140625 0 
J-355 2013.34619140625 0 
J-356 1992.36303710937 0 
J-357 1999.17651367188 0 
J-358 1996.19030761719 0 
J-359 1999.99389648438 0 
J-360 2009.48071289063 0 
J-361 1999 0 
J-362 2000.71362304688 0 
J-363 2007.15124511719 0 
J-364 2014.373046875 0 
J-365 1999.16076660156 0 
J-366 2019.94152832031 0 
J-367 2000.53820800781 0 
J-368 1997.47778320313 0 
J-369 1996.83557128906 0 
J-370 1989.7099609375 0 
J-371 2000.54748535156 0 
J-372 1996.70471191406 0 
J-373 2010.56335449219 0 
J-374 2018.93566894531 0 
J-375 1998.23693847656 0 
J-376 1999.50769042969 0 
J-377 2022.86157226562 0 
J-378 1991.24182128906 0 
J-379 2004.5 0 
J-380 1997.70471191406 0 
J-381 1987.39453125 0 
J-382 1995.642578125 0 
J-383 1998.45129394531 0 
J-384 2000.64123535156 0 
J-385 2008.15991210938 0 
J-386 2000.5 0 
J-387 2000.56420898438 0 
J-388 1997.50817871094 0 
J-389 1999.17309570313 0 
J-390 2009.96459960938 0 
J-391 2006.53686523438 0 
J-393 1993.67810058594 0 
J-394 2005.25659179688 0 
J-395 2006.44226074219 0 
J-396 2015.5 0 
J-397 1996.47119140625 0 
J-398 1995.26794433594 0 
J-399 1992.33056640625 0 
J-400 2002.78259277344 0 
J-401 1998.59643554688 0 
J-402 1997.64916992188 0 
J-403 1989.40002441406 0 
J-404 1993.49951171875 0 
J-405 2011.81164550781 0 
J-406 2005.5 0 
J-407 2007.67590332031 0 
J-408 2007.54931640625 0 
J-409 1990.30139160156 0 
J-410 1989.06323242188 0 
J-411 2000.47399902344 0 
J-413 2007.14416503906 0 
J-414 1996.06677246094 0 
J-415 2006.16577148438 0 
J-416 2000.07751464844 0 
J-417 2007.07885742188 0 
J-418 1996.09301757813 0 
J-419 2004.88952636719 0 
J-420 2004.66076660156 0 
J-421 2002.68908691406 0 
J-422 2008 0 
J-424 1995.5 0 
J-425 2007.67749023438 0 
J-426 2013.98986816406 0 
J-427 2004.46691894531 0 
J-428 2007.06323242188 0 
J-429 2001.63696289063 0 
J-430 1996.57885742188 0 
J-431 1995.32604980469 0 
J-432 2002.33703613281 0 
J-433 1999.3896484375 0 
J-434 1992.796875 0 
J-435 1998.287109375 0 
J-436 2020.27819824219 0 
J-437 1997.39245605469 0 
J-438 2004.46325683594 0 
J-439 2017.71838378906 0 
J-441 2002.78137207031 0 
J-442 1990.91552734375 0 
J-443 1993.98937988281 0 
J-444 2005.16137695313 0 
J-445 1997.8828125 0 
J-446 1994.90014648438 0 
J-447 1995.09301757812 0 
J-448 1995.81811523438 0 
J-449 1999.19946289063 0 
J-450 2020.75341796875 0 
J-451 2013.88317871094 0 
J-452 1990.24011230469 0 
J-453 1994.84619140625 0 
J-454 1996.31982421875 0 
J-455 1992.5 0 
J-456 1996.77709960938 0 
J-457 1998.13647460937 0 
J-458 1992.17114257812 0 
J-459 1994.66076660156 0 
J-460 1993 0 
J-461 1992.99792480469 0 
J-462 2007.87609863281 0 
J-463 2007.5 0 
J-464 2013.07202148438 0 
J-465 2003.52905273438 0 
J-466 2005.5478515625 0 
J-467 1997.56237792969 0 
J-468 1995.97497558594 0 
J-469 1995.32019042969 0 
J-470 2013.48168945313 0 
J-471 1990.85205078125 0 
J-472 1998.77673339844 0 
J-473 2001.20288085938 0 
J-474 2010.66772460938 0 
J-475 2001.60656738281 0 
J-476 2011.59045410156 0 
J-477 2016.48681640625 0 
J-478 2000.45104980469 0 
J-479 1996.216796875 0 
J-480 1998.27758789063 0 
J-481 2005.97546386719 0 
J-482 1999.2421875 0 
J-483 1990 0 
J-484 1989 0 
J-485 2001.85009765625 0 
J-486 1998.89685058594 0 
J-487 1996.30505371094 0 
J-488 2005.09936523438 0 
J-489 2002.26062011719 0 
J-490 2002.13049316406 0 
J-491 2002.46203613281 0 
J-492 1996.04626464844 0 
J-493 2001.85583496094 0 
J-494 2002.5 0 
J-495 2000.57690429688 0 
J-496 2008.69323730469 0 
J-497 2021.26928710938 0 
J-498 1996.11730957031 0 
J-499 2000.31103515625 0 
J-500 1999.89379882813 0 
J-501 2015.57434082031 0 
J-502 2004.69982910156 0 
J-504 1997.50231933594 0 
J-505 1995.73608398438 0 
J-506 2000.34887695313 0 
J-507 1999.02575683594 0 
J-508 2010.62048339844 0 
J-509 2006.58630371094 0 
J-510 2000.6552734375 0 
J-511 1998.97741699219 0 
J-512 2001.79699707031 0 
J-513 2003.66772460938 0 
J-514 1998.23937988281 0 
J-515 1995.81628417969 0 
J-516 1995.85986328125 0 
J-517 2003.5 0 
J-518 2003.99145507813 0 
J-519 2007.064453125 0 
J-520 1998.09130859375 0 
J-521 1993.38134765625 0 
J-522 1996.97302246094 0 
J-523 2000.54528808594 0 
J-524 2015.31848144531 0 
J-525 2004.21606445313 0 
J-526 2009 0 
J-527 1997.74658203125 0 
J-528 1995.10876464844 0 
J-529 2003.20983886719 0 
J-530 2012.62109375 0 
J-531 1999.36499023438 0 
J-532 2000.63208007813 0 
J-533 2007.54211425781 0 
J-534 2012.06201171875 0 
J-535 2007.51171875 0 
J-536 2017.31982421875 0 
J-537 1998.94091796875 0 
J-538 2012.01696777344 0 
J-539 1995.41076660156 0 
J-540 1990 0 
J-541 1996.57385253906 0 
J-542 1996.92517089844 0 
J-543 1998.19567871094 0 
J-544 1988.57080078125 0 
J-545 1991.14025878906 0 
J-546 2021.12634277344 0 
J-547 1998.21997070313 0 
J-548 2021.38342285156 0 
J-549 2001.43737792969 0 
J-550 1995.30053710938 0 
J-551 2008.08129882813 0 
J-552 2007.02954101563 0 
J-553 2019.21569824219 0 
J-554 2008.32702636719 0 
J-555 1997.19653320313 0 
J-556 1995.73352050781 0 
J-557 1998.30615234375 0 
J-558 2021.39111328125 0 
J-559 2012.86315917969 0 
J-560 2004.80078125 0 
J-561 2007.06420898438 0 
J-562 1996.21508789063 0 
J-563 1994.6474609375 0 
J-564 1992.79675292969 0 
J-565 2005.61364746094 0 
J-566 2006.19592285156 0 
J-567 1997.68493652344 0 
J-568 1995.40661621094 0 
J-569 1996.25744628906 0 
J-570 1997.63208007813 0 
J-571 2006.5830078125 0 
J-572 2013.98022460938 0 
J-573 1998.48352050781 0 
J-574 2009.66455078125 0 
J-575 1994.76770019531 0 
J-576 2000.92041015625 0 
J-577 2000.71374511719 0 
J-578 1992.04162597656 0 
J-579 2008.92333984375 0 
J-580 2015.63195800781 0 
J-581 2004.87585449219 0 
J-582 2008 0 
J-583 2000.85083007813 0 
J-584 1998.96960449219 0 
J-585 1996.615234375 0 
J-586 1995.18469238281 0 
J-587 2002.87854003906 0 
J-588 2004.85949707031 0 
J-589 2008.51843261719 0 
J-590 1990.46276855469 0 
J-591 2007.61450195312 0 
J-592 2012.5 0 
J-593 1997.10046386719 0 
J-594 2006.60534667969 0 
J-595 1995.28662109375 0 
J-596 1995.76354980469 0 
J-597 2011.70654296875 0 
J-598 2023.12292480469 0 
J-599 2000.96044921875 0 
J-600 2003.15698242188 0 
J-601 1991.34387207031 0 
J-602 2018.84716796875 0 
J-603 2008.88342285156 0 
J-604 2003.67932128906 0 
J-605 2003.20007324219 0 
J-606 2011.66650390625 0 
J-607 1995.65966796875 0 
J-608 2000.26806640625 0 
J-609 2007.03381347656 0 
J-610 2012.44689941406 0 
J-611 2000.04174804688 0 
J-612 2007.19555664063 0 
J-613 1996.11022949219 0 
J-614 1995.93444824219 0 
J-615 1995.5 0 
J-616 2005.85974121094 0 
J-617 2010.32751464844 0 
J-618 1996.56030273438 0 
J-619 1995.16040039063 0 
J-620 1999.19897460938 0 
J-621 1996.01953125 0 
J-622 2001.61120605469 0 
J-623 2012.41650390625 0 
J-624 2002.45556640625 0 
J-625 2000.68078613281 0 
J-626 1992.96350097656 0 
J-627 2007.84436035156 0 
J-628 2007.91076660156 0 
J-629 1999.02661132813 0 
J-630 2006.6640625 0 
J-631 1994.20349121094 0 
J-632 1993.44287109375 0 
J-633 1992.84997558594 0 
J-634 2008.15625 0 
J-635 1995.67077636719 0 
J-636 1993.13354492188 0 
J-637 1993.47741699219 0 
J-638 1998.97387695313 0 
J-639 2009.97106933594 0 
J-640 2004.12768554688 0 
J-641 2003.1630859375 0 
J-642 1997.42614746094 0 
J-643 2008 0 
J-644 2000.53552246094 0 
J-645 2000.5 0 
J-646 2007.09008789063 0 
J-647 2001.74792480469 0 
J-648 1994.57556152344 0 
J-650 2001.81274414063 0 
J-651 2001.03649902344 0 
J-652 2015.23608398438 0 
J-653 2004.87145996094 0 
J-654 2004.63452148438 0 
J-655 2003.86962890625 0 
J-656 2003.82177734375 0 
J-657 2006.84851074219 0 
J-658 2007.54992675781 0 
J-659 2012.87731933594 0 
J-660 2007.31555175781 0 
J-661 1996.271484375 0 
J-662 1998.17700195312 0 
J-663 1995.68627929688 0 
J-664 1993.77270507813 0 
J-665 1990.21618652344 0 
J-666 1999.61389160156 0 
J-667 1990 0 
J-668 1991.80261230469 0 
J-669 2000.8056640625 0 
J-670 1991.94213867188 0 
J-671 2014.60046386719 0 
J-672 1995 0 
J-673 2006.66235351563 0 
J-674 2003.2998046875 0 
J-675 1996.78063964844 0 
J-676 2008.39611816406 0 
J-677 1995.904296875 0 
J-678 2004.41027832031 0 
J-679 2005.03332519531 0 
J-680 2020.525390625 0 
J-681 2020.78820800781 0 
J-682 2000.83264160156 0 
J-683 2012.5 0 
J-684 2005.98522949219 0 
J-685 2004.43908691406 0 
J-686 1998.16052246094 0 
J-688 2014.13452148438 0 
J-689 1995.53540039063 0 
J-690 2008.50329589844 0 
J-691 2000.09545898438 0 
J-692 1990.74133300781 0 
J-693 2007.88879394531 0 
J-694 1998.9423828125 0 
J-695 2006.44360351562 0 
J-696 1998.96264648438 0 
J-697 1992.5 0 
J-698 1991.85681152344 0 
J-699 1996.90161132813 0 
J-700 2006.33251953125 0 
J-701 1997 0 
J-702 1990.69189453125 0 
J-703 2008.19714355469 0 
J-704 2007.03833007813 0 
J-705 2007.81225585938 0 
J-707 2003.23706054688 0 
J-708 1995.30493164063 0 
J-709 2007.98046875 0 
J-710 2001.33728027344 0 
J-711 2001.3232421875 0 
J-712 2019.85546875 0 
J-713 2014.87731933594 0 
J-714 2015.69775390625 0 
J-715 2016.59509277344 0 
J-716 2016.39782714844 0 
J-717 2017.41101074219 0 
J-718 2012.5 0 
J-719 2012.33337402344 0 
J-720 2009.61572265625 0 
J-721 2005.38464355469 0 
J-722 2002.28527832031 0 
J-723 2000.5 0 
J-724 1997.09924316406 0 
J-725 1995.85864257813 0 
J-726 1996.36206054688 0 
J-727 1997.60595703125 0 
J-728 1997.822265625 0 
J-729 2015.69506835938 0 
J-730 2000.83288574219 0 
J-731 2004.349609375 0 
J-732 2001.97375488281 0 
J-733 2004.41088867188 0 
J-734 2002.677734375 0 
J-735 2001.90930175781 0 
J-736 2004.83215332031 0 
J-737 2005.14465332031 0 
J-738 2007.61047363281 0 
J-739 2005.59155273438 0 
J-740 2006.81176757813 0 
J-741 1992.85095214844 0 
J-742 1990.42700195313 0 
J-743 1993.48681640625 0 
J-744 1988.3583984375 0 
J-745 1990.52282714844 0 
J-746 1993.73217773438 0 
J-747 1995.30847167969 0 
J-748 1995.76684570313 0 
J-749 1997.32702636719 0 
J-750 1998.55114746094 0 
J-751 1995.09875488281 0 
J-752 1996.39562988281 0 
J-753 1996.00158691406 0 
J-754 1994.7177734375 0 
J-755 1998.64709472656 0 
J-756 1995.21728515625 0 
J-757 1990.66711425781 0 
J-758 1999.22314453125 0 
J-759 2002.60595703125 0 
J-760 2010.43798828125 0 
J-761 2005.48400878906 0 
J-762 1999.33093261719 0 
J-763 1997.9228515625 0 
J-764 1999.6357421875 0 
J-765 1999.69445800781 0 
J-766 2007.85009765625 0 
J-767 1994.51806640625 0 
J-769 1994.5859375 0 
J-770 2008.5 0 
J-771 2012.470703125 0 
J-772 2017.97241210938 0 
J-773 2003.13513183594 0 
J-774 1997.82153320313 0 
J-775 1998.91967773438 0 
J-776 1999.26586914063 0 
J-777 1995.5 0 
J-778 1996.72766113281 0 
J-779 1996.85522460938 0 
J-780 1996.91027832031 0 
J-781 2003.14416503906 0 
J-782 2005.89379882813 0 
J-783 2007.46020507813 0 
J-784 2010.19799804688 0 
J-785 2011.27380371094 0 
J-786 2000.3037109375 0 
J-787 2000.55114746094 0 
J-788 1996.58715820313 0 
J-789 1994.91333007813 0 
J-790 1996.36218261719 0 
J-791 1997.93151855469 0 
J-792 1997.84375 0 
J-793 1994.62805175781 0 
J-794 1995.7841796875 0 
J-795 1997.80688476563 0 
J-796 1999.84997558594 0 
J-797 2002.43041992188 0 
J-798 2004.17614746094 0 
J-799 2007.5 0 
J-800 2006.51257324219 0 
J-801 2006.43542480469 0 
J-802 1998.53576660156 0 
J-803 1996.17102050781 0 
J-804 1995.5 0 
J-805 2003.44274902344 0 
J-806 2003.61682128906 0 
J-807 1995.08459472656 0 
J-808 1995.5 0 
J-809 1995.5 0 
J-810 1995.63720703125 0 
J-811 1996 0 
J-812 1996.45446777344 0 
J-813 1997.34985351563 0 
J-814 1998.23193359375 0 
J-815 1999.33239746094 0 
J-816 2000.50659179688 0 
J-817 2002.56567382813 0 
J-818 2007.35815429688 0 
J-819 2010.37268066406 0 
J-820 2010.44763183594 0 
J-821 2010.5 0 
J-822 2010 0 
J-823 2008.10595703125 0 
J-824 2006 0 
J-825 2006.47192382813 0 
J-826 2006.11218261719 0 
J-827 2005.06689453125 0 
J-828 2002.28186035156 0 
J-829 2000.33068847656 0 
J-831 1999.06506347656 0 
J-832 1997.27087402344 0 
J-833 1996.36145019531 0 
J-834 1995.77941894531 0 
J-835 1995.5 0 
J-836 1995.5 0 
J-837 1995.49084472656 0 
J-838 1996.931640625 0 
J-839 2000.89819335937 0 
J-840 2002.84851074219 0 
J-841 2005.49658203125 0 
J-842 2007.56970214844 0 
J-843 2010.29577636719 0 
J-844 2013.86755371094 0 
J-845 2019.93395996094 0 
J-846 2013.37768554688 0 
J-847 2015 0 
J-848 2010.38098144531 0 
J-849 1992.5 0 
J-850 1992.85620117188 0 
J-851 1992.763671875 0 
J-852 1992.45666503906 0 
J-853 2004.23547363281 0 
J-854 2004.48315429688 0 
J-855 2003.24047851563 0 
J-856 2004.82580566406 0 
J-857 2005.0068359375 0 
J-858 2006.15881347656 0 
J-859 1998.22338867188 0 
J-860 1990 0 
J-861 1992.44360351563 0 
J-862 1995.07958984375 0 
J-863 1992.91296386719 0 
J-864 1994.54296875 0 
J-865 1995.47326660156 0 
J-866 1996.8427734375 0 
J-867 2000.63977050781 0 
J-868 2003.04626464844 0 
J-869 1995.8310546875 0 
J-870 2022.76452636719 0 
J-871 2007.20080566406 0 
J-872 2007.81689453125 0 
J-873 2007.49206542969 0 
J-874 2006.63049316406 0 
J-875 2006.50769042969 0 
J-876 2006.47424316406 0 
J-877 2006.46850585938 0 
J-878 2006.86584472656 0 
J-879 2005.9130859375 0 
J-880 2006.3720703125 0 
J-881 2006 0 
J-882 2007.62219238281 0 
J-883 2009.85217285156 0 
J-884 2009.46215820313 0 
J-885 2018.02880859375 0 
J-886 2015.81555175781 0 
J-887 2011.32983398438 0 
J-888 2013.02587890625 0 
J-889 2013.82348632813 0 
J-890 2012.39086914063 0 
J-891 2010.58740234375 0 
J-892 2010.34936523438 0 
J-893 2010.32690429687 0 
J-894 2010.29833984375 0 
J-895 2011.25988769531 0 
J-896 2012.19177246094 0 
J-897 2012.77697753906 0 
J-898 2007.61486816406 0 
J-899 2006 0 
J-900 2006.40930175781 0 
J-901 2006.5 0 
J-902 2007.5 0 
J-903 2007.49865722656 0 
J-904 2006.59326171875 0 
J-905 2004.75280761719 0 
J-906 2003.82409667969 0 
J-907 2004 0 
J-908 2003.32556152344 0 
J-909 2002.5107421875 0 
J-913 2000.65649414063 0 
J-914 2000.76611328125 0 
J-915 1997.63891601563 0 
J-916 1996.51037597656 0 
J-917 1995.43103027344 0 
J-918 1995 0 
J-919 1994.95861816406 0 
J-920 1997.68310546875 0 
J-921 1996.73181152344 0 
J-922 1995.56762695313 0 
J-923 1995.28137207031 0 
J-924 1994.53576660156 0 
J-925 1991.31896972656 0 
J-926 1994.90246582031 0 
J-927 2001.66528320313 0 
J-928 1995.51245117188 0 
J-929 1997.34655761719 0 
J-930 1994.7392578125 0 
J-931 1992.16394042969 0 
J-932 1996.95166015625 0 
J-933 2001.11926269531 0 
J-934 2001.69213867188 0 
J-935 2006.35180664063 0 
J-936 2006.42700195313 0 
J-937 2008.91796875 0 
J-938 2004.97216796875 0 
J-939 2003.95776367188 0 
J-940 1999.54870605469 0 
J-941 2000.90710449219 0 
J-942 1992.55078125 0 
J-943 2002.880859375 0 
J-944 2008.44934082031 0 
J-945 2006.80236816406 0 
J-946 2007.29553222656 0 
J-947 2009.64111328125 0 
J-948 2015.57495117188 0 
J-949 2015.67297363281 0 
J-950 2014.13989257813 0 
J-951 2014.76843261719 0 
J-952 2009.41162109375 0 
J-953 2008.6708984375 0 
J-954 2006.47802734375 0 
J-955 2005.20788574219 0 
J-956 2004.27270507813 0 
J-957 2004.5 0 
J-958 2007 0 
J-960 2003.70397949219 0 
J-961 2002.5 0 
J-962 2003.25988769531 0 
J-963 2008.95031738281 0 
J-964 1995.13134765625 0 
J-965 1995.16857910156 0 
J-966 1998.3125 0 
J-967 1997.57055664063 0 
J-968 1995.23364257813 0 
J-969 1991.58361816406 0 
J-970 1993.92749023438 0 
J-971 1993.78137207031 0 
J-972 2018.35522460938 0 
J-973 2019.498046875 0 
J-974 2020.93811035156 0 
J-975 2002.96264648437 0 
J-976 2001.47094726563 0 
J-977 2001.62622070312 0 
J-978 2000.5 0 
J-979 1999.60607910156 0 
J-980 2002.484375 0 
J-981 1992.33752441406 0 
J-982 1998.29296875 0 
J-983 1999.76220703125 0 
J-984 2008.2 0 
J-985 2008.84008789063 0 
J-986 2007.3896484375 0 
J-987 2006.61560058594 0 
J-988 2004.69384765625 0 
J-989 2005.53515625 0 
J-990 2004.73327636719 0 
J-991 2003.76867675781 0 
J-992 2003.50610351563 0 
J-993 2000.15649414063 0 
J-994 1999.14245605469 0 
J-995 1999.07873535156 0 
J-996 1998.88024902344 0 
J-997 2000.66442871094 0 
J-998 1998.88366699219 0 
J-999 1994.88317871094 0 
J-1000 1995.91479492188 0 
J-1001 1996.86999511719 0 
J-1002 1998.07702636719 0 
J-1003 1999.34289550781 0 
J-1004 2000.38452148438 0 
J-1005 2001.0654296875 0 
J-1006 2002.16748046875 0 
J-1007 1998.59252929687 0 
J-1008 1996.79565429687 0 
J-1010 2006.58447265625 0 
J-1011 2008.42944335938 0 
J-1012 1999.07751464844 0 
J-1013 1996.72705078125 0 
J-1014 1997.16003417969 0 
J-1015 1996.69055175781 0 
J-1016 1996.93908691406 0 
J-1017 1996.58801269531 0 
J-1018 1997.00183105469 0 
J-1019 1996.5 0 
J-1020 1996.5 0 
J-1021 1996.5 0 
J-1022 1996.443359375 0 
J-1023 1996.5 0 
J-1024 1996.5 0 
J-1025 1996.68676757813 0 
J-1026 1996.06945800781 0 
J-1027 1996.42138671875 0 
J-1028 1996.82177734375 0 
J-1029 1997.72033691406 0 
J-1030 1997.21936035156 0 
J-1031 2008.08923339844 0 
J-1032 2008.5 0 
J-1033 2008 0 
J-1034 2007.85375976563 0 
J-1035 2000.95739746094 0 
J-1036 2002.75695800781 0 
J-1037 2005.54479980469 0 
J-1038 2006.19763183594 0 
J-1039 2004.99291992188 0 
J-1040 2004.34216308594 0 
J-1041 2003.57080078125 0 
J-1042 2005.75903320313 0 
J-1043 1999.29748535156 0 
J-1044 2000.91638183594 0 
J-1045 2002.0029296875 0 
J-1046 2003.32592773438 0 
J-1047 2020.11059570313 0 
J-1048 2018.67993164063 0 
J-1049 2008.27880859375 0 
J-1050 2009.224609375 0 
J-1051 2008.67517089844 0 
J-1052 2009.2470703125 0 
J-1053 2004.77416992188 0 
J-1054 2003.94140625 0 
J-1055 2005.3671875 0 
J-1056 2021.46496582031 0 
J-1057 2006.54650878906 0 
J-1058 2007.13354492188 0 
J-1059 2006.5908203125 0 
J-1060 2007.09619140625 0 
J-1061 2007.15637207031 0 
J-1062 2007.16149902344 0 
J-1063 2007.33544921875 0 
J-1064 2007.12561035156 0 
J-1065 2006.88659667969 0 
J-1066 2007.06726074219 0 
J-1067 2007.08386230469 0 
J-1068 2007.33276367187 0 
J-1069 2007.083984375 0 
J-1070 2008.28552246094 0 
J-1071 2008.68627929688 0 
J-1072 2009.23950195313 0 
J-1073 2009.5 0 
J-1074 2009.90612792969 0 
J-1075 2009.77551269531 0 
J-1076 2009.85192871094 0 
J-1077 2009.71765136719 0 
J-1078 2007.98327636719 0 
J-1079 2007.88586425781 0 
J-1080 2007.56127929688 0 
J-1081 2007.55615234375 0 
J-1082 2007.58862304688 0 
J-1083 2007.64428710938 0 
J-1084 2007.97839355469 0 
J-1085 2017.98876953125 0 
J-1086 2017.90686035156 0 
J-1087 2015.90197753906 0 
J-1088 2015.75329589844 0 
J-1089 2015.69775390625 0 
J-1090 2015.22143554688 0 
J-1091 2014.76672363281 0 
J-1092 2012.34130859375 0 
J-1093 2011.69299316406 0 
J-1094 2011.43786621094 0 
J-1095 2010.95568847656 0 
J-1096 2012.91711425781 0 
J-1097 2013.40954589844 0 
J-1098 2013.99743652344 0 
J-1099 2014.71984863281 0 
J-1100 2015 0 
J-1101 2015.5 0 
J-1102 2004.35949707031 0 
J-1103 2003.7958984375 0 
J-1104 2004.5 0 
J-1105 1999.5 0 
J-1106 2001.53942871094 0 
J-1107 2000.873046875 0 
J-1108 2000.78271484375 0 
J-1109 2001.08337402344 0 
J-1110 2002.14697265625 0 
J-1111 2002.3173828125 0 
J-1112 2002.43273925781 0 
J-1113 2002.5 0 
J-1114 2003.34509277344 0 
J-1115 1995 0 
J-1116 1995.34899902344 0 
J-1117 1998.25024414063 0 
J-1118 1999.35632324219 0 
J-1119 2001.36889648438 0 
J-1120 2004.6025390625 0 
J-1121 2006.99719238281 0 
J-1122 2007.908203125 0 
J-1123 2005.57348632813 0 
J-1124 2004.84301757813 0 
J-1125 2002.39013671875 0 
J-1126 2003.57861328125 0 
J-1127 1995.24768066406 0 
J-1128 1994.83862304687 0 
J-1129 1993.380859375 0 
J-1130 1995.26025390625 0 
J-1131 1995.89855957031 0 
J-1132 1997.87609863281 0 
J-1133 1993.44287109375 0 
J-1134 1993.5 0 
J-1135 1994.68103027344 0 
J-1136 1993.84313964844 0 
J-1137 1990.96752929688 0 
J-1138 1990.77062988281 0 
J-1139 1990.3818359375 0 
J-1140 1992.8203125 0 
J-1141 1989.3017578125 0 
J-1142 1986.46069335938 0 
J-1143 2000.34094238281 0 
J-1144 2000.04565429688 0 
J-1145 1999.64294433594 0 
J-1146 1999.04577636719 0 
J-1147 2000.01721191406 0 
J-1148 2001.39538574219 0 
J-1149 2002.28210449219 0 
J-1150 1997.89135742188 0 
J-1151 1997.88696289063 0 
J-1152 1997.84240722656 0 
J-1153 1997.82421875 0 
J-1154 1997.84204101563 0 
J-1155 1998.02380371094 0 
J-1156 1997.9423828125 0 
J-1157 1998.26831054688 0 
J-1158 1998.37023925781 0 
J-1159 1998.40966796875 0 
J-1160 1995.99572753906 0 
J-1161 1998.48291015625 0 
J-1162 1996.95361328125 0 
J-1163 1999.77185058594 0 
J-1164 1998.32348632813 0 
J-1165 1997.8359375 0 
J-1166 1998.00268554687 0 
J-1167 2000.78967285156 0 
J-1168 2001.12353515625 0 
J-1169 2001.9619140625 0 
J-1170 2007.68408203125 0 
J-1171 2007.97314453125 0 
J-1172 2007.98278808594 0 
J-1173 2008.01257324219 0 
J-1174 2006 0 
J-1175 2006 0 
J-1177 2004.89440917969 0 
J-1178 2008.50476074219 0 
J-1179 2009.0615234375 0 
J-1180 2012.43530273438 0 
J-1181 2000.95922851563 0 
J-1182 1999 0 
J-1183 1997.96960449219 0 
J-1184 1997.73583984375 0 
J-1185 1997.77136230469 0 
J-1186 1997.74353027344 0 
J-1187 1997.7294921875 0 
J-1188 1997.76550292969 0 
J-1189 1997.76916503906 0 
J-1190 2001.02185058594 0 
J-1191 2001.75659179688 0 
J-1192 1996.30480957031 0 
J-1193 1999.57775878906 0 
J-1194 1997.5 0 
J-1195 1997.77478027344 0 
J-1196 1997.89343261719 0 
J-1197 1997.94567871094 0 
J-1198 1996.13952636719 0 
J-1199 1996.49853515625 0 
J-1200 1997.14294433594 0 
J-1201 1997.01220703125 0 
J-1202 1999.67260742188 0 
J-1203 1999.08166503906 0 
J-1204 1998.50231933594 0 
J-578 1998.88061523438 0 
J-579 1998.962890625 0 
J-580 2000.71765136719 0 
J-584 1998.25866699219 0 
J-585 2002.14916992187 0 
J-586 1995.82434082031 0 
J-587 2006.58679199219 0 
J-588 2016.00659179688 0 
J-589 2010.74462890625 0 
J-591 1994.62878417969 0 
J-593 1996.95068359375 0 
J-594 1998.94494628906 0 
J-595 1995.93188476563 0 
J-596 2012.39221191406 0 
J-597 1996.78393554688 0 
J-598 1998.94885253906 0 
J-602 1996.3999849133 0 
J-603 1996.51 0 
2088-A 2008.40979003906 0 
2088-B 2008.40979003906 0 

[RESERVOIRS]
R-1 2008.51501464844 

[DEMANDS]
J-2 0.249892380687393 
J-3 0.0878728137071454 
J-4 0.107669955282793 
J-5 0.197748409237972 
J-6 0.0806967366715757 
J-7 0.173654027257341 
J-8 0.333432271667969 
J-9 0.0541547026992753 
J-11 0.0487843182302952 
J-12 0.0510282456362244 
J-13 0.158109400045719 
J-14 0.0539313843376288 
J-15 0.161616392505228 
J-16 0.107503974216189 
J-17 0.103531001256025 
J-18 0.0121709354053518 
J-19 0.108309405398551 
J-21 0.335365658696154 
J-23 0.13957494730908 
J-24 0.270775397779615 
J-28 0.353127184871002 
J-29 0.122267653842754 
J-31 0.0717799701885286 
J-32 0.107971382799737 
J-33 0.150505563902664 
J-34 0.159114332673129 
J-37 0.64918487869866 
J-38 0.169195644015817 
J-40 0.0198501708661201 
J-41 1.58558676536433 
J-43 0.148687081104809 
J-44 0.224769930997198 
J-48 0.116611342749106 
J-51 0.0512515639978709 
J-56 0.280445150129188 
J-57 0.942605277766473 
J-62 0.163125595658477 
J-64 0.0541550795559229 
J-68 2.52455951051269 
J-69 0.169195644015817 
J-70 0.0878728137071454 
J-71 0.00148035172560896 
J-72 0.0866678646629244 
J-74 0.795460004184819 
J-76 0.25301324895646 
J-77 2.52819204313081 
J-78 0.156322853152547 
J-79 0.836527289942803 
J-80 0.0812847674788918 
J-83 0.0395273500114298 
J-84 0.220383147143187 
J-85 0.275537360001927 
J-86 0.0334979873541791 
J-89 0.197480126549303 
J-91 0.166707156969109 
J-95 0.215562829727662 
J-96 0.557852144465309 
J-97 0.161794153012886 
J-98 1.0876796493902 
J-100 1.02790190540247 
J-101 0.116907162321941 
J-102 0.139350657667414 
J-103 0.0717799701885286 
J-105 1.08621378174998 
J-107 0.0180564521281703 
J-110 0.155653981239086 
J-113 1.58558676536433 
J-115 0.0655439391432466 
J-116 0.233396362693756 
J-117 0.0929004384449424 
J-118 0.0502464227314794 
J-122 0.125726407410963 
J-123 1.90955886560358 
J-126 0.0941828295850522 
J-128 0.252788187357577 
J-129 0.0539313843376288 
J-130 0.180653417541552 
J-132 0.707496755046174 
J-137 1.94935406776779 
J-138 0.058062774028089 
J-139 0.602194191110105 
J-140 0.189373970676229 
J-143 0.103531001256025 
J-145 0.0604080371953697 
J-146 0.251452814821926 
J-147 0.10071658110257 
J-148 0.0325004492485966 
J-149 0.09750134774579 
J-151 0.0730251042584043 
J-152 0.190372964413054 
J-153 0.110877566557485 
J-154 0.291662956134355 
J-157 0.217288765882041 
J-160 0.226262949507319 
J-161 0.098753188799746 
J-163 0.0505338248151058 
J-164 0.221196837210854 
J-165 1.85589953258167 
J-166 1.08621378174998 
J-168 0.163125595658477 
J-171 0.880106112425919 
J-172 0.639332156834473 
J-174 0.0179771281125429 
J-175 0.0838560447982593 
J-176 0.100536542096355 
J-177 0.152414781823734 
J-179 0.332561207194862 
J-180 0.0827313192881104 
J-183 0.280211445837413 
J-185 0.0468971822958508 
J-186 0.204112982544898 
J-187 0.0982600791244583 
J-188 0.116907162321941 
J-189 0.226926867312868 
J-191 0.0599609801020842 
J-192 0.110877566557485 
J-193 0.116852145887162 
J-195 0.226693163021093 
J-196 0.0362894863003607 
J-197 0.122266803001457 
J-198 0.842730681043602 
J-201 0.880106112425919 
J-202 0.707496755046174 
J-204 0.0569461822198565 
J-205 0.163125595658477 
J-206 0.267825118373374 
J-207 0.653206207816001 
J-210 0.265254371163857 
J-213 0.0479017885731734 
J-215 0.0479017885731734 
J-218 0.0469675229306842 
J-219 1.94915220162339 
J-220 0.141137204560586 
J-222 0.198418364322912 
J-224 0.197947535132852 
J-229 0.00245650197811146 
J-231 0.0668176937968043 
J-232 0.32880576406236 
J-233 0.259645468161273 
J-236 2.10108856584077 
J-238 0.0395273500114298 
J-241 0.880106112425919 
J-245 0.818847625305524 
J-246 0.157886081684073 
J-247 0.28815739175774 
J-248 0.141137204560586 
J-249 0.0809534694392662 
J-250 0.00904439364668309 
J-252 0.602022255610656 
J-253 0.296337041969842 
J-254 0.0674426145397473 
J-255 0.145759894646668 
J-256 0.0722007909808369 
J-257 0.0395273500114298 
J-258 0.22973131881416 
J-259 0.169195644015817 
J-268 0.17083854665957 
J-271 0.170533158988275 
J-274 0.225758345853996 
J-275 1.56961303327977 
J-276 0.890496792519758 
J-279 0.150505563902664 
J-280 0.027021521759226 
J-283 0.0502464227314794 
J-286 0.0385224173840206 
J-287 0.202214776470902 
J-288 0.0776511768796698 
J-289 0.244645265183737 
J-290 0.0809534694392662 
J-291 0.125951555968624 
J-293 0.0404206234580158 
J-294 0.141157392231691 
J-296 0.747005117998194 
J-298 0.260146662142897 
J-299 0.170533158988275 
J-300 0.0503582905512849 
J-301 0.0503586409891159 
J-304 0.191718813473517 
J-307 0.842730681043602 
J-308 0.385845785719407 
J-309 0.707496755046174 
J-310 0.0503582905512849 
J-311 0.263384736829662 
J-312 1.94935406776779 
J-313 0.070680261461116 
J-314 0.818847625305524 
J-318 0.103531001256025 
J-319 0.653210753406493 
J-324 0.134379967770236 
J-327 0.0827394529900268 
J-328 0.125839896787801 
J-329 0.0766841917542045 
J-330 0.188815674772113 
J-332 0.137885532146851 
J-333 0.214720604723106 
J-334 0.282314784463382 
J-337 0.364695749156624 
J-338 0.675222141928737 
J-339 0.361540539374878 
J-340 0.065209415382802 
J-341 0.139350657667414 
J-342 0.164585632533468 
J-345 0.228269221966004 
J-347 0.430717009740077 
J-348 0.718042519917534 
J-349 0.0539313843376288 
J-351 0.4314181226154 
J-352 1.87652580799183 
J-353 0.0854192733297848 
J-354 0.161616392505228 
J-355 0.0655439391432466 
J-356 0.0502464227314794 
J-362 0.121374374179976 
J-363 0.109760974749253 
J-366 0.0685672003816149 
J-367 0.17463617407312 
J-369 0.280211445837413 
J-371 0.00245650197811146 
J-372 0.64918487869866 
J-375 0.191607154292694 
J-376 0.075252781951332 
J-378 0.227562994092724 
J-379 1.08621378174998 
J-381 0.214050649638167 
J-382 0.714165400479534 
J-383 0.0541547026992753 
J-384 0.0585098179119662 
J-385 0.0628632037054816 
J-388 0.139797294390707 
J-394 0.199423296950321 
J-395 0.124723304979568 
J-396 0.0719085124501718 
J-397 0.169435611536384 
J-399 0.148402225276695 
J-406 0.064646557002091 
J-408 0.278203114271068 
J-411 0.145715230974339 
J-413 0.427113114537953 
J-414 0.127403125319326 
J-416 0.433287756949595 
J-417 0.0358899850942643 
J-419 0.0898856405627147 
J-421 0.10540063559022 
J-422 0.484468996848172 
J-424 0.0494650171046989 
J-429 0.241416533402876 
J-430 0.103531001256025 
J-431 0.0779381082146271 
J-432 0.0449989630124473 
J-435 0.121373529554871 
J-437 0.0809534694392662 
J-438 0.25122989565985 
J-439 0.0359542562250859 
J-442 0.801478130223286 
J-443 0.145831478067178 
J-444 0.0717799701885286 
J-445 0.149288324760683 
J-446 0.20706200251205 
J-447 0.20706200251205 
J-448 0.0468968559457642 
J-450 0.481282470922464 
J-451 0.140243931114 
J-452 0.155652898067608 
J-453 0.22435612010335 
J-454 0.446375197288957 
J-456 2.52819204313081 
J-457 0.0744766736091065 
J-459 1.00510444310703 
J-460 1.00510444310703 
J-462 0.0359542562250859 
J-463 0.307062747263932 
J-464 0.159895946938891 
J-466 0.472316373675907 
J-468 0.103531001256025 
J-470 0.0479017885731734 
J-475 0.107892874444869 
J-477 0.0869825018613102 
J-480 0.823965422963684 
J-485 0.0604076168253772 
J-488 0.173654027257341 
J-489 0.197480126549303 
J-490 0.197480126549303 
J-491 0.125839896787801 
J-493 0.108309405398551 
J-494 0.0898862660670473 
J-495 1.42104181641563 
J-496 0.099488330113514 
J-497 0.146162884822068 
J-500 0.139350657667414 
J-501 0.13577756388107 
J-504 1.98111128137094 
J-505 0.152414781823734 
J-508 0.0611892310911399 
J-509 0.0929004384449424 
J-510 0.075252781951332 
J-513 0.215562829727662 
J-514 0.343311604616481 
J-519 0.415993639358295 
J-521 0.923840019686555 
J-522 0.110430929834192 
J-524 0.128296398765912 
J-528 0.0914488690942401 
J-529 0.103397120966566 
J-530 0.0605192760062005 
J-533 0.0539317596402284 
J-534 0.13464317389401 
J-535 0.550373607128531 
J-537 0.64918487869866 
J-538 0.0713502165460555 
J-539 0.2502972964903 
J-540 0.232068361731903 
J-542 0.110430929834192 
J-547 0.303966163939172 
J-548 0.031487888992156 
J-551 0.298042919695847 
J-553 0.0857542508722545 
J-559 0.174301194199579 
J-561 0.120480256108285 
J-563 0.274368838543055 
J-565 0.0479017885731734 
J-567 0.169435611536384 
J-568 0.296337041969842 
J-569 0.168940340585574 
J-571 0.107669955282793 
J-574 0.0469675229306842 
J-575 0.225648351291579 
J-576 2.10108856584077 
J-577 0.215562829727662 
J-578 0.263151032537888 
J-579 0.197506377599492 
J-581 0.125726407410963 
J-583 0.346817168993095 
J-584 0.589564577433553 
J-588 0.135548489229107 
J-589 0.228269221966004 
J-593 0.589564577433553 
J-594 0.0717799701885286 
J-596 0.0359542562250859 
J-598 0.0180333755665091 
J-598 31.3888888888889 
J-599 0.0539464372224346 
J-600 0.179449925471322 
J-601 0.252868043699817 
J-602 0.0650008984971933 
J-603 0.0479017885731734 
J-604 0.795465539703907 
J-605 0.0684753574898766 
J-606 0.0523506201147168 
J-607 0.942605277766473 
J-609 0.128408951524353 
J-610 0.00245650197811146 
J-612 0.302880762139523 
J-613 0.269694752707569 
J-614 1.71772654454127 
J-616 0.044998649871769 
J-618 0.107503974216189 
J-619 0.390052462971345 
J-620 0.263384736829662 
J-621 0.116460525598648 
J-623 0.0717799701885286 
J-624 0.502464227314795 
J-626 0.166707156969109 
J-630 0.0395273500114298 
J-631 0.163125595658477 
J-632 0.500127184397051 
J-635 0.440532589994599 
J-636 0.148402225276695 
J-637 0.0925654609024727 
J-639 0.251234905156343 
J-640 2.61417301366731 
J-643 0.215339910565586 
J-644 0.202326435651726 
J-645 0.107863519280457 
J-646 0.349983084459596 
J-648 0.692918785959296 
J-650 0.156322853152547 
J-651 0.836527289942803 
J-654 0.122227344597971 
J-656 0.260146662142897 
J-657 0.323009865848379 
J-659 0.104289674888914 
J-664 1.02138834474663 
J-665 1.05736801313126 
J-667 0.215241652724151 
J-668 0.292130364717904 
J-669 0.119707590034907 
J-671 0.0668176937968043 
J-672 0.723668186808117 
J-673 0.102056491272449 
J-674 0.602293812628141 
J-675 0.220383147143187 
J-676 0.0198501708661201 
J-677 0.606381480103144 
J-678 0.0541547026992753 
J-680 0.319666078417236 
J-681 0.149111791997702 
J-682 0.253563611245177 
J-683 0.0512515639978709 
J-686 0.0854198677531568 
J-688 0.161616392505228 
J-690 0.339728803004092 
J-691 0.163125595658477 
J-692 0.118806195149489 
J-695 0.0395273500114298 
J-696 0.162424482783155 
J-697 0.723668186808117 
J-698 0.457826707585899 
J-700 2.74639632510143 
J-702 0.0674426145397473 
J-705 0.178654689317197 
J-715 0.00245650197811146 
J-717 0.00245650197811146 
J-718 0.00245650197811146 
J-720 0.17429998126509 
J-722 1.2466834293647 
J-723 2.67986495554535 
J-724 0.0697881498839936 
J-729 0.143559940377057 
J-730 0.148687081104809 
J-731 0.148687081104809 
J-737 0.249669461525317 
J-738 0.312086826906646 
J-739 0.312086826906646 
J-741 0.0719090128536378 
J-746 2.81478871198774 
J-756 0.249362479323203 
J-760 0.23317344353168 
J-761 0.107447036120717 
J-763 0.282314784463382 
J-764 0.282314784463382 
J-767 0.119415278690389 
J-785 0.424307839819602 
J-853 0.0375177458366806 
J-870 31.3888888888889 
J-898 0.251234905156343 
J-922 0.880106112425919 
J-943 0.0539464372224346 
J-944 0.0717799701885286 
J-958 0.0479017885731734 
J-981 0.0503586409891159 
J-984 0.263384736829662 
J-986 0.413890300732326 
J-988 0.150505563902664 
J-989 0.201453099509466 
J-990 0.235340221816743 
J-991 0.172006358745902 
J-992 0.169435611536384 
J-993 0.304984100765491 
J-996 0.269928456999343 
J-997 0.163125595658477 
J-999 0.214540539848829 
J-1000 0.120357710263776 
J-1002 0.27086327416644 
J-1004 0.255906199492884 
J-1006 0.10540063559022 
J-1008 0.340740857406963 
J-1010 0.0898862660670473 
J-1011 0.360661663846662 
J-1012 0.215007948432377 
J-1015 0.0537519871080943 
J-1016 0.136483306396205 
J-1017 0.0537519871080943 
J-1018 0.226926867312868 
J-1019 0.144195548024757 
J-1020 0.186262320544135 
J-1022 0.103531001256025 
J-1025 0.103531001256025 
J-1026 0.075252781951332 
J-1027 0.22108426001851 
J-1028 0.169435611536384 
J-1029 0.315267089603562 
J-1031 0.174099865581493 
J-1033 0.138432799649305 
J-1034 0.138432799649305 
J-1035 0.119707590034907 
J-1038 0.119707590034907 
J-1039 0.0780217067266616 
J-1041 0.0780217067266616 
J-1044 0.561872148954908 
J-1046 0.561872148954908 
J-1047 0.163845584125989 
J-1049 0.107669955282793 
J-1051 0.26928634778802 
J-1054 0.339728803004092 
J-1055 0.170533158988275 
J-1057 0.0395273500114298 
J-1058 0.0395273500114298 
J-1059 0.0395273500114298 
J-1066 0.0395273500114298 
J-1067 0.132874425179665 
J-1068 0.0759282429598087 
J-1069 0.0674421452172418 
J-1070 0.139350657667414 
J-1071 0.0719085124501718 
J-1074 0.130306264020731 
J-1077 0.0988183750285745 
J-1078 0.0590677066554982 
J-1080 0.0590681177012025 
J-1081 0.0167488771234872 
J-1084 0.0167488771234872 
J-1085 2.70773513496377 
J-1086 2.70773513496377 
J-1087 0.0547129986033915 
J-1088 0.0725784675351113 
J-1090 0.0368475296716719 
J-1091 0.10864438294102 
J-1092 0.0898856405627147 
J-1096 0.114450660343829 
J-1101 0.114450660343829 
J-1103 0.0519534004691952 
J-1104 0.942450192988953 
J-1106 0.836527289942803 
J-1110 0.795465539703907 
J-1114 1.10482395505238 
J-1119 0.12237846218228 
J-1120 0.0359542562250859 
J-1121 0.0359542562250859 
J-1122 0.157327785779957 
J-1123 0.139350657667414 
J-1124 0.103396401442328 
J-1125 0.058398157954119 
J-1128 0.0121709354053518 
J-1132 0.610258599541144 
J-1133 0.611034023428744 
J-1134 1.87652580799183 
J-1135 1.87652580799183 
J-1137 0.692918785959296 
J-1139 0.692918785959296 
J-1140 0.130306264020731 
J-1142 0.130306264020731 
J-1143 0.0764865388639249 
J-1145 0.179771281125429 
J-1149 0.143817024900344 
J-1155 0.139350657667414 
J-1160 0.42880940984276 
J-1161 0.299806986819903 
J-1163 0.0385224173840206 
J-1165 0.0449989630124473 
J-1169 0.104959629973853 
J-1170 0.12650985187274 
J-1180 0.0898364223166989 
J-1181 0.842730681043602 
J-1182 0.842730681043602 
J-1184 0.304282987890169 
J-1187 0.310593003768075 
J-1190 0.299141493471134 
J-1191 0.163593004242026 
J-1192 0.215007948432377 
J-1193 0.269928456999343 
J-585 0.0169042407496784 
J-595 0.233236883190774 

[EMITTERS]

[PUMPS]
PMP-1 2088-A 2088-B HEAD PMP-1 SPEED 1  

[PIPES]
P-402 J-68 J-655 101.987225594098 90 150 0 
P-403 J-408 J-299 76.5351562500245 90 150 0 
P-401 J-697 J-672 195.299987792971 130.8 150 0 
P-528 J-356 J-316 20.4316152434731 130.8 150 0 
P-529 J-316 J-283 39.07341284516 130.8 150 0 
P-123 J-193 J-258 140.58781269434 90 150 0 
P-405 J-41 J-77 134.769409179666 90 150 0 
P-124 J-287 J-404 98.870473225034 90 150 0 
P-520 J-443 J-399 85.6997680664146 130.8 150 0 
P-272 J-231 J-364 76.5246459320968 130.8 150 0 
P-527 J-356 J-70 43.0990936045089 130.8 150 0 
P-524 J-332 J-262 6.44360351556062 130.8 150 0 
P-525 J-667 J-295 38.2248785262668 130.8 150 0 
P-390 J-317 J-640 102.484191894531 90 150 0 
P-391 J-416 J-347 71.7471226492445 130.8 150 0 
P-949 J-234 J-59 50.1982017319714 300 130 0 
P-942 J-427 J-502 5.75598144546367 300 130 0 
P-943 J-502 J-560 4.45045070992432 300 130 0 
P-941 J-525 J-427 22.0758056638878 300 130 0 
P-947 J-536 J-374 42.9059168962012 300 130 0 
P-279 J-40 J-71 73.0036010744303 130.8 150 0 
P-21 J-694 J-290 7.28961843975632 90 150 0 
P-688 J-401 J-5 48.2723599959249 90 150 0 
P-689 J-435 J-336 55.5706340062886 90 150 0 
P-271 J-194 J-218 5.46959357223491 130.8 150 0 
P-276 J-579 J-589 68.0000000001617 90 150 0 
P-91 J-297 J-485 40.2351929002017 90 150 0 
P-274 J-551 J-232 68.0000000001617 90 150 0 
P-973 J-574 J-606 59.8482055664026 130.8 150 0 
P-977 J-626 J-91 1.01676295071738 90 150 0 
P-687 J-388 J-336 15.2133826581536 90 150 0 
P-684 J-29 J-212 14.307474765574 130.8 150 0 
P-229 J-56 J-308 67.9999999998779 90 150 0 
P-264 J-296 J-410 75.6016838180407 130.8 150 0 
P-641 J-163 J-90 77.507413421972 130.8 150 0 
P-227 J-308 J-96 110.799194335929 90 150 0 
P-920 J-390 J-243 19.3167724608501 400 130 0 
P-927 J-382 J-8 100.000000000021 90 150 0 
P-924 J-643 J-4 69.9999999999932 90 150 0 
P-483 J-220 J-327 223.745197464249 90 150 0 
P-398 J-459 J-460 179.299987792971 90 150 0 
P-668 J-601 J-670 88.0389831321893 90 150 0 
P-669 J-667 J-483 6.19014485293247 130.8 150 0 
P-530 J-283 J-118 38.9207238827768 130.8 150 0 
P-393 J-337 J-160 133.569213867194 90 150 0 
P-666 J-3 J-578 33.3064372929568 90 150 0 
P-667 J-670 J-578 14.9072793507797 90 150 0 
P-664 J-70 J-458 66.3650694136359 90 150 0 
P-665 J-3 J-458 18.0924567768255 90 150 0 
P-678 J-110 J-692 206.629419360386 130.8 150 0 
P-388 J-25 J-438 44.0000000000546 90 150 0 
P-389 J-438 J-317 23.361319161699 90 150 0 
P-61 J-532 J-359 25.1711551152822 130.8 150 0 
P-672 J-562 J-539 58.5811561804667 90 150 0 
P-671 J-631 J-539 101.795899670943 90 150 0 
P-381 J-330 J-260 29.807279790477 90 150 0 
P-386 J-216 J-95 48.5470633164807 90 150 0 
P-675 J-67 J-82 42.0093332243363 130.8 150 0 
P-385 J-116 J-216 22.6992525139525 90 150 0 
P-599 J-522 J-457 66.431867065116 90 150 0 
P-628 J-537 J-666 129.736470134605 90 150 0 
P-629 J-37 J-666 81.4516099139033 90 150 0 
P-597 J-157 J-394 68.1775706227514 90 150 0 
P-622 J-546 J-335 9.69369477101333 90 150 0 
P-623 J-450 J-335 17.7423421065122 90 150 0 
P-620 J-121 J-104 18.1749089355984 90 150 0 
P-621 J-104 J-680 2.19198273836534 90 150 0 
P-626 J-593 J-106 5.58099878410708 300 130 0 
P-625 J-584 J-629 5.58099853880261 300 130 0 
P-454 J-454 J-619 74.662701021586 90 150 0 
P-455 J-446 J-447 71.9638845171942 90 150 0 
P-387 J-271 J-385 76.535156251217 90 150 0 
P-891 J-182 J-255 108.377168946458 90 150 0 
P-368 J-577 J-475 59.3056030273497 90 150 0 
P-292 J-693 J-463 79.2838534787053 90 150 0 
P-293 J-65 J-321 76.6874738269963 130.8 150 0 
P-4 J-618 J-380 84.0049072672806 130.8 150 0 
P-361 J-309 J-241 26.9210668035401 90 150 0 
P-366 J-7 J-625 60.000000000126 90 150 0 
P-367 J-625 J-577 11.9005178378335 90 150 0 
P-588 J-596 J-542 73.7498469216181 90 150 0 
P-757 J-698 J-632 70.0000000000287 90 150 0 
P-789 J-642 J-310 55.0521210156091 90 150 0 
P-848 J-302 J-125 49.4575299727605 90 150 0 
P-782 J-268 J-342 70.0467737107774 90 150 0 
P-781 J-342 J-235 56.9648146198277 90 150 0 
P-786 J-5 J-435 71.1570458068893 90 150 0 
P-784 J-499 J-500 97.1406586733541 90 150 0 
P-785 J-500 J-170 73.1428505141773 90 150 0 
P-328 J-185 J-284 39.903764965099 90 150 0 
P-329 J-692 J-185 105.439946236239 130.8 150 0 
P-441 J-32 J-661 71.9464202516702 90 150 0 
P-446 J-138 J-280 125.859225541971 90 150 0 
P-87 J-630 J-561 46.9999999999615 90 150 0 
P-322 J-102 J-545 41.3436249851017 90 150 0 
P-323 J-545 J-341 98.8704835029636 90 150 0 
P-320 J-188 J-403 127.548630592687 90 150 0 
P-321 J-403 J-101 121.726451071558 90 150 0 
P-326 J-456 J-113 149.999999999996 90 150 0 
P-107 J-522 J-177 79.1949020935594 90 150 0 
P-637 J-657 J-643 120.583374023388 90 150 0 
P-803 J-180 J-361 6.44360351556062 130.8 150 0 
P-648 J-278 J-218 41.2720811592045 130.8 150 0 
P-768 J-544 J-381 101.393447472599 90 150 0 
P-769 J-452 J-287 44.5310061390686 90 150 0 
P-642 J-671 J-364 26.1847061166003 130.8 150 0 
P-643 J-256 J-598 44.4335751099817 130.8 150 0 
P-763 J-472 J-620 29.0463182444316 90 150 0 
P-760 J-206 J-195 68.0000000001617 90 150 0 
P-509 J-450 J-680 39.7627064783789 90 150 0 
P-975 J-40 J-671 39.2059936523517 130.8 150 0 
P-471 J-637 J-541 124.5395330119 90 150 0 
P-501 J-329 J-566 23.84917316389 90 150 0 
P-718 J-575 J-41 5.78356933587346 90 150 0 
P-86 J-414 J-528 70.165638446622 90 150 0 
P-712 J-181 J-285 3.78030623974709 130.8 150 0 
P-713 J-285 J-362 6.51346284281689 130.8 150 0 
P-711 J-437 J-181 66.2987229116902 130.8 150 0 
P-717 J-133 J-185 5.48251050583435 130.8 150 0 
P-714 J-362 J-225 69.6041986490002 130.8 150 0 
P-715 J-225 J-144 16.3016502132685 130.8 150 0 
P-728 J-62 J-691 72.3215022920791 90 150 0 
P-729 J-510 J-130 102.426502216526 90 150 0 
P-720 J-535 J-422 70.2958561259351 90 150 0 
P-721 J-89 J-624 70.2958482835901 90 150 0 
P-727 J-511 J-339 24.5984635258842 90 150 0 
P-724 J-685 J-154 48.0410897113017 130.8 150 0 
P-725 J-252 J-233 75.6207201895763 90 150 0 
P-523 J-21 J-332 169.37078857422 130.8 150 0 
P-19 J-120 J-58 3.40240811583581 300 130 0 
P-92 J-650 J-608 99.4782481365152 90 150 0 
P-780 J-633 J-342 146.488803640546 90 150 0 
P-467 J-89 J-420 86.6248811649051 90 150 0 
P-89 J-297 J-371 18.5969374127477 90 150 0 
P-551 J-179 J-141 222.203814063158 90 150 0 
P-418 J-288 J-148 59.183156893152 130.8 150 0 
P-419 J-251 J-272 24.7348159496112 90 150 0 
P-202 J-62 J-205 54.5062696426822 90 150 0 
P-413 J-47 J-159 25.7417262283979 90 150 0 
P-410 J-223 J-484 38.6136721483467 90 150 0 
P-414 J-159 J-406 22.7332687272389 90 150 0 
P-205 J-117 J-509 53.0000000000238 90 150 0 
P-126 J-210 J-28 83.2367451452854 90 150 0 
P-771 J-590 J-102 66.475311909192 90 150 0 
P-776 J-164 J-445 68.5850628074856 90 150 0 
P-775 J-292 J-254 82.4680260054299 130.8 150 0 
P-631 J-701 J-537 140.824588280854 90 150 0 
P-636 J-657 J-571 69.9999999999932 90 150 0 
P-495 J-569 J-662 152.636145266463 90 150 0 
P-168 J-98 J-275 90.4475708007674 90 150 0 
P-162 J-94 J-229 35.9894790555572 90 150 0 
P-160 J-300 J-229 27.916527866989 90 150 0 
P-862 J-353 J-522 59.9999675418604 90 150 0 
P-863 J-586 J-528 56.7157017415231 90 150 0 
P-861 J-414 J-177 61.6470878404521 90 150 0 
P-866 J-409 J-262 20.57220458983 130.8 150 0 
P-864 J-505 J-431 57.8520823938024 90 150 0 
P-119 J-255 J-411 100.905865956695 90 150 0 
P-692 J-186 J-134 41.5033397243322 90 150 0 
P-818 J-218 J-425 10.2407641705771 130.8 150 0 
P-113 J-615 J-424 17.261073822497 90 150 0 
P-110 J-358 J-177 58.8278696139011 90 150 0 
P-111 J-358 J-621 16.4722948431264 90 150 0 
P-116 J-487 J-353 60.41350864639 90 150 0 
P-114 J-528 J-469 51.6331067830841 90 150 0 
P-115 J-469 J-615 56.3482770566826 90 150 0 
P-810 J-520 J-351 52.325607380485 90 150 0 
P-811 J-351 J-583 61.6461889130449 90 150 0 
P-552 J-168 J-141 17.9617525296999 90 150 0 
P-817 J-376 J-696 34.1593207529668 90 150 0 
P-814 J-447 J-258 74.8544017358354 90 150 0 
P-815 J-193 J-118 134.28276621025 90 150 0 
P-55 J-432 J-622 24.5631259668393 130.8 150 0 
P-400 J-461 J-697 100.000000000021 90 150 0 
P-823 J-214 J-602 32.8007168804294 130.8 150 0 
P-560 J-152 J-122 47.6754381444033 90 150 0 
P-470 J-91 J-273 77.0502252797223 90 150 0 
P-475 J-644 J-97 152.340239200744 90 150 0 
P-519 J-253 J-443 201.161804199222 130.8 150 0 
P-513 J-45 J-261 54.0807755788625 130.8 150 0 
P-677 J-77 J-607 136.628784179701 90 150 0 
P-517 J-647 J-490 52.7098024014573 130.8 150 0 
P-514 J-261 J-482 22.8240436957574 130.8 150 0 
P-344 J-184 J-606 74.0620117189151 130.8 150 0 
P-299 J-123 J-166 141.999999999995 90 150 0 
P-259 J-512 J-565 95.3562201635688 90 150 0 
P-749 J-49 J-262 83.2701416015469 130.8 150 0 
P-252 J-2 J-641 8.70707350784188 90 150 0 
P-253 J-524 J-174 48.9999712368158 90 150 0 
P-250 J-69 J-641 52.6328315558138 90 150 0 
P-256 J-213 J-30 41.0394994416004 90 150 0 
P-257 J-289 J-439 32.5759481582758 90 150 0 
P-255 J-69 J-38 47.6688103401737 90 150 0 
P-268 J-307 J-198 107.728669963556 90 150 0 
P-269 J-245 J-314 108.268282678715 90 150 0 
P-603 J-213 J-603 71.7354508883489 90 150 0 
P-20 J-58 J-106 27.1782473286754 300 130 0 
P-968 J-433 J-611 4.56021723004987 300 130 0 
P-969 J-87 J-550 4.56012150096566 300 130 0 
P-260 J-9 J-573 64.6768104941086 90 150 0 
P-266 J-296 J-190 115.312673305191 130.8 150 0 
P-267 J-556 J-699 65.900386562739 90 150 0 
P-962 J-391 J-270 2.31406378230486 90 150 0 
P-963 J-581 J-76 5.79742933824708 130.8 150 0 
P-960 J-230 J-265 5.29524959585446 300 130 0 
P-961 J-160 J-391 3.85020555481796 90 150 0 
P-967 J-465 J-525 4.56023190784757 300 130 0 
P-964 J-653 J-560 4.58433779632648 300 130 0 
P-965 J-203 J-167 4.60690277677142 300 130 0 
P-219 J-600 J-656 61.221986154353 90 150 0 
P-890 J-264 J-411 59.4022926267365 90 150 0 
P-919 J-451 J-426 29.9604492189369 90 150 0 
P-897 J-114 J-341 66.7559546540945 90 150 0 
P-216 J-600 J-69 12.9256923679968 90 150 0 
P-93 J-27 J-209 41.8817436887339 90 150 0 
P-64 J-196 J-120 5.71881103513014 300 150 0 
P-215 J-206 J-563 83.5010375974516 90 150 0 
P-917 J-494 J-350 1.81155079809519 130.8 150 0 
P-397 J-72 J-214 47.1400598467518 130.8 150 0 
P-765 J-357 J-1 92.3269376361078 130.8 150 0 
P-657 J-85 J-189 81.5018310546574 90 150 0 
P-654 J-224 J-247 66.0005493163149 90 150 0 
P-655 J-247 J-127 68.0000000001617 90 150 0 
P-819 J-231 J-425 107.489269754808 130.8 150 0 
P-60 J-473 J-532 25.1710431163216 130.8 150 0 
P-812 J-429 J-605 74.7634318583254 130.8 150 0 
P-813 J-675 J-84 71.9880479273684 90 150 0 
P-816 J-347 J-506 60.1799655513435 90 150 0 
P-445 J-477 J-12 51.9588985028313 90 130 0 
P-618 J-340 J-497 65.5102031331154 130.8 150 0 
P-619 J-135 J-121 3.21757123021478 90 150 0 
P-63 J-570 J-638 45.1894123446977 130.8 150 0 
P-610 J-61 J-39 42.3864807142358 90 150 0 
P-611 J-39 J-646 12.2147407298668 90 150 0 
P-730 J-130 J-32 68.2873865346992 90 150 0 
P-617 J-367 J-326 5.58099878410713 130.8 150 0 
P-359 J-518 J-679 27.0096686672011 130.8 150 0 
P-353 J-384 J-523 12.910467408437 130.8 150 0 
P-355 J-523 J-529 107.576415325685 130.8 150 0 
P-868 J-557 J-123 122.981628417987 90 150 0 
P-163 J-135 J-340 141.751171561692 90 150 0 
P-165 J-128 J-23 91.4194349606016 90 150 0 
P-251 J-298 J-6 146.208118477922 90 150 0 
P-722 J-420 J-233 137.439139731906 90 150 0 
P-305 J-686 J-156 136.637094329383 300 130 0 
P-318 J-567 J-267 32.5162346396782 90 150 0 
P-313 J-146 J-623 109.274563937906 90 150 0 
P-316 J-376 J-510 62.2619839919162 90 150 0 
P-315 J-210 J-696 68.2671797865946 90 150 0 
P-334 J-584 J-593 148.119519808273 300 130 0 
P-788 J-569 J-637 70.3234252929825 90 150 0 
P-758 J-563 J-21 63.5563964845391 90 150 0 
P-759 J-189 J-369 65.556396484477 90 150 0 
P-852 J-407 J-27 59.4161987305738 90 150 0 
P-853 J-222 J-140 50.0000000001523 90 150 0 
P-753 J-568 J-183 76.00000000002 90 150 0 
P-751 J-33 J-253 70.0475610965898 90 150 0 
P-756 J-279 J-324 76.00000000002 90 150 0 
P-204 J-53 J-117 29.8303653304517 90 150 0 
P-754 J-183 J-636 68.9999999999888 90 150 0 
P-755 J-498 J-397 90.0000000000471 90 150 0 
P-708 J-217 J-445 8.3243460235153 90 150 0 
P-709 J-310 J-131 132.606245710574 90 150 0 
P-10 J-582 J-428 238.03465313609 300 130 0 
P-702 J-99 J-112 24.9409166106656 90 150 0 
P-703 J-112 J-240 24.1985923499736 90 150 0 
P-700 J-200 J-543 24.9361426060151 90 150 0 
P-701 J-543 J-99 24.9361228795419 90 150 0 
P-706 J-467 J-323 24.9362088832579 90 150 0 
P-707 J-323 J-217 24.9361277625622 90 150 0 
P-704 J-240 J-402 25.6778488706755 90 150 0 
P-705 J-402 J-467 24.9360956277246 90 150 0 
P-844 J-95 J-373 73.2612915500522 90 150 0 
P-459 J-696 J-539 136.85422107428 90 150 0 
P-47 J-382 J-677 82.6287841796729 90 150 0 
P-452 J-421 J-583 74.7633745040472 90 150 0 
P-453 J-454 J-520 87.9184694420696 90 150 0 
P-450 J-527 J-347 111.652408239183 90 150 0 
P-451 J-635 J-567 162.550100732683 90 150 0 
P-731 J-32 J-162 70.9097746483808 90 150 0 
P-203 J-684 J-53 94.3905639649449 90 150 0 
P-198 J-271 J-408 67.9995727539228 90 150 0 
P-46 J-575 J-8 88.7694091796731 90 150 0 
P-192 J-333 J-264 7.06073967495468 90 150 0 
P-193 J-1039 J-345 68.1758422851345 90 150 0 
P-191 J-698 J-540 86.9999999999982 90 150 0 
P-407 J-385 J-299 68.0000000000198 90 150 0 
P-194 J-7 J-669 55.1583862304686 90 150 0 
P-901 J-116 J-52 30.1083137871305 90 150 0 
P-906 J-470 J-215 50.1732177734218 90 150 0 
P-904 J-46 J-158 70.0000000000287 90 150 0 
P-905 J-355 J-151 53.0000000000238 90 150 0 
P-439 J-470 J-530 76.142761230514 90 150 0 
P-84 J-493 J-349 47.1818037250645 90 150 0 
P-430 J-534 J-272 35.0817101362532 90 150 0 
P-431 J-83 J-238 115.190002441241 90 150 0 
P-436 J-175 J-151 61.7573852540698 90 150 0 
P-437 J-429 J-583 60.838042867064 90 150 0 
P-594 J-395 J-191 78.0275776744839 90 150 0 
P-159 J-51 J-683 57.0996093749859 90 150 0 
P-221 J-279 J-568 90.0000000000471 90 150 0 
P-858 J-497 J-242 5.51645086401438 300 150 0 
P-150 J-289 J-325 34.2252587007063 90 150 0 
P-151 J-94 J-215 34.4616206021634 90 130 0 
P-157 J-470 J-151 36.9999999999878 90 150 0 
P-58 J-359 J-178 25.171025577681 130.8 150 0 
P-155 J-530 J-300 43.5296020507934 90 150 0 
P-851 J-561 J-257 67.9999999998779 90 150 0 
P-856 J-657 J-408 59.9999999999841 90 150 0 
P-857 J-340 J-199 5.52882596488067 130.8 150 0 
P-854 J-282 J-330 58.9999999999796 90 150 0 
P-108 J-414 J-487 37.393050494043 90 150 0 
P-109 J-621 J-505 50.0434708489474 90 150 0 
P-102 J-650 J-78 68.4448493779179 90 150 0 
P-974 J-606 J-40 46.5000000000125 130.8 150 0 
P-100 J-349 J-517 21.5886541306311 90 150 0 
P-82 J-26 J-559 21.0000000000228 130.8 150 0 
P-104 J-424 J-353 56.9997909028485 90 150 0 
P-807 J-258 J-84 65.1500808231852 90 150 0 
P-804 J-686 J-119 10.871255626003 300 130 0 
P-805 J-56 J-195 50.7991943359453 90 150 0 
P-139 J-451 J-142 18.0410156249677 90 150 0 
P-133 J-158 J-405 18.0410156249677 90 150 0 
P-462 J-535 J-519 82.6546293558981 90 150 0 
P-630 J-37 J-372 134.10961914057 90 150 0 
P-134 J-453 J-84 69.9956111986777 90 150 0 
P-833 J-68 J-599 37.0482177735805 90 150 0 
P-830 J-345 J-7 68.0000000000198 90 150 0 
P-837 J-314 J-578 146.46178131986 90 150 0 
P-898 J-341 J-404 71.9998642260692 90 150 0 
P-558 J-387 J-645 19.2012476140601 130.8 150 0 
P-57 J-622 J-473 25.1710448513414 130.8 150 0 
P-28 J-614 J-468 6.99322584581276 90 150 0 
P-553 J-1 J-555 54.200248166086 130.8 150 0 
P-556 J-310 J-437 8.10067316614676 90 150 0 
P-557 J-387 J-1143 33.7332171780186 130.8 150 0 
P-555 J-642 J-445 8.05382154742152 90 150 0 
P-298 J-480 J-557 18.8701782226372 90 150 0 
P-502 J-566 J-31 25.3863545516417 90 150 0 
P-503 J-660 J-31 30.4969553231046 90 150 0 
P-500 J-564 J-29 4.40526859403867 90 150 0 
P-290 J-609 J-303 6.71111741957236 130.8 150 0 
P-504 J-660 J-594 33.4394490690554 90 150 0 
P-505 J-594 J-444 41.2304797086102 90 150 0 
P-295 J-65 J-66 75.4824218750078 130.8 150 0 
P-538 J-476 J-322 62.3032226560738 130.8 150 0 
P-539 J-676 J-194 61.5063484707487 130.8 150 0 
P-249 J-291 J-250 45.0111436133729 90 150 0 
P-242 J-246 J-360 59.1988437627167 90 150 0 
P-243 J-395 J-481 26.3197036158606 90 150 0 
P-531 J-592 J-559 6.50463867199266 90 130 0 
P-241 J-363 J-395 60.1644615614806 90 150 0 
P-246 J-466 J-612 69.9998912753239 90 150 0 
P-247 J-250 J-360 29.6117041580817 90 150 0 
P-535 J-551 J-301 76.1602172851219 90 150 0 
P-135 J-447 J-126 59.4282702142897 90 150 0 
P-959 J-536 J-234 6.19301508001111 300 130 0 
P-956 J-550 J-689 4.44677734391382 300 130 0 
P-808 J-515 J-446 69.9998156853266 90 150 0 
P-954 J-167 J-237 9.24333364572305 300 130 0 
P-396 J-223 J-331 43.5164998778042 90 150 0 
P-394 J-665 J-54 95.8224487305002 90 150 0 
P-342 J-173 J-72 151.967618577975 130.8 150 0 
P-908 J-538 J-683 45.0000000000235 90 130 0 
P-698 J-34 J-248 40.0837917405984 90 150 0 
P-699 J-248 J-200 57.6025915789513 90 150 0 
P-206 J-399 J-636 70.0474243162647 90 150 0 
P-207 J-183 J-324 90.0000000000471 90 150 0 
P-902 J-12 J-197 25.6313426776381 90 130 0 
P-693 J-134 J-365 24.9361322617491 90 150 0 
P-690 J-401 J-111 7.09507168839096 90 150 0 
P-691 J-186 J-111 23.676392398777 90 150 0 
P-696 J-389 J-507 24.9406370662862 90 150 0 
P-697 J-507 J-34 26.9464386666444 90 150 0 
P-694 J-365 J-449 24.9361898704476 90 150 0 
P-695 J-449 J-389 24.9409747481551 90 150 0 
P-174 J-8 J-516 71.842224121098 90 150 0 
P-175 J-348 J-418 61.999999999993 90 150 0 
P-239 J-608 J-19 13.0001013424835 90 150 0 
P-639 J-232 J-589 94.8394165038853 90 150 0 
P-939 J-244 J-433 16.2468261719854 300 130 0 
P-263 J-573 J-383 57.862481105036 90 150 0 
P-236 J-493 J-78 118.75912694322 90 150 0 
P-237 J-42 J-673 13.1128040077324 90 150 0 
P-932 J-399 J-49 3.95384449604731 130.8 150 0 
P-933 J-677 J-607 5.78356933587346 90 150 0 
P-930 J-484 J-296 3.67352170007977 90 150 0 
P-640 J-301 J-124 5.78617268540842 90 150 0 
P-936 J-575 J-55 9.7771606445426 90 150 0 
P-646 J-137 J-219 24.9175231161231 130.8 150 0 
P-647 J-219 J-278 32.8185657006587 130.8 150 0 
P-935 J-652 J-24 3.86856586762136 130.8 150 0 
P-222 J-127 J-206 128.799195216711 90 150 0 
P-182 J-585 J-504 70.0809936525912 90 150 0 
P-181 J-152 J-176 44.6323727426702 90 150 0 
P-187 J-320 J-411 48.8771936533049 90 150 0 
P-185 J-176 J-417 41.9926612801149 90 150 0 
P-112 J-431 J-586 18.1023966124188 90 150 0 
P-399 J-460 J-461 25.1009805856728 90 150 0 
P-62 J-178 J-249 17.0612422431513 130.8 150 0 
P-602 J-493 J-19 68.0201898630691 90 150 0 
P-392 J-413 J-337 69.9999999999932 90 150 0 
P-600 J-457 J-383 12.1139073426834 90 150 0 
P-601 J-383 J-19 69.454324239075 90 150 0 
P-606 J-549 J-277 46.7655847971238 90 150 0 
P-607 J-277 J-495 39.2768254578577 90 150 0 
P-605 J-139 J-549 75.4948296629175 90 150 0 
P-395 J-54 J-331 23.7618773058788 90 150 0 
P-262 J-190 J-18 164.872619628919 130.8 150 0 
P-638 J-337 J-232 68.0000000000198 90 150 0 
P-348 J-544 J-263 38.4444757309758 90 150 0 
P-349 J-263 J-410 3.76976251779594 90 150 0 
P-633 J-701 J-372 14.7368164984008 90 150 0 
P-343 J-184 J-148 22.1118267417167 130.8 150 0 
P-340 J-256 J-20 31.4797098409968 130.8 150 0 
P-341 J-20 J-173 7.09155792827579 130.8 150 0 
P-346 J-239 J-511 46.4539200015115 90 150 0 
P-634 J-537 J-694 4.73181586320687 90 150 0 
P-635 J-513 J-15 66.1032708423952 90 150 0 
P-345 J-691 J-339 108.469369820451 90 150 0 
P-240 J-182 J-363 26.0527800784232 90 150 0 
P-275 J-551 J-579 94.8394165038853 90 150 0 
P-103 J-678 J-673 93.9865630683867 90 150 0 
P-372 J-315 J-246 118.096656322964 90 150 0 
P-373 J-315 J-140 9.41619873042148 90 150 0 
P-370 J-354 J-25 24.8101003127206 90 150 0 
P-105 J-42 J-78 51.8619731484152 90 150 0 
P-376 J-692 J-626 70.419782277932 90 150 0 
P-377 J-9 J-650 63.1075144216045 90 150 0 
P-375 J-656 J-2 73.3236615566993 90 150 0 
P-281 J-602 J-48 68.0059351235737 130.8 150 0 
P-790 J-361 J-119 15.9415893554846 300 150 0 
P-791 J-100 J-18 3.55401668428989 130.8 150 0 
P-797 J-697 J-455 2.44897595114138 130.8 150 0 
P-338 J-366 J-436 20.3919433305545 130.8 150 0 
P-339 J-436 J-256 26.6579795002591 130.8 150 0 
P-644 J-137 J-312 207.784858341963 130.8 150 0 
P-66 J-286 J-596 7.01803531890596 130.8 150 0 
P-748 J-409 J-483 96.5185313139185 130.8 150 0 
P-331 J-448 J-284 34.069793172857 90 150 0 
P-336 J-288 J-163 119.525146058809 130.8 150 0 
P-173 J-418 J-492 29.8071664692987 90 150 0 
P-742 J-647 J-489 19.2903945301797 130.8 150 0 
P-743 J-453 J-618 95.3839374963057 90 150 0 
P-746 J-601 J-471 46.7949714226929 130.8 150 0 
P-747 J-70 J-601 53.9072551376205 130.8 150 0 
P-779 J-304 J-626 67.0827567673029 90 150 0 
P-489 J-268 J-375 64.8259942632415 90 150 0 
P-772 J-410 J-370 51.5433134202509 130.8 150 0 
P-770 J-102 J-452 67.7924071997372 90 150 0 
P-480 J-109 J-400 34.9988370602107 90 150 0 
P-481 J-400 J-50 15.5184776208458 90 150 0 
P-777 J-164 J-564 73.5908830292748 90 150 0 
P-487 J-235 J-304 70.0026909652024 90 150 0 
P-484 J-254 J-114 3.36051407123135 90 150 0 
P-498 J-168 J-393 46.3768751618398 90 150 0 
P-499 J-631 J-393 18.0887956465144 90 150 0 
P-371 J-496 J-246 72.0038876913201 90 150 0 
P-238 J-363 J-616 70.5410396030997 90 150 0 
P-490 J-220 J-248 77.9343575251703 90 150 0 
P-491 J-569 J-34 64.2590332031172 90 150 0 
P-409 J-475 J-345 68.0000000001617 90 150 0 
P-230 J-676 J-231 96.6327604303508 130.8 150 0 
P-231 J-96 J-274 70.0000000000287 90 150 0 
P-283 J-149 J-80 68.0003568731204 130.8 150 0 
P-235 J-685 J-654 26.164462066919 130.8 150 0 
P-94 J-496 J-293 118.668637044757 90 150 0 
P-287 J-651 J-10 11.9701481845306 90 150 0 
P-732 J-162 J-267 24.5985245379527 90 150 0 
P-442 J-635 J-595 12.8498719050179 90 150 0 
P-443 J-595 J-179 53.7310358375448 90 150 0 
P-440 J-619 J-613 59.428202291787 130.8 150 0 
P-734 J-661 J-635 35.926632399265 90 150 0 
P-444 J-675 J-515 70.0000736501364 90 150 0 
P-5 J-380 J-16 17.2610495344859 130.8 150 0 
P-478 J-491 J-441 60.2488169244982 90 150 0 
P-479 J-441 J-109 74.0280967162433 90 150 0 
P-189 J-563 J-632 59.9999999999841 90 150 0 
P-433 J-355 J-683 76.142761230514 90 150 0 
P-41 J-437 J-254 56.4885225463157 130.8 150 0 
P-472 J-435 J-541 54.9875871514193 90 150 0 
P-888 J-320 J-249 1.5076346626029 90 150 0 
P-889 J-226 J-145 1.73602244274773 90 150 0 
P-180 J-281 J-221 7.40720308697939 90 150 0 
P-476 J-5 J-662 29.6620589566579 90 150 0 
P-474 J-386 J-644 25.0458755863721 90 150 0 
P-882 J-463 J-658 21.401234238841 90 150 0 
P-883 J-321 J-591 20.7004080155299 130.8 150 0 
P-881 J-66 J-627 2.32196044923698 130.8 150 0 
P-885 J-10 J-79 91.6817877581479 90 150 0 
P-224 J-498 J-334 74.9999999999446 90 150 0 
P-428 J-338 J-88 13.2595769636161 90 150 0 
P-429 J-88 J-534 62.6762638882192 90 150 0 
P-154 J-553 J-313 63.6407165834958 90 150 0 
P-426 J-228 J-172 13.4777101713904 90 150 0 
P-427 J-172 J-338 58.3846170159209 90 150 0 
P-424 J-251 J-161 22.3923164102522 90 150 0 
P-425 J-228 J-161 42.3765436365113 90 150 0 
P-894 J-565 J-30 70.6733331356102 90 150 0 
P-895 J-517 J-678 31.0001904881736 90 150 0 
P-148 J-197 J-325 99.9604492187527 90 150 0 
P-143 J-580 J-501 45.0000495225871 90 150 0 
P-140 J-464 J-610 17.2567644696699 90 150 0 
P-141 J-142 J-13 66.4815580461792 90 150 0 
P-146 J-501 J-553 69.9998420982493 90 150 0 
P-147 J-426 J-501 54.3796934397487 90 150 0 
P-842 J-36 J-146 68.8959585497661 90 150 0 
P-145 J-580 J-524 17.2567642640167 90 150 0 
P-841 J-329 J-266 38.9754968436848 90 150 0 
P-280 J-11 J-214 35.9290750189961 130.8 150 0 
P-286 J-576 J-651 25.4934195347033 90 150 0 
P-284 J-80 J-11 122.911707250004 130.8 150 0 
P-178 J-492 J-382 71.842224121098 90 150 0 
P-923 J-298 J-656 88.3994159336701 90 150 0 
P-213 J-318 J-143 40.7245484833091 90 150 0 
P-176 J-139 J-221 129.957065311387 90 150 0 
P-589 J-542 J-699 5.85637843111227 90 150 0 
P-171 J-516 J-348 29.8144167226099 90 150 0 
P-783 J-170 J-220 100.320872257374 90 150 0 
P-583 J-639 J-390 4.34600830077908 300 150 0 
P-875 J-269 J-343 2.95880126951403 400 130 0 
P-128 J-396 J-81 32.3491859257273 90 150 0 
P-829 J-475 J-1041 68.1758422851345 90 150 0 
P-120 J-130 J-210 62.2620449009853 90 150 0 
P-486 J-388 J-273 76.6250642774236 90 150 0 
P-822 J-148 J-72 90.080829424321 130.8 150 0 
P-125 J-81 J-12 11.5112456879437 90 130 0 
P-820 J-676 J-574 69.5033104042369 130.8 150 0 
P-821 J-574 J-322 11.7609130424649 130.8 150 0 
P-826 J-90 J-652 52.5407531748806 130.8 150 0 
P-824 J-149 J-681 67.9997324300482 130.8 150 0 
P-825 J-71 J-11 36.9465043808392 130.8 150 0 
P-415 J-329 J-444 70.0052873163611 90 150 0 
P-549 J-368 J-479 71.6796687972367 90 150 0 
P-542 J-514 J-346 37.179962592694 130.8 150 0 
P-540 J-476 J-288 43.534253677573 130.8 150 0 
P-541 J-552 J-634 16.7633430748769 90 150 0 
P-547 J-486 J-294 22.8240634835168 90 150 0 
P-544 J-166 J-236 37.068969726722 90 150 0 
P-6 J-16 J-514 59.0000842421967 130.8 150 0 
P-421 J-690 J-259 76.3519436093 90 150 0 
P-686 J-448 J-388 75.9267237375831 90 150 0 
P-248 J-6 J-2 78.4991333863583 90 150 0 
P-1 J-370 J-702 51.9119823713457 130.8 150 0 
P-2 J-702 J-292 54.9815156769843 130.8 150 0 
P-4 J-590 J-702 12.4079492130648 90 150 0 
P-5 J-428 J-703 99.1166037506804 400 130 0 
P-7 J-554 J-703 23.9886662490157 500 130 0 
P-12 J-693 J-705 63.4042925224576 90 150 0 
P-14 J-276 J-705 14.6473738837316 90 150 0 
P-15 J-628 J-704 52.9855896003827 300 130 0 
P-36 J-708 J-398 11.1122064538412 130.8 150 0 
P-41 J-709 J-628 4.41525820253222 300 130 0 
P-47 J-236 J-711 11.6222354386042 90 150 0 
P-50 J-553 J-712 47.5019414074806 90 150 0 
P-51 J-712 J-548 68.7896195041174 90 150 0 
P-52 J-175 J-713 31.2053095952473 90 150 0 
P-53 J-713 J-46 23.7946904047499 90 150 0 
P-54 J-187 J-714 21.6517111398978 90 150 0 
P-55 J-714 J-175 17.3482888600989 90 150 0 
P-57 J-715 J-138 75.7354580151793 90 150 0 
P-59 J-716 J-477 23.79904634579 90 150 0 
P-60 J-289 J-717 43.5596861032487 90 150 0 
P-61 J-717 J-716 41.4579129879453 90 150 0 
P-62 J-51 J-718 52.0647158801344 90 150 0 
P-63 J-718 J-115 27.6892598520094 90 150 0 
P-64 J-530 J-719 24.43068946166 90 150 0 
P-65 J-719 J-538 20.569310538328 90 150 0 
P-75 J-721 J-276 152.200227653571 90 150 0 
P-76 J-105 J-722 92.2252231572119 90 150 0 
P-77 J-722 J-123 135.843746569547 90 150 0 
P-80 J-372 J-724 30.5814315373687 90 150 0 
P-81 J-724 J-547 73.5250311695463 90 150 0 
P-86 J-663 J-725 13.259338088062 130.8 150 0 
P-87 J-725 J-35 46.8277145626038 130.8 150 0 
P-92 J-598 J-638 3.18681288607466 130.8 150 0 
P-94 J-208 J-726 39.9091512835342 90 150 0 
P-95 J-726 J-275 53.0908487164908 90 150 0 
P-96 J-275 J-727 47.7073623523744 90 150 0 
P-97 J-727 J-86 62.5840194837336 90 150 0 
P-100 J-226 J-728 10.5419353141872 90 150 0 
P-101 J-728 J-371 97.7966282488858 90 150 0 
P-104 J-478 J-730 28.6446920004543 90 150 0 
P-105 J-730 J-43 155.647087481217 90 150 0 
P-106 J-259 J-731 50.2720021489021 90 150 0 
P-107 J-731 J-43 104.145552809122 90 150 0 
P-108 J-307 J-732 134.717888278746 90 150 0 
P-110 J-488 J-733 31.5666477337745 90 150 0 
P-111 J-733 J-513 36.4333522663872 90 150 0 
P-113 J-734 J-640 26.4194093605226 90 150 0 
P-114 J-68 J-735 19.2362132200148 90 150 0 
P-115 J-735 J-734 30.3443774193762 90 150 0 
P-116 J-64 J-736 59.6392944118218 130.8 150 0 
P-118 J-581 J-737 24.0553370755044 130.8 150 0 
P-119 J-737 J-413 110.040671225367 130.8 150 0 
P-120 J-1031 J-738 34.2977058075415 90 150 0 
P-123 J-739 J-415 27.4127171829648 90 150 0 
P-124 J-738 J-740 60.1784922633957 90 150 0 
P-125 J-740 J-415 32.3479596439118 90 150 0 
P-126 J-378 J-741 62.2965303197588 130.8 150 0 
P-127 J-741 J-633 7.53076211794265 90 150 0 
P-128 J-434 J-741 8.52359660313754 130.8 150 0 
P-129 J-110 J-742 35.8121745632002 130.8 150 0 
P-130 J-742 J-378 32.7924868515817 130.8 150 0 
P-131 J-235 J-743 22.4904361806599 90 150 0 
P-132 J-743 J-637 21.0436503668874 90 150 0 
P-133 J-381 J-744 49.2611162002909 90 150 0 
P-134 J-744 J-452 74.1170547344411 90 150 0 
P-135 J-665 J-745 115.457215844817 90 150 0 
P-136 J-745 J-442 63.4309677487718 90 150 0 
P-137 J-521 J-746 69.2417357471067 90 150 0 
P-138 J-746 J-648 57.3628785107743 90 150 0 
P-141 J-747 J-748 38.0052478242542 90 150 0 
P-142 J-748 J-352 129.238064750049 90 150 0 
P-143 J-57 J-749 112.111477739593 90 150 0 
P-144 J-749 J-456 24.5173064401076 90 150 0 
P-146 J-750 J-57 26.6705318774994 90 150 0 
P-147 J-113 J-751 128.918376247916 90 150 0 
P-149 J-585 J-752 40.5483373469141 90 150 0 
P-150 J-752 J-614 72.0868674440369 90 150 0 
P-151 J-369 J-753 34.5864068319206 130.8 150 0 
P-153 J-753 J-754 59.8564763534187 130.8 150 0 
P-154 J-754 J-21 33.6562989435827 130.8 150 0 
P-155 J-504 J-755 77.8479305924233 90 150 0 
P-156 J-755 J-620 110.927660775974 90 150 0 
P-157 J-274 J-756 53.8158866413643 90 150 0 
P-159 J-667 J-757 74.6696823681351 90 150 0 
P-160 J-757 J-668 67.3990647827899 90 150 0 
P-161 J-294 J-758 21.4885528887161 90 150 0 
P-162 J-758 J-239 74.3881717797821 90 150 0 
P-163 J-588 J-759 85.760509714256 90 150 0 
P-165 R-1 2088-A 16.2988680568556 500 130 0 
P-166 2088-B J-554 17.8055989626924 500 130 0 
P-167 J-373 J-760 1.95204550209322 90 150 0 
P-169 J-634 J-760 39.3866961548254 90 150 0 
P-170 J-406 J-761 53.0042955098198 90 150 0 
P-171 J-761 J-266 1.62607115665488 90 150 0 
P-172 J-552 J-761 30.009131693061 90 150 0 
P-173 J-531 J-1012 9.80016459184855 130.8 150 0 
P-174 J-762 J-472 24.4158388261112 90 150 0 
P-176 J-762 J-765 12.5686850768815 90 150 0 
P-178 J-764 J-763 93.8228002499609 90 150 0 
P-179 J-763 J-1 4.99900781599629 90 150 0 
P-182 J-766 J-627 2.15847046395424 130.8 150 0 
P-183 J-766 J-628 4.57079431105646 130.8 150 0 
P-184 J-751 J-41 172.210950223099 90 150 0 
P-187 J-591 J-767 9.24153410639947 90 150 0 
P-193 J-55 J-769 5.99331757742334 130.8 150 0 
P-196 J-526 J-770 45.5550549635067 300 130 0 
P-197 J-770 J-582 21.8531084499 300 130 0 
P-199 J-771 J-526 305.173880752289 300 130 0 
P-200 J-377 J-772 178.731367230695 300 130 0 
P-201 J-772 J-771 169.900651124263 300 130 0 
P-209 J-773 J-76 82.6468571996573 130.8 150 0 
P-210 J-23 J-774 29.9518435942769 300 130 0 
P-211 J-774 J-196 47.84520073888 300 130 0 
P-213 J-775 J-86 51.9618084648544 300 130 0 
P-214 J-306 J-776 42.047451788127 300 130 0 
P-215 J-776 J-86 48.3202228068693 300 130 0 
P-216 J-586 J-777 28.5458254314024 130.8 150 0 
P-217 J-777 J-663 40.3260032673549 130.8 150 0 
P-221 J-779 J-778 9.89373207266302 130.8 150 0 
P-222 J-145 J-780 17.6650433544188 130.8 150 0 
P-223 J-780 J-779 10.0493126196913 130.8 150 0 
P-228 J-350 J-781 61.4987253583931 130.8 150 0 
P-229 J-781 J-518 39.5116693460679 130.8 150 0 
P-230 J-679 J-782 66.9579997613594 130.8 150 0 
P-231 J-782 J-609 62.5712411978696 130.8 150 0 
P-232 J-303 J-783 48.5682277824317 130.8 150 0 
P-233 J-783 J-591 63.9676851266003 130.8 150 0 
P-234 J-639 J-784 69.2697038368561 130.8 150 0 
P-235 J-784 J-75 65.8842878623669 130.8 150 0 
P-236 J-75 J-785 74.021621368024 130.8 150 0 
P-237 J-785 J-26 54.978378631949 130.8 150 0 
P-246 J-531 J-786 45.1656766035568 130.8 150 0 
P-247 J-786 J-357 97.5352285416332 130.8 150 0 
P-248 J-765 J-787 65.6582883073657 90 150 0 
P-249 J-787 J-764 74.2471842087513 90 150 0 
P-250 J-618 J-788 24.2029694697131 130.8 150 0 
P-251 J-788 J-555 48.6187077363861 130.8 150 0 
P-253 J-789 J-18 70.2672691640178 130.8 150 0 
P-255 J-790 J-708 41.4449915825406 300 130 0 
P-257 J-791 J-790 59.9711462685103 300 130 0 
P-263 J-794 J-793 110.188930481475 300 130 0 
P-264 J-344 J-795 61.0831566356173 300 130 0 
P-265 J-795 J-794 130.09104387364 300 130 0 
P-267 J-796 J-344 60.4860510660599 300 130 0 
P-268 J-707 J-797 41.9916201883701 300 130 0 
P-270 J-707 J-798 54.9123358877984 300 130 0 
P-272 J-709 J-799 45.0122970718533 300 130 0 
P-274 J-799 J-800 59.7420586074658 300 130 0 
P-276 J-800 J-801 20.0371295280676 300 130 0 
P-279 J-802 J-119 76.967613121099 300 130 0 
P-281 J-803 J-802 181.960582983394 300 130 0 
P-285 J-805 J-804 28.4892890176246 300 130 0 
P-287 J-806 J-805 55.5462994347487 300 130 0 
P-289 J-807 J-806 70.5945948305173 300 130 0 
P-293 J-809 J-808 32.3251715477021 300 130 0 
P-295 J-810 J-809 7.74924973573429 300 130 0 
P-297 J-811 J-810 29.4468214583711 300 130 0 
P-298 J-120 J-812 27.8142535870461 300 130 0 
P-299 J-812 J-811 41.1814851796786 300 130 0 
P-301 J-813 J-120 51.4053458918884 400 130 0 
P-303 J-814 J-813 59.447342289674 400 130 0 
P-305 J-815 J-814 70.1855015696944 400 130 0 
P-307 J-816 J-815 68.1651976267407 400 130 0 
P-308 J-269 J-817 195.523131036291 400 130 0 
P-309 J-817 J-816 101.468672015354 400 130 0 
P-310 J-390 J-818 182.261598186991 400 130 0 
P-311 J-818 J-343 50.6222519107485 400 130 0 
P-312 J-243 J-819 40.4942338999791 400 130 0 
P-314 J-819 J-820 83.9041617963798 400 130 0 
P-315 J-820 J-474 70.7357270177972 400 130 0 
P-317 J-821 J-474 37.7157642433833 400 130 0 
P-318 J-617 J-822 87.2839112855555 400 130 0 
P-319 J-822 J-821 70.0609982841623 400 130 0 
P-320 J-703 J-823 50.8722650300335 400 130 0 
P-321 J-823 J-617 54.8425964106141 400 130 0 
P-323 J-824 J-269 78.0583938938269 300 130 0 
P-324 J-801 J-825 10.2473502090321 300 130 0 
P-325 J-825 J-824 69.6711830784635 300 130 0 
P-327 J-826 J-704 57.2075789640691 300 130 0 
P-328 J-798 J-827 58.791513275938 300 130 0 
P-329 J-827 J-826 59.8706823299554 300 130 0 
P-330 J-797 J-828 12.3847738039642 300 130 0 
P-331 J-828 J-710 61.7436081599852 300 130 0 
P-332 J-710 J-829 60.0733052255086 300 130 0 
P-333 J-829 J-796 29.9169175005778 300 130 0 
P-336 J-594 J-831 20.9767638189891 300 130 0 
P-348 J-834 J-835 31.5042828323366 300 130 0 
P-350 J-835 J-836 51.7725492189629 300 130 0 
P-351 J-836 J-87 25.8729780377116 300 130 0 
P-352 J-60 J-837 47.778011556111 300 130 0 
P-353 J-837 J-689 24.3825719399688 300 130 0 
P-354 J-244 J-838 37.9530197620726 300 130 0 
P-355 J-838 J-60 25.9987624643367 300 130 0 
P-356 J-611 J-839 12.637666463593 300 130 0 
P-358 J-839 J-840 50.3032215303219 300 130 0 
P-359 J-840 J-465 24.9673151310612 300 130 0 
P-360 J-653 J-841 26.0803652299488 300 130 0 
P-361 J-841 J-237 31.3196933855665 300 130 0 
P-362 J-265 J-842 28.5379590810469 300 130 0 
P-363 J-842 J-203 36.4909051358335 300 130 0 
P-364 J-597 J-843 41.7679642158245 300 130 0 
P-365 J-843 J-230 57.2279053775149 300 130 0 
P-366 J-597 J-844 58.8776565691247 300 130 0 
P-367 J-844 J-59 35.633259013434 300 130 0 
P-368 J-558 J-845 38.6554243924707 300 130 0 
P-369 J-845 J-374 26.8322224318282 300 130 0 
P-370 J-559 J-846 25.3237178315227 90 150 0 
P-371 J-846 J-572 28.3266727936755 90 150 0 
P-372 J-396 J-847 39.971195511487 90 150 0 
P-373 J-847 J-572 83.33921325994 90 150 0 
P-374 J-720 J-848 33.5454091341546 90 150 0 
P-375 J-848 J-592 91.6858827945979 90 150 0 
P-381 J-849 J-455 66.8437860510049 130.8 150 0 
P-382 J-133 J-850 58.3904305950778 130.8 150 0 
P-383 J-850 J-849 59.7176715627354 130.8 150 0 
P-394 J-434 J-851 25.5381439547376 130.8 150 0 
P-395 J-851 J-29 23.0968653499592 130.8 150 0 
P-396 J-212 J-852 32.6792568302022 130.8 150 0 
P-398 J-144 J-853 29.7246796609602 130.8 150 0 
P-399 J-853 J-319 46.7476534580551 130.8 150 0 
P-400 J-319 J-854 28.7346772214868 90 150 0 
P-402 J-854 J-855 91.5220371014195 90 150 0 
P-403 J-855 J-207 121.594559368719 90 150 0 
P-404 J-319 J-856 52.3645115409136 90 150 0 
P-405 J-856 J-305 70.2059781505484 90 150 0 
P-407 J-857 J-305 27.6221468177726 90 150 0 
P-408 J-22 J-858 80.8879450207078 90 150 0 
P-409 J-858 J-857 45.9773179187726 90 150 0 
P-412 J-180 J-859 41.2456989280288 160 150 0 
P-413 J-859 J-369 72.3127117164792 160 150 0 
P-414 J-295 J-860 23.0728305386709 130.8 150 0 
P-415 J-860 J-471 103.303892404821 130.8 150 0 
P-416 J-118 J-861 54.7815979093953 130.8 150 0 
P-418 J-479 J-862 64.213395583389 90 150 0 
P-419 J-862 J-179 42.675718982085 90 150 0 
P-420 J-861 J-863 47.3716495506311 130.8 150 0 
P-421 J-863 J-126 38.4576654255537 130.8 150 0 
P-422 J-126 J-864 64.0447022438285 130.8 150 0 
P-424 J-864 J-865 58.1294570269362 130.8 150 0 
P-425 J-865 J-613 29.6685220658753 130.8 150 0 
P-426 J-613 J-866 43.2162201201952 130.8 150 0 
P-427 J-866 J-45 28.4634486770415 130.8 150 0 
P-428 J-429 J-867 39.670790633997 130.8 150 0 
P-429 J-867 J-482 56.7671181982552 130.8 150 0 
P-430 J-421 J-868 33.7437897282075 130.8 150 0 
P-431 J-868 J-605 27.094274014836 130.8 150 0 
P-434 J-804 J-869 90.0950265363283 300 130 0 
P-435 J-869 J-803 98.0130605516213 300 130 0 
P-437 J-870 J-558 75.3153085964144 300 130 0 
P-438 J-377 J-870 3.58739308855749 300 130 0 
P-439 J-533 J-871 46.2545539052486 300 150 0 
P-440 J-871 J-428 54.3898739291194 300 130 0 
P-441 J-129 J-872 20.5991967343711 90 150 0 
P-442 J-872 J-533 50.5143623005123 90 150 0 
P-444 J-873 J-407 32.3009530765196 90 150 0 
P-445 J-630 J-874 40.0486492788395 90 150 0 
P-447 J-238 J-875 38.3610222836264 90 150 0 
P-449 J-875 J-876 10.0743437782382 90 150 0 
P-450 J-876 J-695 8.58100659562306 90 150 0 
P-451 J-93 J-877 9.89670630566262 90 150 0 
P-452 J-877 J-695 13.6354141603778 90 150 0 
P-453 J-509 J-878 39.8729440726384 90 150 0 
P-454 J-878 J-204 28.1270559272395 90 150 0 
P-455 J-153 J-879 60.3928172901083 90 150 0 
P-456 J-879 J-684 35.5091369440902 90 150 0 
P-457 J-192 J-880 36.5407690555018 90 150 0 
P-458 J-880 J-153 34.5338359898893 90 150 0 
P-459 J-14 J-881 46.7586212893383 90 150 0 
P-461 J-302 J-882 54.6747733684109 90 150 0 
P-462 J-882 J-129 57.6064048898441 90 150 0 
P-463 J-44 J-883 102.812977337896 90 150 0 
P-464 J-883 J-291 63.2800254533199 90 150 0 
P-465 J-44 J-884 109.405521458422 90 150 0 
P-466 J-884 J-260 62.5952968213316 90 150 0 
P-467 J-138 J-885 45.7344663290729 90 150 0 
P-468 J-885 J-313 48.2655336709211 90 150 0 
P-469 J-197 J-886 43.6351364243736 90 150 0 
P-470 J-886 J-1087 34.3648635756199 90 150 0 
P-471 J-405 J-887 34.2245460421333 90 150 0 
P-472 J-887 J-328 28.9020804546529 90 150 0 
P-473 J-451 J-888 26.471621163444 90 150 0 
P-475 J-464 J-889 46.4402278255376 90 150 0 
P-476 J-889 J-524 38.2914835503844 90 150 0 
P-477 J-13 J-890 34.5693456913442 90 150 0 
P-478 J-890 J-610 39.977038911337 90 150 0 
P-480 J-891 J-328 37.3577933476089 90 150 0 
P-482 J-892 J-891 85.6806127054123 90 150 0 
P-483 J-147 J-893 14.4306974094595 90 150 0 
P-484 J-893 J-892 40.9850004564743 90 150 0 
P-485 J-508 J-894 66.1947359894281 90 150 0 
P-486 J-894 J-147 69.7439459398119 90 150 0 
P-487 J-508 J-895 73.3468884850365 90 150 0 
P-489 J-895 J-896 55.6632025060697 90 150 0 
P-490 J-896 J-659 20.9899445168748 90 150 0 
P-491 J-355 J-897 32.3066961147952 90 150 0 
P-492 J-897 J-115 47.7523248812902 90 150 0 
P-499 J-63 J-898 175.134881992393 130.8 150 0 
P-501 J-165 J-899 73.1299796543029 90 150 0 
P-502 J-899 J-700 68.6382088222602 90 150 0 
P-504 J-900 J-700 11.3028198988237 90 150 0 
P-506 J-901 J-900 19.3729507256279 90 150 0 
P-507 J-276 J-902 51.3719174866259 90 150 0 
P-508 J-902 J-901 59.9523118889176 90 150 0 
P-509 J-609 J-903 48.3302637018242 90 150 0 
P-510 J-903 J-658 63.5649024760238 90 150 0 
P-512 J-904 J-463 55.0359441471266 90 150 0 
P-513 J-74 J-905 34.6423237511057 90 150 0 
P-514 J-905 J-904 80.1393590548987 90 150 0 
P-515 J-604 J-906 43.443460400162 90 150 0 
P-516 J-906 J-74 59.181539599813 90 150 0 
P-517 J-604 J-907 59.9488648878004 130.8 150 0 
P-518 J-907 J-679 43.1297577290166 130.8 150 0 
P-520 J-908 J-604 20.9661781274612 130.8 150 0 
P-522 J-909 J-908 41.1632704010873 130.8 150 0 
P-530 J-913 J-576 78.0198416938829 90 150 0 
P-531 J-711 J-914 42.1618707409703 90 150 0 
P-532 J-914 J-913 71.682992732959 90 150 0 
P-539 J-201 J-915 52.7886526313516 90 150 0 
P-541 J-915 J-916 56.2564484349534 90 150 0 
P-542 J-916 J-171 55.1823014695981 90 150 0 
P-543 J-171 J-917 6.79189505940347 90 150 0 
P-545 J-917 J-918 58.9335600717242 90 150 0 
P-547 J-918 J-919 59.7883803165219 90 150 0 
P-548 J-919 J-241 43.9198886605604 90 150 0 
P-550 J-920 J-201 61.7663206522485 90 150 0 
P-552 J-921 J-920 59.9632732606883 90 150 0 
P-553 J-132 J-922 14.6519586624996 90 150 0 
P-554 J-922 J-921 70.0011254458496 90 150 0 
P-555 J-132 J-923 47.7654549597986 90 150 0 
P-556 J-923 J-309 43.8233570789477 90 150 0 
P-557 J-132 J-924 95.262717243869 90 150 0 
P-558 J-924 J-202 11.39688968952 90 150 0 
P-559 J-378 J-925 97.2078161391888 90 150 0 
P-560 J-925 J-304 79.6695714443732 90 150 0 
P-561 J-164 J-926 83.7500415694201 90 150 0 
P-562 J-926 J-268 118.79912487296 90 150 0 
P-563 J-97 J-927 39.2540675208534 90 150 0 
P-564 J-927 J-491 152.289494601064 90 150 0 
P-565 J-77 J-928 163.252745020504 90 150 0 
P-566 J-928 J-456 138.528871190541 90 150 0 
P-567 J-311 J-929 72.4278865713353 90 150 0 
P-568 J-929 J-33 92.5721134286567 90 150 0 
P-569 J-96 J-930 134.743284208658 90 150 0 
P-570 J-930 J-632 84.7577533888328 90 150 0 
P-571 J-193 J-931 58.8309311293656 90 150 0 
P-572 J-931 J-668 76.3145020363374 90 150 0 
P-574 J-932 J-527 76.4836961565433 90 150 0 
P-575 J-490 J-933 76.3794437852634 90 150 0 
P-576 J-933 J-506 60.0302655476896 90 150 0 
P-577 J-624 J-934 89.2621200823934 90 150 0 
P-578 J-934 J-252 113.436689291295 90 150 0 
P-579 J-519 J-935 62.3641190409215 90 150 0 
P-580 J-935 J-466 80.4916566992025 90 150 0 
P-581 J-612 J-936 41.566547137628 90 150 0 
P-582 J-936 J-654 105.195303014986 90 150 0 
P-583 J-612 J-937 98.0096240768369 90 150 0 
P-584 J-937 J-422 121.058341576573 90 150 0 
P-585 J-466 J-938 49.1369879444536 90 150 0 
P-586 J-938 J-154 73.7042073144904 90 150 0 
P-587 J-154 J-939 38.8429779653086 130.8 150 0 
P-591 J-346 J-940 85.4635788043103 130.8 150 0 
P-592 J-940 J-416 67.0831639100917 130.8 150 0 
P-593 J-489 J-941 84.9314676462944 130.8 150 0 
P-594 J-941 J-416 111.658383961506 130.8 150 0 
P-595 J-756 J-942 129.257601296867 90 150 0 
P-596 J-942 J-698 36.42754965926 90 150 0 
P-597 J-599 J-943 74.0968811928508 90 150 0 
P-598 J-943 J-739 89.8246301398074 90 150 0 
P-599 J-643 J-944 64.3295543837495 90 150 0 
P-600 J-944 J-103 98.5098621201555 90 150 0 
P-601 J-4 J-945 70.7899867230683 90 150 0 
P-602 J-945 J-571 49.7933873003197 90 150 0 
P-605 J-150 J-947 47.2712155091655 130.8 150 0 
P-607 J-36 J-948 81.2944836936481 90 150 0 
P-608 J-948 J-24 76.9607995162079 90 150 0 
P-609 J-729 J-949 57.1817344622855 90 150 0 
P-610 J-949 J-107 49.8511998404108 90 150 0 
P-611 J-52 J-950 83.2835622585406 90 150 0 
P-612 J-950 J-688 45.6083976594934 90 150 0 
P-613 J-107 J-951 24.7068800461625 90 150 0 
P-614 J-951 J-688 21.7980099064735 90 150 0 
P-615 J-760 J-952 95.0331751177222 90 150 0 
P-617 J-952 J-953 30.1006554270636 90 150 0 
P-618 J-953 J-152 26.053898871325 90 150 0 
P-619 J-47 J-954 56.876547222026 90 150 0 
P-620 J-954 J-176 49.606123810454 90 150 0 
P-622 J-955 J-700 60.6772773880164 90 150 0 
P-623 J-105 J-956 86.264445107976 90 150 0 
P-624 J-956 J-379 55.735554892019 90 150 0 
P-626 J-957 J-394 87.4833057834286 90 150 0 
P-627 J-157 J-958 97.3973196588585 90 150 0 
P-631 J-481 J-960 88.0809280554047 90 150 0 
P-632 J-960 J-333 66.6780485204633 90 150 0 
P-634 J-961 J-255 33.97379956973 90 150 0 
P-635 J-419 J-962 74.82576622192 90 150 0 
P-636 J-962 J-494 86.4837217057529 90 150 0 
P-637 J-61 J-963 122.223938749889 90 150 0 
P-638 J-963 J-690 63.3024281471676 90 150 0 
P-640 J-964 J-807 100.266751472055 300 130 0 
P-641 J-808 J-965 49.7004817991218 300 130 0 
P-642 J-965 J-964 10.8971092722891 300 130 0 
P-644 J-966 J-57 70.8162750262722 90 150 0 
P-646 J-967 J-966 63.5675137326645 90 150 0 
P-647 J-607 J-968 48.8820087277901 90 150 0 
P-648 J-968 J-967 118.515818724318 90 150 0 
P-650 J-969 J-664 55.3799733074517 90 150 0 
P-651 J-100 J-970 66.3741003508279 130.8 130.8 0 
P-652 J-970 J-664 55.1464684967291 130.8 150 0 
P-653 J-668 J-971 97.1977494176837 90 150 0 
P-654 J-971 J-453 43.4133504906003 90 150 0 
P-657 J-163 J-972 82.2822935586423 130.8 150 0 
P-658 J-972 J-366 57.8180611654307 130.8 150 0 
P-659 J-149 J-973 63.2725791504855 130.8 150 0 
P-660 J-973 J-602 65.6510976282145 130.8 150 0 
P-661 J-48 J-974 66.197750047039 130.8 150 0 
P-662 J-974 J-681 63.360406653 130.8 150 0 
P-663 J-736 J-975 90.4239560943761 130.8 150 0 
P-665 J-975 J-976 89.9764284874258 130.8 150 0 
P-666 J-976 J-367 64.1206323078174 130.8 150 0 
P-667 J-15 J-977 46.4868027018255 130.8 150 0 
P-669 J-977 J-978 40.4386319018979 130.8 150 0 
P-670 J-978 J-478 33.2280562665716 130.8 150 0 
P-673 J-326 J-979 55.840026059252 300 130 0 
P-674 J-979 J-629 37.8020880631401 300 130 0 
P-676 J-980 J-773 43.3591141185025 130.8 150 0 
P-677 J-980 J-15 3.60252750091734 130.8 150 0 
P-678 J-306 J-344 7.30042733022645 300 130 0 
P-679 J-570 J-35 51.1087282428925 130.8 130 0 
P-680 J-852 J-981 15.9554386932198 130.8 150 0 
P-681 J-981 J-292 7.25400021495789 130.8 150 0 
P-682 J-131 J-981 13.8431659240337 90 130 0 
P-684 J-961 J-432 34.8501226960167 90 150 0 
P-685 J-616 J-419 38.1885502975325 90 150 0 
P-686 J-432 J-587 30.3374748008047 130.8 150 0 
P-687 J-587 J-529 13.3901329843657 130.8 150 0 
P-688 J-542 J-982 42.0782464884481 90 150 0 
P-690 J-982 J-983 42.9275654566436 90 150 0 
P-693 J-547 J-480 2.38181468154144 90 150 0 
P-695 J-654 J-988 9.62237895107774 130.8 150 0 
P-696 J-988 J-987 111.822697120133 90 150 0 
P-697 J-987 J-986 39.8844202669535 90 150 0 
P-698 J-986 J-985 100.376074794505 90 150 0 
P-699 J-985 J-984 120.1654726088 90 150 0 
P-700 J-984 J-422 13.1910135132748 90 150 0 
P-702 J-89 J-989 8.1779137398522 90 150 0 
P-703 J-989 J-535 62.1178814769809 90 150 0 
P-704 J-519 J-990 63.4782373339021 90 150 0 
P-706 J-939 J-991 30.0426641796272 130.8 150 0 
P-707 J-991 J-82 5.91263035370026 130.8 150 0 
P-708 J-989 J-990 85.7264097426738 90 150 0 
P-710 J-992 J-991 114.603082155044 90 150 0 
P-711 J-992 J-990 139.849157643461 90 150 0 
P-712 J-691 J-993 8.69370842152123 90 150 0 
P-713 J-993 J-624 61.6020867953474 90 150 0 
P-714 J-252 J-996 70.9971667603411 90 150 0 
P-716 J-993 J-994 109.575472999387 90 150 0 
P-717 J-994 J-995 24.342164282584 90 150 0 
P-718 J-995 J-996 49.1698425051481 90 150 0 
P-722 J-510 J-997 9.54777588730976 90 150 0 
P-723 J-997 J-205 67.352677778413 90 150 0 
P-724 J-997 J-998 104.874578248884 90 150 0 
P-726 J-446 J-999 6.36983230052276 90 150 0 
P-727 J-999 J-619 73.5191396111432 90 150 0 
P-728 J-454 J-1002 65.0594337254905 90 150 0 
P-730 J-351 J-1004 64.3225981496305 90 150 0 
P-732 J-421 J-1006 64.1433568470304 130.8 150 0 
P-733 J-1006 J-490 5.85652503431234 130.8 150 0 
P-734 J-999 J-1000 70.0498488455028 90 150 0 
P-735 J-1000 J-1001 71.3537522841841 90 150 0 
P-736 J-1001 J-1002 88.386730645962 90 150 0 
P-737 J-1002 J-1007 39.0601081127777 90 150 0 
P-738 J-1007 J-1003 60.2141324848581 90 150 0 
P-740 J-1004 J-1003 75.7474788705934 90 150 0 
P-741 J-1004 J-1005 53.0195317433277 90 150 0 
P-742 J-1005 J-1006 83.311480499455 90 150 0 
P-743 J-675 J-1008 6.90718178470132 90 150 0 
P-744 J-1008 J-514 111.481819426671 90 150 0 
P-747 J-595 J-932 76.8678239542177 90 150 0 
P-748 J-946 J-1010 25.8168195624976 130.8 150 0 
P-749 J-1010 J-64 12.5716258053085 130.8 150 0 
P-750 J-1010 J-270 7.55036504557285 90 150 0 
P-751 J-947 J-1011 38.5665326478416 130.8 150 0 
P-752 J-1011 J-946 40.1978417718097 130.8 150 0 
P-753 J-1011 J-124 5.32870184035133 90 130 0 
P-756 J-468 J-430 110.077066284362 90 150 0 
P-758 J-1014 J-1013 79.1023492196411 90 150 0 
P-759 J-1013 J-1012 111.359847439582 90 150 0 
P-761 J-1016 J-56 70.7661027164853 90 150 0 
P-763 J-430 J-1017 1.22746020226856 90 150 0 
P-764 J-1017 J-1014 67.4901586263976 90 150 0 
P-765 J-1017 J-1015 81.9300586191957 90 150 0 
P-766 J-189 J-1018 65.0510226031338 90 150 0 
P-767 J-1018 J-17 7.64898960388506 90 150 0 
P-768 J-143 J-1019 6.41791966174268 90 150 0 
P-769 J-1019 J-224 65.5840947622888 90 150 0 
P-772 J-1018 J-1020 100.15611399662 90 150 0 
P-773 J-1020 J-1019 115.51180565837 90 150 0 
P-774 J-17 J-1021 98.9544194251386 90 150 0 
P-775 J-1021 J-143 116.541002947613 90 150 0 
P-776 J-318 J-1022 7.67685830988182 90 150 0 
P-778 J-430 J-1025 66.3317659036322 90 150 0 
P-780 J-1022 J-1023 37.9231883081337 90 150 0 
P-781 J-1023 J-1024 8.40287063606524 90 150 0 
P-782 J-1024 J-1025 65.0967150942187 90 150 0 
P-783 J-279 J-1026 59.1929274324422 90 150 0 
P-785 J-397 J-1027 3.09038921814626 90 150 0 
P-786 J-1027 J-568 58.9096107818467 90 150 0 
P-787 J-1027 J-1026 90.078547464217 90 130 0 
P-788 J-334 J-1028 71.9296758536766 90 150 0 
P-789 J-1028 J-311 8.07032414632584 90 150 0 
P-790 J-33 J-1029 7.88653288490395 90 150 0 
P-791 J-1029 J-397 72.1134671150984 90 150 0 
P-793 J-1029 J-1030 92.5775045936677 90 130 0 
P-794 J-1030 J-1028 72.1070368055665 90 130 0 
P-795 J-377 J-242 75.1489253644421 300 130 0 
P-796 J-413 J-103 63.666119587278 130.8 150 0 
P-798 J-4 J-1034 6.97888992188999 90 150 0 
P-799 J-1034 J-589 62.972892304617 90 150 0 
P-800 J-1034 J-1033 66.4978260857795 90 150 0 
P-801 J-1033 J-1032 66.0640524852393 90 150 0 
P-802 J-1032 J-1031 104.966560584242 90 150 0 
P-803 J-669 J-1035 63.6341753283543 90 150 0 
P-804 J-1035 J-599 6.31760689815274 90 150 0 
P-807 J-1038 J-1037 25.6991223508889 90 150 0 
P-808 J-1037 J-1036 92.3941985241365 90 150 0 
P-809 J-1036 J-1035 65.1646111865769 90 150 0 
P-811 J-1039 J-1040 31.6212334202179 90 150 0 
P-812 J-1040 J-1041 36.0289129928705 90 150 0 
P-814 J-488 J-1042 35.1965026314138 90 150 0 
P-815 J-1042 J-1038 26.240761047005 90 150 0 
P-816 J-694 J-1043 29.8530904565043 90 150 0 
P-817 J-1043 J-495 121.94266589514 90 150 0 
P-818 J-245 J-1044 10.3766640943836 90 150 0 
P-819 J-1044 J-495 74.7727499681107 90 150 0 
P-820 J-281 J-1046 14.8529665364173 90 150 0 
P-821 J-1046 J-307 6.87042213546695 90 150 0 
P-822 J-1046 J-1045 134.320835133486 90 150 0 
P-823 J-1045 J-1044 59.083950214746 90 150 0 
P-824 J-90 J-1048 36.5174080597834 130.8 150 0 
P-825 J-1048 J-199 8.50548718653278 130.8 150 0 
P-826 J-1048 J-1047 141.083928389132 90 150 0 
P-829 J-24 J-150 103.068849162227 130.8 150 0 
P-832 J-623 J-1051 60.6833188914853 90 150 0 
P-833 J-1051 J-690 9.26959581241088 90 150 0 
P-834 J-1051 J-1050 63.1260392310689 90 150 0 
P-836 J-1050 J-1052 53.4445071380082 90 150 0 
P-837 J-1052 J-1049 75.1385343508564 90 150 0 
P-838 J-298 J-1055 12.0925423363091 90 150 0 
P-839 J-1055 J-646 72.2532846527643 90 150 0 
P-840 J-6 J-1054 8.95038008386576 90 150 0 
P-841 J-1054 J-1053 78.3658247501921 90 150 0 
P-842 J-1053 J-1055 76.0417753033561 90 150 0 
P-843 J-497 J-1056 47.4913125329968 90 150 0 
P-844 J-1056 J-546 89.8245524015852 90 150 0 
P-845 J-874 J-1057 22.5915162874238 90 150 0 
P-846 J-1057 J-238 9.34391087413224 90 150 0 
P-847 J-257 J-1058 62.2447691203166 90 150 0 
P-848 J-1058 J-83 9.73905656329779 90 150 0 
P-849 J-1058 J-1057 122.536609548954 90 150 0 
P-850 J-282 J-1064 59.6579961909849 90 150 0 
P-851 J-1064 J-561 10.3420038090083 90 150 0 
P-852 J-509 J-1059 0.852073629497257 90 150 0 
P-854 J-1060 J-1061 56.5203082141505 90 150 0 
P-855 J-1061 J-1062 10.7418986516692 90 150 0 
P-858 J-1059 J-1065 40.5651334225237 90 150 0 
P-860 J-83 J-1066 60.1314786885777 90 150 0 
P-861 J-1066 J-204 11.8846956278123 90 150 0 
P-862 J-1065 J-1066 26.2194777514152 90 150 0 
P-863 J-204 J-1067 9.71618050465879 90 150 0 
P-864 J-1067 J-125 38.6497862922435 90 150 0 
P-865 J-1067 J-1060 4.88675390841752 90 150 0 
P-866 J-1062 J-1068 71.8048274611432 90 150 0 
P-868 J-873 J-1068 40.9108981789843 90 150 0 
P-870 J-1063 J-1069 68.6188338265104 90 150 0 
P-872 J-222 J-1070 132.461370407609 90 150 0 
P-874 J-140 J-1074 72.1535981910331 90 150 0 
P-876 J-1070 J-1071 66.0874410602355 90 150 0 
P-877 J-1071 J-1072 21.3544133148127 90 150 0 
P-878 J-1072 J-1073 59.0027929158733 90 150 0 
P-879 J-1073 J-1074 119.392053415706 90 150 0 
P-880 J-1074 J-1075 41.7132574006172 90 150 0 
P-881 J-1075 J-1076 50.5605516428547 90 150 0 
P-882 J-1076 J-1077 60.6569950650923 90 150 0 
P-883 J-1069 J-1070 69.8950893086529 90 150 0 
P-884 J-1077 J-360 23.6063858330258 90 150 0 
P-885 J-533 J-1080 11.7217754351311 90 150 0 
P-886 J-1080 J-496 58.2818997776852 90 150 0 
P-887 J-1080 J-1079 51.3900046883452 90 150 0 
P-888 J-1079 J-1078 21.5264709539998 90 150 0 
P-889 J-1081 J-1082 15.0310948593856 90 150 0 
P-890 J-1082 J-1083 53.6341250599429 90 150 0 
P-891 J-209 J-1084 13.5228422974928 90 150 0 
P-892 J-1084 J-129 11.7227046436249 90 150 0 
P-893 J-1083 J-1084 66.5824374487983 90 150 0 
P-895 J-1081 J-192 7.91216899854956 90 150 0 
P-898 J-1085 J-313 0.90287586511588 90 150 0 
P-901 J-1086 J-1085 104.978498552329 90 150 0 
P-902 J-1086 J-138 4.13053395522283 90 150 0 
P-904 J-187 J-715 64.3793892657756 90 150 0 
P-905 J-313 J-1091 141.089802928499 90 150 0 
P-907 J-888 J-1092 37.1987267607023 90 150 0 
P-909 J-1095 J-1094 30.7663119487515 90 150 0 
P-910 J-1094 J-1093 27.7668811451988 90 150 0 
P-911 J-1093 J-1092 37.2142132146112 90 150 0 
P-912 J-1092 J-1091 68.8155217055314 90 150 0 
P-913 J-1091 J-1090 18.4549734998626 90 150 0 
P-914 J-1090 J-1089 31.6057698797927 90 150 0 
P-915 J-1089 J-1088 15.7073111651367 90 150 0 
P-916 J-1088 J-1087 20.2072591543207 90 150 0 
P-917 J-1095 J-328 6.03015190570657 90 150 0 
P-918 J-639 J-63 12.992718033121 130.8 150 0 
P-919 J-396 J-1101 2.23280370872928 90 150 0 
P-920 J-1101 J-1100 49.6594716991479 90 150 0 
P-921 J-1100 J-1099 44.0665534160438 90 150 0 
P-922 J-1099 J-1098 38.0091570110695 90 150 0 
P-923 J-1098 J-1097 27.3524008747283 90 150 0 
P-924 J-1097 J-1096 26.4117732836152 90 150 0 
P-925 J-1096 J-659 0.716915409868116 90 150 0 
P-926 J-105 J-1103 7.76737217615775 90 150 0 
P-927 J-1103 J-955 131.155326021661 90 150 0 
P-928 J-379 J-1104 7.75046372175976 90 150 0 
P-929 J-1104 J-721 40.9225386052102 90 150 0 
P-930 J-1104 J-1102 55.7585490585616 90 150 0 
P-931 J-1102 J-1103 85.8008681480344 90 150 0 
P-933 J-682 J-1105 139.730602862715 90 150 0 
P-935 J-236 J-1106 8.41318233089897 90 150 0 
P-936 J-1106 J-674 107.586817669193 90 150 0 
P-937 J-651 J-1109 16.8328474359474 90 150 0 
P-938 J-1109 J-1108 75.0019134107551 90 150 0 
P-939 J-1108 J-1107 70.6468774318828 90 150 0 
P-940 J-1107 J-1106 52.7814393438946 90 150 0 
P-941 J-79 J-1110 7.78994382412498 90 150 0 
P-942 J-1110 J-909 51.5931490946095 130.8 150 0 
P-943 J-674 J-1114 7.13170848648437 90 150 0 
P-944 J-1114 J-379 67.8682915134602 90 150 0 
P-945 J-1114 J-1113 104.301174569734 90 150 0 
P-946 J-1113 J-1112 20.7895604301966 90 150 0 
P-947 J-1112 J-1111 80.3818574405079 90 150 0 
P-948 J-1111 J-1110 27.8193534476751 90 150 0 
P-949 J-241 J-1115 17.5798473706771 90 150 0 
P-950 J-1115 J-1116 46.9870423428318 90 150 0 
P-951 J-1116 J-922 48.7466127379563 90 150 0 
P-952 J-457 J-1117 56.5737986358462 90 150 0 
P-953 J-1117 J-1118 70.6483443306352 90 150 0 
P-954 J-983 J-1119 46.591279027577 90 150 0 
P-955 J-1119 J-512 12.1492892871372 90 150 0 
P-956 J-1118 J-1119 71.5359401716933 90 150 0 
P-957 J-678 J-1120 11.1341085949787 90 150 0 
P-958 J-1120 J-462 96.2504595440043 90 150 0 
P-959 J-673 J-1121 11.1775825090391 90 150 0 
P-960 J-1121 J-603 50.503848805191 90 150 0 
P-961 J-1120 J-1121 97.8019744048863 90 150 0 
P-962 J-958 J-1122 64.7141383212869 90 150 0 
P-963 J-1122 J-30 8.88164017090552 90 150 0 
P-964 J-565 J-1123 5.73929029160429 90 150 0 
P-965 J-1123 J-957 68.9350102350341 90 150 0 
P-966 J-1122 J-1123 67.9840649053561 90 150 0 
P-967 J-419 J-1124 8.87652194092552 90 150 0 
P-968 J-1124 J-529 59.6242017188044 90 150 0 
P-969 J-494 J-1125 4.79388606420589 130.8 150 0 
P-970 J-1125 J-384 74.1003103345103 130.8 150 0 
P-972 J-1124 J-1126 82.6777504766304 90 150 0 
P-973 J-1126 J-1125 79.2800274517118 90 150 0 
P-974 J-398 J-1127 2.32426887676976 130.8 150 0 
P-975 J-1127 J-55 59.5370430978492 130.8 150 0 
P-976 J-672 J-1127 10.1274433282402 130.8 150 0 
P-977 J-769 J-1128 49.8846382957571 130.8 150 0 
P-978 J-1128 J-789 179.421105332835 130.8 150 0 
P-979 J-459 J-1128 5.48897968654205 90 150 0 
P-980 J-521 J-1129 8.9047032523125 90 150 0 
P-981 J-1129 J-664 44.6264857124228 90 150 0 
P-983 J-1130 J-1131 38.414463356315 90 150 0 
P-984 J-352 J-1132 6.78853128321073 90 150 0 
P-985 J-1132 J-750 145.342694651821 90 150 0 
P-986 J-1131 J-1132 133.66716224617 90 150 0 
P-988 J-1133 J-1130 110.694313624443 90 150 0 
P-989 J-767 J-1133 168.011434639991 90 150 0 
P-991 J-1134 J-747 110.631657626562 90 150 0 
P-992 J-1133 J-1134 10.5741716284176 90 150 0 
P-994 J-1135 J-648 5.40632589830157 90 150 0 
P-995 J-1134 J-1136 68.8692277205706 90 150 0 
P-996 J-1136 J-1135 58.4034797798637 90 150 0 
P-997 J-442 J-1137 9.28545368786735 90 150 0 
P-998 J-1137 J-1138 63.6194510846292 90 150 0 
P-999 J-665 J-1139 7.23659746231774 90 150 0 
P-1000 J-1139 J-969 67.5788027653655 90 150 0 
P-1001 J-1138 J-1139 124.501106647051 90 150 0 
P-1002 J-101 J-1140 8.18502830109416 90 150 0 
P-1003 J-1140 J-404 57.8075343436989 90 150 0 
P-1004 J-1140 J-1141 122.240628496785 90 150 0 
P-1005 J-381 J-1142 66.2503161305996 90 150 0 
P-1006 J-1142 J-188 7.08503442923579 90 150 0 
P-1007 J-1141 J-1142 137.171168257258 90 150 0 
P-1008 J-499 J-1143 6.84280273464667 90 150 0 
P-1009 J-1143 J-386 51.4370540733351 90 150 0 
P-1010 J-1143 J-1144 87.953979501046 90 150 0 
P-1012 J-1145 J-97 65.1663512864703 90 150 0 
P-1013 J-1144 J-1145 74.1311483896652 90 150 0 
P-1014 J-1145 J-1146 101.060909098806 90 150 0 
P-1015 J-1146 J-1147 60.7147334461939 90 150 0 
P-1016 J-1147 J-1148 72.5782248241874 90 150 0 
P-1017 J-50 J-1149 9.38684510633632 90 150 0 
P-1018 J-1149 J-327 7.57760388628998 90 150 0 
P-1019 J-1148 J-1149 94.5926247686408 90 150 0 
P-1020 J-1150 J-1151 2.88036918301068 90 150 0 
P-1021 J-1151 J-1152 19.9341808083199 90 150 0 
P-1022 J-1152 J-1153 25.6217506371543 90 150 0 
P-1023 J-1153 J-1154 25.1563990583089 90 150 0 
P-1025 J-1155 J-500 69.5947369236187 90 150 0 
P-1026 J-1154 J-1155 25.2215446646539 90 150 0 
P-1027 J-1155 J-1156 23.7441324384261 90 150 0 
P-1028 J-1156 J-1157 26.2511846228358 90 150 0 
P-1036 J-1158 J-1159 22.2805749768825 90 150 0 
P-1037 J-1159 J-375 7.0707356905846 90 150 0 
P-1038 J-445 J-1150 0.200908044291416 90 150 0 
P-1039 J-1158 J-1157 25.3466343672964 90 150 0 
P-1040 J-128 J-1160 20.1316068172066 90 150 0 
P-1041 J-1160 J-208 9.6755623005811 90 150 0 
P-1042 J-23 J-1161 8.68515605194224 300 130 0 
P-1043 J-1161 J-775 51.3374836954404 300 130 0 
P-1044 J-1160 J-1161 114.185012516861 90 150 0 
P-1045 J-286 J-1162 66.7085514392865 90 150 0 
P-1046 J-485 J-1163 71.416396830501 90 150 0 
P-1049 J-1162 J-1164 40.4721871593476 90 150 0 
P-1050 J-1164 J-1163 44.0557508199506 90 150 0 
P-1051 J-249 J-1165 57.4647652484636 130.8 130 0 
P-1052 J-1165 J-145 12.9254622457872 130.8 130 0 
P-1053 J-1165 J-1166 6.78750908575783 90 150 0 
P-1054 J-1166 J-1167 98.1415521354678 90 150 0 
P-1055 J-1167 J-1168 19.3813378255729 90 150 0 
P-1056 J-394 J-1169 82.048110668254 90 150 0 
P-1057 J-1169 J-485 10.2924028011461 90 150 0 
P-1058 J-1168 J-1169 43.8896654711953 90 150 0 
P-1059 J-538 J-508 58.8047296514104 90 150 0 
P-1060 J-222 J-1170 60.9500358967809 90 150 0 
P-1062 J-1063 J-1170 71.880683382574 90 150 0 
P-1063 J-1170 J-1171 60.0036722156762 90 150 0 
P-1064 J-1171 J-1172 25.0561411795557 90 150 0 
P-1065 J-1172 J-1173 22.1839902792119 90 150 0 
P-1066 J-1173 J-1078 25.7858738977349 90 150 0 
P-1068 J-1174 J-153 29.4580730491267 90 150 0 
P-1069 J-881 J-1175 24.6669477877653 90 150 0 
P-1070 J-1175 J-1174 8.42121406019674 90 150 0 
P-1071 J-198 J-585 25.8304318744428 90 150 0 
P-1072 J-444 J-1177 46.1603170708187 90 150 0 
P-1073 J-1177 J-259 8.94451186123632 90 150 0 
P-1074 J-1177 J-1178 72.3014586162772 90 150 0 
P-1075 J-1178 J-1179 10.9394327970827 90 150 0 
P-1077 J-1180 J-95 63.4277150837869 90 150 0 
P-1078 J-1179 J-1180 70.9409903430118 90 150 0 
P-1079 J-732 J-1181 56.1967645620728 90 150 0 
P-1080 J-1181 J-245 8.08534715925434 90 150 0 
P-1081 J-579 J-1182 6.48837108990774 90 150 0 
P-1083 J-1181 J-1182 111.753883407163 90 150 0 
P-1084 J-992 J-233 0.982437412888558 90 150 0 
P-1086 J-605 J-67 4.54240489792401 130.8 150 0 
P-1087 J-998 J-1183 66.2023290182512 90 150 0 
P-1089 J-1184 J-339 65.9732527523392 90 150 0 
P-1091 J-1183 J-1184 71.1606065832189 90 150 0 
P-1092 J-368 J-1187 10.201387514166 90 150 0 
P-1093 J-1187 J-486 43.8792439154552 90 150 0 
P-1094 J-1184 J-1185 24.7077814568994 90 150 0 
P-1097 J-1185 J-1188 19.9375607561857 90 150 0 
P-1098 J-1188 J-1186 19.7783261242921 90 150 0 
P-1099 J-1187 J-1189 43.6796442752653 90 150 0 
P-1100 J-1189 J-1186 38.2662451564465 90 150 0 
P-1101 J-759 J-1190 73.3604494445702 90 150 0 
P-1102 J-1190 J-62 8.59702500163575 90 150 0 
P-1103 J-205 J-1191 1.22352773440321 90 150 0 
P-1104 J-1191 J-1190 54.3971707492878 90 150 0 
P-1107 J-361 J-253 39.3680677408519 130.8 150 0 
P-1108 J-1025 J-1015 0.703409217413959 90 150 0 
P-1110 J-274 J-1192 3.72097940803585 90 150 0 
P-1114 J-996 J-1193 107.093205592643 90 150 0 
P-1115 J-1193 J-294 2.78037264158664 90 150 0 
P-1116 J-793 J-1194 37.6684018861972 300 130 0 
P-1117 J-1194 J-792 15.7687534947004 300 130 0 
P-1118 J-792 J-1195 5.89366145655011 300 130 0 
P-1120 J-1195 J-1196 34.5533360540638 300 130 0 
P-1122 J-1196 J-1197 4.2907386553015 300 130 0 
P-1123 J-1197 J-791 9.29223424617204 300 130 0 
P-1126 J-833 J-1198 14.3325763992861 300 130 0 
P-1127 J-1198 J-834 47.0602182398472 300 130 0 
P-1128 J-833 J-1199 31.7293937631815 300 130 0 
P-1130 J-1199 J-1200 28.0607467815138 300 130 0 
P-1132 J-1200 J-1201 47.4467854215814 300 130 0 
P-1134 J-1201 J-1202 54.2346684455654 300 130 0 
P-1136 J-1202 J-1203 29.8427132865358 300 130 0 
P-1137 J-1203 J-832 26.7156305063797 300 130 0 
P-1138 J-831 J-1204 15.9486183545816 300 130 0 
P-1139 J-1204 J-832 5.74529961662951 300 130 0 
P-1144 J-290 J-478 4.59758747497821 90 130 0 
P-1146 J-578 J-480 55.290477454909 90 150 0 
P-1147 J-723 J-579 153.818581225365 90 150 0 
P-1148 J-579 J-578 10.3986389628301 90 150 0 
P-1149 J-645 J-580 14.9776686851176 130.8 150 0 
P-1150 J-580 J-362 4.32220513227527 130.8 150 0 
P-1151 J-580 J-853 121.193990602034 90 150 0 
P-1161 J-1105 J-584 124.543365028126 90 150 0 
P-1162 J-584 J-547 24.9547876193638 90 150 0 
P-1163 J-557 J-584 1.73051174951005 90 150 0 
P-1164 J-165 J-585 137.320676720512 90 150 0 
P-1165 J-585 J-723 70.8405791235219 90 150 0 
P-1166 J-191 J-157 41.7330546964609 90 130 0 
P-1167 J-778 J-586 41.9922378423071 130.8 150 0 
P-1168 J-586 J-286 3.21920501704772 130.8 150 0 
P-1169 J-983 J-1163 2.93811812923952 90 130 0 
P-1170 J-328 J-293 129.088375382435 90 130 0 
P-1171 J-93 J-587 28.7467378674843 90 150 0 
P-1172 J-587 J-1059 3.5936551990729 90 150 0 
P-1173 J-587 J-117 63.8017431922677 90 150 0 
P-1174 J-257 J-1068 1.78109698397179 90 150 0 
P-1175 J-439 J-280 47.7711859885542 90 150 0 
P-1176 J-146 J-588 1.41582812642646 90 150 0 
P-1177 J-588 J-729 90.1409766530552 90 150 0 
P-1178 J-1180 J-588 99.7045690027471 90 150 0 
P-1179 J-338 J-589 0.653020330532491 90 150 0 
P-1180 J-589 J-1049 63.3551790918275 90 150 0 
P-1181 J-589 J-534 88.1938270014234 90 150 0 
P-1182 J-156 J-591 137.597568448413 300 130 0 
P-1183 J-18 J-591 0.583574975062702 300 130 0 
P-1184 J-593 J-1015 55.7921907835425 90 130 0 
P-1185 J-247 J-593 0.377139972612978 90 150 0 
P-1186 J-593 J-1016 6.85675731089519 90 150 0 
P-1187 J-1025 J-224 0.717471916207999 90 150 0 
P-1188 J-1192 J-594 78.0891138205133 90 150 0 
P-1189 J-594 J-1012 1.07283573981717 90 150 0 
P-1190 J-1000 J-595 1.27666883631707 90 150 0 
P-1191 J-595 J-1008 69.8631858037634 90 150 0 
P-1192 J-13 J-596 27.8295850443139 90 150 0 
P-1193 J-358 J-597 34.2663391080853 90 150 0 
P-1194 J-682 J-598 103.837087821046 90 150 0 
P-1195 J-598 J-201 0.589178161735183 90 150 0 
P-1196 J-598 J-344 2.18831472426759 160 150 0 
P-1197 J-693 J-65 6.6806030301175 130.8 150 0 
P-1198 J-276 J-628 3.83561839095506 130.8 150 0 
P-1199 J-497 J-340 58.6222531244419 200 130 0 
P-1200 J-340 J-1048 12.4735779746811 200 130 0 
P-1201 J-1048 J-90 40.2960627773699 200 130 0 
P-1202 J-90 J-163 79.8371792807408 200 130 0 
P-1214 J-1011 J-551 89.0627696257951 130.8 150 0 
P-1208 J-769 J-41 7.22467250251738 130.8 150 0 
P-1209 J-700 J-825 4.1921954206467 300 130 0 
P-1211 J-1127 J-708 0.594726431428781 300 130 0 
P-1212 J-1012 J-594 1.11838811845589 130.8 130 0 
P-1213 J-533 J-1080 1.17584884078501 300 150 0 
P-1214 J-562 J-602 9.04855608929641 90 150 0 
P-1215 J-602 J-28 5.15593829500489 90 150 0 
P-1216 J-602 J-603 30.5813264945248 90 130 0 

[COORDINATES]
J-1 262663.005493164 2031991.30432129  
J-2 262375.748718262 2031294.61230469  
J-3 262756.316101074 2032420.1953125  
J-4 262732.342102051 2031645.79949951  
J-5 261092.543701172 2031888.60467529  
J-6 262425.215087891 2031233.68170166  
J-7 262236.502685547 2031575.84771729  
J-8 261786.780700684 2032022.06011963  
J-9 261277.09552002 2031603.37310791  
J-10 261471.13470459 2031256.77050781  
J-11 262930.879272461 2031448.81512451  
J-12 261685.89739205 2030444.68039696  
J-13 262052.382787538 2030393.16438691  
J-14 262296.489929199 2030552.92749023  
J-15 262376.181170364 2031429.22437066  
J-16 262835.937072754 2031998.58892822  
J-17 262035.782581052 2032265.29489904  
J-18 261690.460227245 2032327.79652078  
J-19 261209.892883301 2031722.81152344  
J-20 263043.944885254 2031282.33892822  
J-21 262239.464486603 2032325.75182925  
J-22 260676.725097656 2032232.56610107  
J-23 261890.144770077 2031428.06418905  
J-24 262790.770129886 2031317.1135617  
J-25 262299.828491211 2031698.84771729  
J-26 261713.049961277 2030646.6369734  
J-27 262183.458054196 2030633.29029351  
J-28 262965.582702637 2032383.88909912  
J-29 261167.544499519 2032346.96842226  
J-30 261092.279002047 2031505.65161202  
J-31 262492.622680664 2031047.54052734  
J-32 263117.551464863 2032319.24224742  
J-33 262037.080688477 2032410.06890869  
J-34 260986.385070801 2032065.50830078  
J-35 261586.904981388 2031435.50468291  
J-36 262688.698120117 2031190.95428467  
J-37 261977.756017135 2031572.70024714  
J-38 262326.81829834 2031391.43212891  
J-39 262589.688903809 2031348.26550293  
J-40 262922.125305176 2031557.23010254  
J-41 261698.011291504 2032027.84368896  
J-42 261097.91607666 2031584.3416748  
J-43 262312.452270508 2031257.95507813  
J-44 262035.659019247 2030643.54629546  
J-45 263055.232116699 2032139.28649902  
J-46 261894.316310983 2030439.59200386  
J-47 262525.0546875 2030928.13891602  
J-48 263030.769470215 2031356.28308105  
J-49 262325.64496843 2032330.60987092  
J-50 260930.514526367 2031876.40472412  
J-51 261936.265868749 2030585.48775433  
J-52 262603.530273438 2031026.71173096  
J-53 262401.080688477 2030815.05108643  
J-54 261458.340439525 2032454.49523737  
J-55 261691.473765274 2032022.34677758  
J-56 262188.63007885 2032104.98982151  
J-57 261974.790572842 2032325.96420954  
J-58 261987.86589606 2031427.66993684  
J-59 262795.395507813 2031316.34710693  
J-60 261988.396070084 2031578.57445521  
J-61 262565.673394108 2031324.84456084  
J-62 263187.276303645 2032442.21693584  
J-63 261975.858116584 2030659.39760587  
J-64 262554.587873948 2031428.10168099  
J-65 261612.79309082 2030885.86712646  
J-66 261684.080952596 2030888.64380709  
J-67 263292.334465382 2032036.51949738  
J-68 262189.707485986 2031681.08704641  
J-69 262344.79107666 2031347.28131104  
J-70 262741.441101074 2032500.19287109  
J-71 262922.125305176 2031484.22650146  
J-72 262923.524902344 2031385.99389648  
J-74 261535.480712891 2031047.14770508  
J-75 261840.059529892 2030647.28602712  
J-76 262500.682217477 2031429.10316215  
J-77 261832.780700684 2032027.84368896  
J-78 261146.846313477 2031601.53167725  
J-79 261458.188085571 2031168.20410761  
J-80 263009.903076172 2031542.95611572  
J-81 261673.674764709 2030451.79032889  
J-82 263325.433346919 2032025.13325933  
J-83 262258.607308811 2030767.53902558  
J-84 262757.877965342 2032167.16211407  
J-85 262109.780700684 2032182.56707764  
J-86 261775.585589985 2031428.0232164  
J-87 261991.269440335 2031804.57439885  
J-88 262607.215698242 2031260.3057251  
J-89 263320.680114746 2032360.37127686  
J-90 262833.883486247 2031280.41019186  
J-91 261194.719909668 2032042.70892334  
J-93 262319.756175507 2030867.7314952  
J-94 261727.174926758 2030532.73370361  
J-95 262546.926376366 2031082.23304173  
J-96 262297.879882813 2032046.56787109  
J-97 260841.645690918 2032210.47247314  
J-98 261694.333129883 2031545.52630615  
J-99 260990.70690918 2032212.71490479  
J-100 261691.216569032 2032346.2497976  
J-101 261114.978515625 2032638.34191895  
J-102 261245.992126465 2032491.31011963  
J-103 262499.502685547 2031645.79949951  
J-104 262772.558105469 2031120.4453125  
J-105 261832.780700684 2031092.14770508  
J-106 262014.539299162 2031427.99502624  
J-107 262695.97869873 2030946.97570801  
J-109 260887.147705078 2031893.33709717  
J-110 261284.4296875 2032259.31768799  
J-111 261037.217895508 2031886.53027344  
J-112 260994.818908691 2032237.31451416  
J-113 261692.029475718 2032326.51424597  
J-114 261092.305252582 2032433.5887819  
J-115 261947.538044878 2030508.51474291  
J-116 262598.32409668 2031056.36651611  
J-117 262382.080688477 2030834.06707764  
J-118 262821.171691895 2032418.22869873  
J-119 261981.860172893 2032327.13522522  
J-120 261982.447981729 2031427.58993599  
J-121 262771.073486328 2031137.29968262  
J-122 262657.304997742 2030851.13873966  
J-123 261831.338359101 2031318.19739658  
J-124 262636.507477171 2031425.83583014  
J-125 262320.946389021 2030723.51132474  
J-126 262917.684639229 2032303.84369655  
J-127 262109.080688477 2032182.56787109  
J-128 261896.780700684 2031526.52630615  
J-129 262204.921868986 2030577.08162469  
J-130 263115.927287726 2032398.79016699  
J-131 261160.590222812 2032417.36441982  
J-132 261686.746433097 2031645.90752278  
J-133 261304.820366282 2031953.97628512  
J-134 261008.43347168 2031940.96868896  
J-135 262773.193481445 2031139.72009277  
J-137 262864.061706543 2031731.2611084  
J-138 261783.526553491 2030291.91590625  
J-139 262257.575828024 2031131.64959838  
J-140 262106.787224373 2030633.7820037  
J-141 262801.368670231 2032448.49000297  
J-142 261973.070668062 2030368.7701007  
J-143 262035.463251743 2032049.86582439  
J-144 260882.97869873 2032443.15808105  
J-145 261433.493099453 2031393.98093907  
J-146 262654.911315918 2031131.3704834  
J-147 261981.62841392 2030644.85970458  
J-148 262877.605895996 2031461.17211914  
J-149 263061.985107422 2031499.23529053  
J-150 262709.299926758 2031380.2467041  
J-151 261831.554710338 2030507.82640429  
J-152 262623.293541054 2030880.39414323  
J-153 262371.62026736 2030622.41455759  
J-154 263409.872466512 2031994.68815357  
J-156 261840.269494657 2032330.22222253  
J-157 261159.608366557 2031346.74282362  
J-158 261961.724603451 2030439.76102827  
J-159 262503.365905762 2030937.503479  
J-160 262569.502685547 2031442.27850342  
J-161 262628.140930176 2031186.9666748  
J-162 263111.386901855 2032258.996521  
J-163 262883.788696289 2031340.22027588  
J-164 261095.533040522 2032351.72364635  
J-165 261974.54888916 2030892.54772949  
J-166 261691.582972335 2031318.68657017  
J-167 262567.692321777 2031438.3928833  
J-168 262790.810834671 2032466.23034315  
J-170 260911.335693359 2032203.73028564  
J-171 261528.650829506 2031454.95858312  
J-172 262660.270874023 2031232.56152344  
J-173 263039.557678223 2031287.85852051  
J-174 262000.868513196 2030228.94481939  
J-175 261831.789090846 2030438.71307696  
J-176 262585.526123047 2030841.02990723  
J-177 261360.525085449 2031649.77667236  
J-178 261410.029366375 2031306.01546682  
J-179 262947.914697305 2032270.15124169  
J-180 261996.822304138 2032326.25599524  
J-181 260981.723311367 2032429.15173148  
J-182 261203.724487305 2031215.35913086  
J-183 262255.080688477 2032410.06890869  
J-184 262875.625305176 2031483.16809082  
J-185 261298.006563864 2031953.36342532  
J-186 261021.413513184 2031901.54730225  
J-187 261795.442278188 2030440.07464742  
J-188 261372.552523701 2032607.64562698  
J-189 262107.617188309 2032265.33095758  
J-190 261521.211353111 2032328.3162716  
J-191 261121.369344279 2031330.02681245  
J-192 262309.08179628 2030666.59143645  
J-193 262718.290283203 2032319.82647902  
J-194 262815.458312988 2031688.23907471  
J-195 262235.591010672 2032108.5815901  
J-196 261971.244942478 2031427.81111798  
J-197 261725.464390513 2030436.80310119  
J-198 261999.911944097 2031082.90550111  
J-199 262868.657897949 2031251.871521  
J-200 260985.334289551 2032163.13287354  
J-201 261690.038837494 2031429.03227665  
J-202 261683.485900879 2031751.48028564  
J-203 262570.797302246 2031438.44311523  
J-204 262320.385791413 2030767.94313584  
J-205 263189.569312007 2032496.61693628  
J-206 262237.879882813 2032182.56787109  
J-207 260881.000915527 2032695.95550537  
J-208 261877.780700684 2031545.52630615  
J-209 262194.720488947 2030591.85508612  
J-210 263045.428283691 2032402.14111328  
J-212 261171.592421615 2032369.54702284  
J-213 261054.140032658 2031490.08874258  
J-214 262954.169128418 2031421.81451416  
J-215 261745.60748291 2030509.12451172  
J-216 262584.57611084 2031071.89672852  
J-217 261021.70751832 2032349.88205017  
J-218 262820.326293945 2031690.73291016  
J-219 262843.568115234 2031745.43487549  
J-220 260906.414672852 2032103.60687256  
J-221 262137.029907227 2031085.57531738  
J-222 262106.178736518 2030693.96854113  
J-223 261433.305623906 2032408.85106049  
J-224 262107.532899527 2032050.37923079  
J-225 260899.249328613 2032442.15289307  
J-226 261430.919821999 2031394.78676132  
J-228 262653.516113281 2031220.89868164  
J-229 261733.34588623 2030568.16168213  
J-230 262638.850708008 2031427.671875  
J-231 262912.101074219 2031626.69110107  
J-232 262637.502685547 2031575.84771729  
J-233 263335.410289071 2032134.61261949  
J-234 262833.922729492 2031284.16772461  
J-235 261118.347717285 2032108.9519043  
J-236 261690.780700684 2031283.14770508  
J-237 262558.458679199 2031437.96972656  
J-238 262258.921528948 2030889.76689542  
J-239 263187.468612933 2032188.45113459  
J-240 260999.709899902 2032261.01367188  
J-241 261573.111694336 2031628.74511719  
J-242 262918.92388916 2031209.8873291  
J-243 261980.280700684 2030633.66650391  
J-244 262068.654117284 2031445.41175335  
J-245 262111.431074894 2031278.09650947  
J-246 262158.773024613 2030522.64226978  
J-247 262107.57844864 2032105.4418775  
J-248 260984.325073242 2032105.53912354  
J-249 261415.129878392 2031326.03672605  
J-250 262107.015678093 2030476.15306275  
J-251 262609.21270752 2031176.65692139  
J-252 263256.099914551 2032162.26507568  
J-253 262036.233140519 2032328.0927462  
J-254 261091.584612716 2032422.87926316  
J-255 261298.937683105 2031266.42529297  
J-256 263034.865478516 2031256.42547607  
J-257 262176.266360996 2030767.660464  
J-258 262806.545703247 2032210.67751442  
J-259 262403.909349713 2031135.56704567  
J-260 262035.390444434 2030815.06707764  
J-261 263098.509521484 2032107.71929932  
J-262 262407.476037259 2032328.06842022  
J-263 261351.780268547 2032405.5717955  
J-264 261314.345275879 2031351.47412109  
J-265 262634.871276855 2031428.95092773  
J-266 262469.321140251 2030986.50476694  
J-267 263112.062927246 2032234.4072876  
J-268 261050.419311523 2032165.68188477  
J-269 261980.280700684 2030888.82592773  
J-270 262569.57232666 2031436.11468506  
J-271 262534.342529297 2031766.38287354  
J-272 262584.873718262 2031181.06427002  
J-273 261214.313110352 2031968.28747559  
J-274 262367.879882813 2032046.56787109  
J-275 261784.780700684 2031545.52630615  
J-276 261690.842270587 2030892.17275361  
J-277 262209.04309082 2031247.19470215  
J-278 262820.569885254 2031732.00427246  
J-279 262179.080688477 2032500.06890869  
J-280 261739.395998158 2030242.37365675  
J-281 262129.804077148 2031084.14770508  
J-282 262113.390444434 2030835.75732168  
J-283 262796.153930664 2032448.04370117  
J-284 261321.969909668 2031925.28808594  
J-285 260974.4333728 2032429.00537948  
J-286 261456.305200322 2031479.16014426  
J-287 261208.632324219 2032562.75628662  
J-288 262822.241882324 2031440.25628662  
J-289 261709.76909662 2030307.54364985  
J-290 262249.508611016 2031428.86605635  
J-291 262092.860686843 2030491.35043817  
J-292 261174.40672871 2032417.58361569  
J-293 262127.072076129 2030396.89319719  
J-294 263130.038205825 2032097.50706841  
J-295 262554.916320801 2032375.48052979  
J-296 261414.653359999 2032355.19381812  
J-297 261317.34839231 2031427.73553022  
J-298 262501.160705566 2031357.81811523  
J-299 262602.342102051 2031689.84771729  
J-300 261752.251098633 2030585.26727295  
J-301 262637.502685547 2031431.6875  
J-302 262297.367391323 2030663.3279688  
J-303 261439.037664722 2030823.07645589  
J-304 261188.334472656 2032110.44549561  
J-305 260773.493286133 2032347.75250244  
J-306 261699.551244722 2031428.01776447  
J-307 262108.080688477 2031084.14770508  
J-308 262187.080688477 2032046.56787109  
J-309 261591.897094727 2031644.85351563  
J-310 261038.340958685 2032424.62668611  
J-311 262037.080688477 2032575.06890869  
J-312 263004.904794992 2031620.62405786  
J-313 261890.699998194 2030291.21443932  
J-314 261999.478621501 2031280.66773332  
J-315 262106.156199931 2030629.59429321  
J-316 262783.052490234 2032484.03991699  
J-317 262283.828491211 2031758.84771729  
J-318 261996.723365422 2032050.05386208  
J-319 260809.652709961 2032464.86791992  
J-320 261410.408459962 2031326.6620553  
J-321 261538.012512207 2030871.14788818  
J-322 262815.458312988 2031545.47351074  
J-323 261015.207015638 2032331.44689507  
J-324 262255.080688477 2032500.06890869  
J-325 261725.151159207 2030335.00459979  
J-326 262254.464037357 2031428.13818801  
J-327 260945.017272949 2031884.105896  
J-328 262038.394171061 2030471.80878566  
J-329 262456.724121094 2031020.74627686  
J-330 262053.827029753 2030835.47561434  
J-331 261445.932594146 2032450.57934231  
J-332 262408.490183685 2032325.45603654  
J-333 261307.66607666 2031353.75250244  
J-334 262117.080688477 2032575.06890869  
J-335 262820.392883301 2031093.45788574  
J-336 261219.163330078 2031893.83673096  
J-337 262569.502685547 2031575.84771729  
J-338 262620.252287564 2031277.09554112  
J-339 263192.206449588 2032262.42600098  
J-340 262870.790608918 2031249.71587061  
J-341 261096.817183155 2032502.75233142  
J-342 261120.465881348 2032165.85089111  
J-343 261980.280700684 2030885.86712646  
J-344 261692.258464936 2031427.68369532  
J-345 262304.502685547 2031575.84771729  
J-346 262898.87012263 2032000.46103661  
J-347 263057.111279474 2031971.68153972  
J-348 261805.780700684 2031931.21789551  
J-349 261094.787902832 2031718.09613037  
J-350 261309.492460542 2031003.3474885  
J-351 263136.994702279 2032018.80406871  
J-352 261974.998558498 2032506.24603595  
J-353 261417.715515137 2031731.40112305  
J-354 262283.638305664 2031682.76568604  
J-355 261877.181926981 2030507.58114208  
J-356 262784.255310059 2032504.43609619  
J-357 262573.842895508 2031969.3494873  
J-358 261354.444779352 2031591.54212234  
J-359 261402.488702383 2031282.7794069  
J-360 262107.716686287 2030476.61708944  
J-361 261996.868459068 2032327.57640145  
J-362 260966.668333193 2032429.64502019  
J-363 261179.787109375 2031205.07568359  
J-364 262969.845275879 2031576.47528076  
J-365 261002.549499512 2031965.20068359  
J-366 262990.860717773 2031249.86712646  
J-367 262259.181982197 2031428.27303489  
J-368 263056.320986238 2032143.48611567  
J-369 262108.548231069 2032325.92789634  
J-370 261293.626954936 2032400.77746039  
J-371 261334.296398441 2031420.17008215  
J-372 261981.814550181 2031429.3192563  
J-373 262554.396431642 2031006.3981858  
J-374 262870.277893066 2031253.80249023  
J-375 260985.593505859 2032165.5255127  
J-376 263042.613525391 2032504.52893066  
J-377 262975.94841979 2031160.94283105  
J-378 261220.139892578 2032283.26391602  
J-379 261690.780700684 2031092.14770508  
J-380 262820.439880371 2031999.94488525  
J-381 261382.312730598 2032531.96014824  
J-382 261886.780700684 2032022.06011963  
J-383 261279.287902832 2031725.68109131  
J-384 261355.239074707 2031069.98449707  
J-385 262534.342102051 2031689.84771729  
J-386 260892.798522949 2032372.41088867  
J-387 260963.360900879 2032400.31427002  
J-388 261234.365112305 2031894.4307251  
J-389 260992.187072754 2032013.96832275  
J-390 261982.027427052 2030646.44363984  
J-391 262569.559082031 2031438.42871094  
J-393 262834.270507813 2032500.1875  
J-394 261222.176879883 2031380.72967529  
J-395 261154.472473145 2031259.65527344  
J-396 261650.571745038 2030468.07350875  
J-397 262117.080688477 2032410.06890869  
J-398 261691.992138928 2031953.76705041  
J-399 262313.340596121 2032330.16172746  
J-400 260915.009277344 2031875.76409912  
J-401 261044.3125 2031886.61169434  
J-402 261006.355285645 2032285.81671143  
J-403 261236.453491211 2032630.52148438  
J-404 261102.672055996 2032571.64554347  
J-405 261980.188180086 2030440.04273561  
J-406 262481.703918457 2030930.6071167  
J-407 262176.696991484 2030693.85240379  
J-408 262602.342102051 2031766.38287354  
J-409 262428.724339467 2032329.19524958  
J-410 261345.508886352 2032386.92252464  
J-411 261371.682495117 2031335.94750977  
J-413 262499.502685547 2031575.84771729  
J-414 261420.027709961 2031633.6583252  
J-415 262371.578108533 2031642.77334644  
J-416 263033.297866985 2031908.46010005  
J-417 262616.145690918 2030812.29272461  
J-418 261867.780700684 2031931.21789551  
J-419 261241.27046032 2031156.22638555  
J-420 263330.723169641 2032273.66643083  
J-421 263264.696252235 2031977.03215005  
J-422 263460.981323242 2032351.33892822  
J-424 261474.666687012 2031733.75488281  
J-425 262829.440673828 2031695.40209961  
J-426 261949.857681733 2030354.2292769  
J-427 262483.230827619 2031437.37534598  
J-428 262322.313793303 2030451.94779242  
J-429 263210.572875977 2032066.92449951  
J-430 262107.361387745 2031967.83185946  
J-431 261466.843505859 2031550.5256958  
J-432 261341.606349834 2031212.47096418  
J-433 262185.780288986 2031440.87754434  
J-434 261156.177559264 2032314.62235923  
J-435 261163.640075684 2031891.54248047  
J-436 263010.045288086 2031246.69891357  
J-437 261038.275158609 2032425.62546803  
J-438 262299.828491211 2031742.84771729  
J-439 261720.139282227 2030286.0916748  
J-441 260858.041320801 2031961.40307617  
J-442 261552.585327148 2032640.25708008  
J-443 262239.437322937 2032328.04892241  
J-444 262429.946472168 2031085.39251709  
J-445 261021.761966935 2032355.824397  
J-446 262910.207517763 2032204.75468909  
J-447 262865.319230184 2032258.58927692  
J-448 261310.120910645 2031899.52252197  
J-449 260996.665283203 2031989.43267822  
J-450 262803.517700195 2031092.22949219  
J-451 261949.197430154 2030368.34368822  
J-452 261252.975524902 2032558.74188232  
J-453 262711.513352343 2032132.08267243  
J-454 263010.744542491 2032084.54007956  
J-455 261481.002666677 2031953.59435717  
J-456 261833.682164174 2032326.01945122  
J-457 261291.391479492 2031726.18127441  
J-458 262754.743286133 2032436.89807129  
J-459 261682.780700684 2032078.43347168  
J-460 261503.480712891 2032078.43347168  
J-461 261487.480712891 2032062.43347168  
J-462 260974.527526855 2031669.04608154  
J-463 261533.862372528 2030876.75209943  
J-464 262095.467223135 2030323.50580125  
J-465 262437.565720091 2031437.43596115  
J-466 263406.656745036 2032132.35560438  
J-467 261012.780883789 2032309.91070557  
J-468 261997.286351185 2031967.16339262  
J-469 261488.438110352 2031666.91827393  
J-470 261786.072464692 2030507.8827606  
J-471 262651.726501465 2032456.71392822  
J-472 262397.041473753 2031966.81096611  
J-473 261377.398715967 2031244.64057267  
J-474 262049.944091797 2030456.21508789  
J-475 262304.502685547 2031507.84771729  
J-476 262815.458312988 2031483.17028809  
J-477 261652.299796835 2030407.96426724  
J-478 262254.08625216 2031429.29385554  
J-479 263016.59161498 2032193.38151505  
J-480 261980.918804846 2031318.34941374  
J-481 261178.813110352 2031269.66827393  
J-482 263119.950927734 2032099.9083252  
J-483 262523.177135262 2032351.05413541  
J-484 261419.930050513 2032371.20424855  
J-485 261283.340165094 2031452.71184777  
J-486 263105.953708624 2032109.55281845  
J-487 261420.209716797 2031671.03912354  
J-488 262376.163575399 2031576.42973357  
J-489 263211.452514648 2031850.74847412  
J-490 263241.148857129 2031905.78600529  
J-491 260842.371887207 2032019.38269043  
J-492 261886.780700684 2031950.21789551  
J-493 261141.923278809 2031720.1887207  
J-494 261306.310072136 2031005.58220102  
J-495 262193.230102539 2031283.14770508  
J-496 262207.638982493 2030470.79178915  
J-497 262915.278939737 2031212.87037425  
J-498 262117.080688477 2032500.06890869  
J-499 260946.727072685 2032360.15472197  
J-500 260923.602905273 2032275.80767822  
J-501 261980.978657033 2030287.38837456  
J-502 262493.502685547 2031437.64849854  
J-504 262155.133426985 2031967.27612127  
J-505 261411.00390625 2031565.6519165  
J-506 263109.435484479 2031952.95666701  
J-507 260988.655883789 2032038.65771484  
J-508 261842.583627663 2030645.39431803  
J-509 262320.336339256 2030834.37636608  
J-510 263113.45863037 2032501.85588492  
J-511 263192.617637986 2032232.70795425  
J-512 261253.906311035 2031534.91052246  
J-513 262376.065192024 2031508.14163189  
J-514 262873.73891034 2032031.58361031  
J-515 262861.542581115 2032164.08671873  
J-516 261786.780700684 2031950.21789551  
J-517 261080.540527344 2031704.45428467  
J-518 261386.214301087 2030938.79394169  
J-519 263402.116746711 2032275.71071405  
J-520 263080.25933669 2032040.13930236  
J-521 261685.597774089 2032514.90008545  
J-522 261357.766723633 2031728.92352295  
J-523 261354.70690918 2031082.59887695  
J-524 262031.497877515 2030258.10044529  
J-525 262471.842463394 2031437.34432697  
J-526 262555.057678223 2030661.9519043  
J-527 262942.772050019 2032056.43898176  
J-528 261487.752502441 2031615.3125  
J-529 261305.549466279 2031187.7460303  
J-530 261785.859038719 2030586.14919846  
J-531 262431.142089844 2031969.3494873  
J-532 261390.171626028 2031262.95114378  
J-533 262260.258612021 2030518.65489126  
J-534 262570.918651177 2031206.23146971  
J-535 263390.830688477 2032355.85510254  
J-536 262837.347473145 2031281.30712891  
J-537 262156.019218888 2031429.26159406  
J-538 261842.324070323 2030586.59016121  
J-539 262915.015075684 2032431.73791504  
J-540 262454.879882813 2032266.06890869  
J-541 261148.528076172 2031944.36230469  
J-542 261392.147832302 2031499.68941366  
J-543 260988.020690918 2032187.92388916  
J-544 261363.4055005 2032435.34347292  
J-545 261204.828125 2032495.08972168  
J-546 262826.673095703 2031100.84210205  
J-547 261980.782323575 2031320.72731492  
J-548 262001.648019974 2030160.63089327  
J-549 262230.190490723 2031205.48370361  
J-550 261993.227361201 2031733.79922663  
J-551 262637.502685547 2031507.84771729  
J-552 262502.370697388 2030981.88447415  
J-553 261930.028789256 2030237.29904568  
J-554 262241.053894043 2030410.50780656  
J-555 262709.651489258 2032018.71368408  
J-556 261410.954284668 2031565.46929932  
J-557 261955.730375392 2031318.78357052  
J-558 262920.355053129 2031211.77556138  
J-559 261692.359115185 2030646.88798284  
J-560 262497.953125 2031437.6585083  
J-561 262176.367074817 2030836.04215948  
J-562 262952.670288086 2032386.86212158  
J-563 262237.879882813 2032266.06890869  
J-564 261162.357525606 2032348.23214143  
J-565 261155.649036585 2031530.92631253  
J-566 262479.440124512 2031028.01031494  
J-567 263113.657535941 2032197.34277287  
J-568 262179.080688477 2032410.06890869  
J-569 261050.644104004 2032065.50830078  
J-570 261637.401245663 2031427.61612177  
J-571 262732.342102051 2031766.38287354  
J-572 261692.165348604 2030592.00579543  
J-573 261280.930114746 2031667.84191895  
J-574 262815.777099609 2031557.23010254  
J-575 261698.011291504 2032022.06011963  
J-576 261494.739238957 2031283.57026609  
J-577 262245.19708252 2031507.84771729  
J-578 262731.098876953 2032398.43731689  
J-579 262732.342102051 2031507.84771729  
J-580 262003.407504248 2030261.53929426  
J-581 262499.502685547 2031441.75170898  
J-582 262507.530045614 2030614.86886385  
J-583 263189.764892578 2032009.75549316  
J-584 262157.174801355 2031428.23971261  
J-585 262108.795760083 2031966.72192323  
J-586 261480.526306152 2031559.08947754  
J-587 261316.803533275 2031195.00148599  
J-588 263345.762329102 2032430.91247559  
J-589 262732.342102051 2031575.84771729  
J-590 261239.144104004 2032425.18847656  
J-591 261519.300476074 2030862.31207275  
J-592 261690.780700684 2030659.48791504  
J-593 262023.281250141 2031427.63130781  
J-594 262469.418273926 2031097.03192139  
J-595 262996.13174544 2032310.85735118  
J-596 261457.12308952 2031481.89050485  
J-597 262722.858276367 2031376.93310547  
J-598 263076.747497559 2031271.26593018  
J-599 262190.171429805 2031638.53009793  
J-600 262351.539306641 2031357.84887695  
J-601 262690.700500488 2032482.43951416  
J-602 262979.093505859 2031400.49169922  
J-603 261029.181518555 2031554.94390869  
J-604 261442.140500724 2031044.39665683  
J-605 263288.264588437 2032038.53680844  
J-606 262875.625305176 2031557.23010254  
J-607 261969.409484863 2032027.84368896  
J-608 261210.4296875 2031709.82250977  
J-609 261428.245450677 2030820.31414698  
J-610 262093.569038502 2030346.20411995  
J-611 262229.44918493 2031439.93924213  
J-612 263467.001525879 2032132.35369873  
J-613 263011.234259478 2032193.67704609  
J-614 261997.514951921 2031966.14236314  
J-615 261486.111694336 2031723.21850586  
J-616 261206.751708984 2031139.89172363  
J-617 262178.383906268 2030319.20451044  
J-618 262769.765659891 2032062.33935662  
J-619 262958.130593936 2032149.80666245  
J-620 262366.416414027 2031966.57667059  
J-621 261362.701293945 2031578.73651123  
J-622 261362.152054891 2031229.81137404  
J-623 262557.050074734 2031149.5854733  
J-624 263250.52947998 2032364.8873291  
J-625 262236.502685547 2031515.84771729  
J-626 261194.573486328 2032043.71508789  
J-627 261686.402913046 2030888.64380709  
J-628 261693.105737996 2030889.07619362  
J-629 262161.437535471 2031428.2378031  
J-630 262176.453401175 2030889.51829785  
J-631 262849.58190918 2032509.71807861  
J-632 262297.879882813 2032266.06890869  
J-633 261152.138859199 2032305.79461075  
J-634 262517.271127653 2030989.56476379  
J-635 263011.802438863 2032320.06009078  
J-636 262324.080688477 2032410.06890869  
J-637 261120.967529297 2032065.50830078  
J-638 261686.88840989 2031427.86791336  
J-639 261976.082411285 2030646.40682399  
J-640 262191.027989145 2031759.94813659  
J-641 262370.06652832 2031301.2097168  
J-642 261032.922352727 2032383.29746237  
J-643 262662.342102051 2031645.79949951  
J-644 260873.621887207 2032359.18731689  
J-645 260965.783257238 2032417.67642767  
J-646 262585.506530762 2031357.80072021  
J-647 263218.050292969 2031868.87548828  
J-648 261687.358444967 2032642.91323641  
J-650 261214.536682129 2031610.42907715  
J-651 261476.228618839 2031269.13658036  
J-652 262793.777709961 2031314.41448975  
J-653 262501.059326172 2031437.68511963  
J-654 263471.575607098 2031980.77937499  
J-655 262283.331481934 2031682.75408936  
J-656 262412.761291504 2031357.83630371  
J-657 262662.342102051 2031766.38287354  
J-658 261516.135070801 2030868.1953125  
J-659 261692.371373004 2030645.97027291  
J-660 262491.723327637 2031078.01629639  
J-661 263039.621257668 2032326.35860617  
J-662 261083.992492676 2031916.99768066  
J-663 261528.570852604 2031450.98746604  
J-664 261688.044693165 2032451.66376289  
J-665 261555.006249605 2032453.22579367  
J-666 262068.400403576 2031535.4903694  
J-667 262527.090112906 2032351.65643649  
J-668 262614.747924805 2032245.07910156  
J-669 262193.724016427 2031575.84771729  
J-670 262717.913696289 2032399.59008789  
J-671 262961.331298828 2031557.23010254  
J-672 261681.626827417 2031953.89480951  
J-673 261085.700683594 2031579.57409668  
J-674 261690.780700684 2031167.14770508  
J-675 262803.3731515 2032114.05978766  
J-676 262815.468322754 2031626.73272705  
J-677 261969.409484863 2032022.06011963  
J-678 261081.820495605 2031673.48052979  
J-679 261431.464059956 2030934.19736897  
J-680 262773.780273438 2031118.62567139  
J-681 263114.06652832 2031455.51470947  
J-682 261691.558136381 2031319.12671833  
J-683 261876.961445604 2030586.14919846  
J-684 262401.080688477 2030720.66052246  
J-685 263445.35022488 2031984.48584743  
J-686 261972.599927292 2032336.42199571  
J-688 262662.950683594 2030914.23651123  
J-689 261990.637225203 2031632.87840755  
J-690 262474.205964699 2031154.99011753  
J-691 263188.629100106 2032370.32660203  
J-692 261263.888305664 2032056.14093018  
J-693 261612.79309082 2030892.54772949  
J-694 262156.035317057 2031429.15847156  
J-695 262318.080932712 2030890.36576413  
J-696 263043.552124023 2032470.38250732  
J-697 261486.579249401 2031953.98225147  
J-698 262367.879882813 2032266.06890869  
J-699 261392.732267115 2031503.03323067  
J-700 261832.780700684 2030892.54772949  
J-701 262012.337248308 2031430.03060837  
J-702 261236.08889649 2032413.16254995  
J-703 262255.977991301 2030391.72676747  
J-704 261692.558367411 2030942.05895583  
J-705 261676.197287314 2030892.43737906  
J-707 261692.816122357 2031172.83658127  
J-708 261692.260897263 2031953.49060959  
J-709 261697.51221042 2030888.79779504  
J-710 261693.582584908 2031288.94980896  
J-711 261679.158467996 2031283.13970965  
J-712 261957.273946399 2030209.84713199  
J-713 261870.741704103 2030439.13053815  
J-714 261814.978077366 2030439.58016153  
J-715 261793.602375267 2030376.10280759  
J-716 261667.002811251 2030390.99385052  
J-717 261684.521467728 2030353.3611807  
J-718 261956.894857546 2030538.12273129  
J-719 261819.986238095 2030585.45102082  
J-720 261690.680041519 2030784.71926059  
J-721 261690.87059968 2031043.47478577  
J-722 261832.661561006 2031184.37285128  
J-723 261977.325502102 2031185.50035136  
J-724 261978.574386625 2031401.60724323  
J-725 261540.485289045 2031445.81119247  
J-726 261837.871987932 2031545.71339614  
J-727 261784.493015519 2031497.81981121  
J-728 261425.916930945 2031395.81158041  
J-729 262646.997278576 2031044.63549198  
J-730 262255.575752647 2031401.67831845  
J-731 262376.430003468 2031175.89475193  
J-732 262107.860537239 2031218.86541348  
J-733 262376.62313409 2031542.98300218  
J-734 262189.923225188 2031731.76754841  
J-735 262189.975284184 2031700.32320046  
J-736 262499.993707513 2031428.04133552  
J-737 262499.522188859 2031465.80703815  
J-738 262452.880313483 2031641.35254232  
J-739 262347.686725178 2031640.90667165  
J-740 262404.004077285 2031642.87313508  
J-741 261152.576196193 2032306.89695418  
J-742 261250.743042116 2032271.47177248  
J-743 261119.650787254 2032086.50523246  
J-744 261326.193475284 2032546.35814834  
J-745 261552.679073053 2032576.82607427  
J-746 261687.371973979 2032582.90590617  
J-747 261802.16381981 2032515.64955063  
J-748 261840.161006345 2032514.82352483  
J-749 261859.442017364 2032325.75801163  
J-750 261974.769696295 2032363.40005611  
J-751 261696.608737712 2032200.04892761  
J-752 262067.626321223 2031966.76671785  
J-753 262146.830830371 2032325.33762738  
J-754 262206.330736568 2032325.40635641  
J-755 262256.952149517 2031969.2310091  
J-756 262368.104823673 2032100.38328762  
J-757 262570.653078032 2032296.07113191  
J-758 263144.990273382 2032124.64320702  
J-759 263260.243638271 2032437.34819972  
J-760 262555.0901822 2031000.56617039  
J-761 262473.054412574 2030975.47327849  
J-762 262421.16884445 2031967.01171915  
J-763 262665.097009231 2031986.76387641  
J-764 262573.635705744 2031965.84623287  
J-765 262433.736528851 2031967.17031724  
J-766 261688.561069534 2030888.60699246  
J-767 261692.450379666 2032336.62463119  
J-769 261690.801185622 2032028.30223661  
J-770 262523.454146123 2030629.14215283  
J-771 262752.130384523 2030894.40597883  
J-772 262861.292962777 2031024.72105655  
J-773 262417.404605332 2031428.98023987  
J-774 261925.308193196 2031428.74907101  
J-775 261837.182432804 2031429.42304613  
J-776 261738.89430602 2031428.12586671  
J-777 261487.908518524 2031462.69021304  
J-778 261444.227081936 2031431.8462841  
J-779 261440.574542497 2031421.26317189  
J-780 261438.46230952 2031413.16970359  
J-781 261347.040023421 2030954.60768911  
J-782 261427.037140024 2030875.7676725  
J-783 261462.934468678 2030832.06723591  
J-784 261907.791859701 2030648.54072121  
J-785 261767.912952967 2030646.86086914  
J-786 262476.30772382 2031969.31776389  
J-787 262499.392292228 2031966.5945058  
J-788 262747.514396789 2032049.21287597  
J-789 261689.18105231 2032257.5408959  
J-790 261692.800565182 2031905.80302621  
J-791 261692.061055359 2031846.67694954  
J-792 261692.72706486 2031793.65410763  
J-793 261693.114446773 2031739.4620129  
J-794 261692.537052768 2031629.52454083  
J-795 261693.414214149 2031499.99238695  
J-796 261692.697491745 2031379.24031283  
J-797 261692.810294686 2031214.82820106  
J-798 261692.174677044 2031117.92799196  
J-799 261742.524497274 2030888.75245261  
J-800 261802.266311693 2030888.57311425  
J-801 261822.303498829 2030888.57311425  
J-802 261980.307539042 2032259.10129513  
J-803 261980.207128241 2032077.14070837  
J-804 261979.990912047 2031894.87045678  
J-805 261980.114584251 2031864.65141174  
J-806 261980.14170641 2031804.99701093  
J-807 261980.042516799 2031734.40234747  
J-808 261980.166503813 2031573.5380526  
J-809 261980.166503813 2031541.21286672  
J-810 261980.277206504 2031533.46367832  
J-811 261980.166503813 2031504.01676242  
J-812 261980.304882177 2031462.83536124  
J-813 261980.427424672 2031383.61575051  
J-814 261982.273621898 2031323.66070102  
J-815 261980.427424672 2031253.98289893  
J-816 261980.372073326 2031185.81771673  
J-817 261980.413586835 2031084.34901361  
J-818 261983.129043803 2030833.32967673  
J-819 261983.25553249 2030594.21777734  
J-820 262008.816783925 2030515.08195842  
J-821 262075.681209507 2030428.64529701  
J-822 262123.267108685 2030377.22416579  
J-823 262216.809344835 2030354.14961709  
J-824 261902.222210599 2030888.67330966  
J-825 261832.548704224 2030888.36195834  
J-826 261692.276434661 2030999.26584007  
J-827 261692.222807509 2031059.13649838  
J-828 261692.70109648 2031227.21249344  
J-829 261693.20162207 2031348.17747372  
J-831 262346.814869609 2031969.1058403  
J-832 262289.721460757 2031972.05766985  
J-833 262071.82441485 2031968.94384061  
J-834 261985.399130236 2031968.66476277  
J-835 261987.563570058 2031904.13826883  
J-836 261988.621880668 2031875.23840808  
J-837 261990.529779425 2031617.17245213  
J-838 261985.846084365 2031445.43170005  
J-839 262303.191260366 2031438.23071648  
J-840 262400.501926389 2031438.07751812  
J-841 262527.13958457 2031437.75976829  
J-842 262607.205306096 2031435.47929284  
J-843 262690.453729999 2031402.7112962  
J-844 262767.992385838 2031339.12450056  
J-845 262890.929938647 2031236.67137376  
J-846 261692.69348099 2030620.55402926  
J-847 261673.806426426 2030511.36766465  
J-848 261690.678830668 2030751.17382627  
J-849 261418.576091732 2031951.76047783  
J-850 261359.202512936 2031954.65614226  
J-851 261160.972524749 2032328.67321672  
J-852 261172.627485845 2032398.92468043  
J-853 260854.470261882 2032451.57387629  
J-854 260818.227238569 2032492.29343968  
J-855 260844.906289889 2032579.84072801  
J-856 260794.095484285 2032414.86777194  
J-857 260762.960352339 2032321.02994372  
J-858 260738.12109002 2032281.91176394  
J-859 262039.158130436 2032325.58941633  
J-860 262572.709688989 2032390.16901363  
J-861 262856.115497789 2032376.03919886  
J-862 262976.115410877 2032239.68670554  
J-863 262886.670108256 2032339.83719666  
J-864 262952.07550696 2032260.91828583  
J-865 262989.372800436 2032216.3236958  
J-866 263036.399822645 2032160.64802583  
J-867 263173.15656539 2032080.10749354  
J-868 263276.724658346 2032010.86372139  
J-869 261980.032208996 2031979.12747711  
J-870 262978.293220357 2031163.65784476  
J-871 262289.932481917 2030487.31804765  
J-872 262226.376146117 2030557.33351365  
J-873 262177.138519441 2030725.00749381  
J-874 262224.137717508 2030887.70903362  
J-875 262292.326755615 2030889.14741472  
J-876 262300.59777355 2030889.85366331  
J-877 262319.617032694 2030880.68470329  
J-878 262320.897581269 2030794.67305896  
J-879 262397.051716489 2030684.945282  
J-880 262344.055280898 2030643.17727013  
J-881 262330.328754244 2030585.17077201  
J-882 262253.632250788 2030620.54241327  
J-883 262055.121961339 2030545.59856796  
J-884 262035.212447816 2030752.35903341  
J-885 261837.684052852 2030292.37725467  
J-886 261761.528317428 2030438.57149567  
J-887 262008.262584007 2030448.31162896  
J-888 261947.596287899 2030403.31012934  
J-889 262078.772289012 2030302.90478158  
J-890 262067.074843475 2030379.90499042  
J-891 262015.957729244 2030505.21209171  
J-892 261985.362977493 2030591.3102519  
J-893 261981.514617722 2030630.22149167  
J-894 261906.974260066 2030645.18050598  
J-895 261767.433863553 2030645.40330411  
J-896 261711.865691851 2030645.36631369  
J-897 261918.086886546 2030508.94293831  
J-898 261979.627097711 2030807.16873871  
J-899 261901.418945348 2030892.62013323  
J-900 261821.47776435 2030892.72218727  
J-901 261802.104793362 2030892.72218727  
J-902 261742.152367072 2030892.70834944  
J-903 261460.287037844 2030837.83634619  
J-904 261535.54305716 2030932.36603921  
J-905 261535.48911122 2031012.50538235  
J-906 261476.299117284 2031047.07794637  
J-907 261434.084219652 2030992.50767715  
J-908 261444.153401664 2031067.60200978  
J-909 261452.838114168 2031119.68867422  
J-913 261568.31068271 2031283.23133493  
J-914 261638.10656745 2031283.19051331  
J-915 261637.262084261 2031430.15306423  
J-916 261582.140797858 2031441.39725276  
J-917 261534.103089242 2031471.07408174  
J-918 261551.461271247 2031527.31104895  
J-919 261565.294221181 2031585.48349164  
J-920 261687.8592802 2031503.03170578  
J-921 261688.850099013 2031563.98896016  
J-922 261686.123914126 2031633.42946577  
J-923 261635.720520181 2031644.73645097  
J-924 261683.425815071 2031740.083377  
J-925 261194.171799609 2032190.24863824  
J-926 261072.105359414 2032282.60362878  
J-927 260838.145429099 2032171.46785959  
J-928 261832.244051237 2032191.09555194  
J-929 262036.746721604 2032502.64179209  
J-930 262297.417289806 2032181.31036122  
J-931 262673.103951587 2032294.25783962  
J-932 262904.855766484 2032101.63909255  
J-933 263167.160133614 2031932.18894037  
J-934 263252.917515755 2032275.65715838  
J-935 263403.148453503 2032209.51052603  
J-936 263468.158682996 2032090.80326157  
J-937 263464.913818463 2032230.34108511  
J-938 263407.225603775 2032081.58073223  
J-939 263362.215976999 2032015.06819253  
J-940 262969.75794919 2031938.88624127  
J-941 263131.671579635 2031879.87503597  
J-942 262368.039190901 2032229.64135813  
J-943 262257.906119381 2031638.39741191  
J-944 262598.012548836 2031645.78723754  
J-945 262732.148525862 2031716.58922157  
J-946 262597.100990046 2031429.9594788  
J-947 262670.843379192 2031405.74082851  
J-948 262741.317290891 2031252.92214687  
J-949 262665.843741867 2030989.39309279  
J-950 262634.355658607 2030950.51646975  
J-951 262678.391528689 2030929.62285892  
J-952 262595.903947461 2030916.05123727  
J-953 262616.862842461 2030885.01000829  
J-954 262553.768860546 2030879.31596522  
J-955 261832.724313027 2030953.22501832  
J-956 261746.516365463 2031092.28539533  
J-957 261188.235056894 2031461.36051662  
J-958 261125.111214713 2031437.46936231  
J-960 261255.791614837 2031311.41512658  
J-961 261319.115013754 2031239.09183669  
J-962 261274.186691823 2031080.81954879  
J-963 262494.64235966 2031217.13005998  
J-964 261979.845087678 2031634.13479129  
J-965 261979.845087678 2031623.23749511  
J-966 261974.627643942 2032256.5200334  
J-967 261974.451576854 2032194.00887487  
J-968 261969.062300717 2032076.72446474  
J-969 261626.696448127 2032451.69037477  
J-970 261688.936420506 2032405.65876187  
J-971 262677.142932159 2032170.55215644  
J-972 262946.648722263 2031287.12608629  
J-973 263021.243781431 2031450.82492357  
J-974 263073.303339394 2031407.00794758  
J-975 262406.865547221 2031427.86353373  
J-976 262316.805373054 2031428.13601902  
J-977 262326.699816323 2031429.12839898  
J-978 262289.094860887 2031429.1672916  
J-979 262199.514002747 2031428.12781111  
J-980 262379.778971236 2031429.03988954  
J-981 261174.431782296 2032417.15353152  
J-982 261352.215793812 2031510.06527109  
J-983 261310.408101907 2031521.74900429  
J-984 263474.164003189 2032351.80774259  
J-985 263478.082863885 2032231.70618832  
J-986 263479.730292287 2032131.34363369  
J-987 263481.091165773 2032091.48243698  
J-988 263481.13262604 2031979.65974755  
J-989 263328.843100815 2032359.87738256  
J-990 263332.82973149 2032274.24372036  
J-991 263339.911408449 2032019.89098826  
J-992 263336.3773652 2032134.43956738  
J-993 263190.156022347 2032370.49016152  
J-994 263194.09027675 2032260.98534005  
J-995 263195.270545383 2032236.6718062  
J-996 263188.400520514 2032187.98427012  
J-997 263114.760707566 2032501.42633032  
J-998 263117.194304905 2032396.57999148  
J-999 262912.424045569 2032204.30503967  
J-1000 262858.646855505 2032159.41634229  
J-1001 262904.505091212 2032104.75026339  
J-1002 262961.52405894 2032037.21470628  
J-1003 263043.01588624 2031981.5079328  
J-1004 263113.814134294 2031954.57674961  
J-1005 263163.935333332 2031937.28697942  
J-1006 263242.520091685 2031909.62403421  
J-1007 262990.581942147 2032011.11237939  
J-1008 262804.159808663 2032113.67936206  
J-1010 262571.254863893 2031428.75417687  
J-1011 262635.635951476 2031420.57888176  
J-1012 262366.366027041 2031967.56526758  
J-1013 262255.096439007 2031972.04794541  
J-1014 262176.003653862 2031970.81790881  
J-1015 262108.275145906 2032049.65609726  
J-1016 262120.644750956 2032105.65609309  
J-1017 262108.584328313 2031967.72662203  
J-1018 262036.652597691 2032265.22989741  
J-1019 262043.115656538 2032049.83774996  
J-1020 262044.030949627 2032165.34592926  
J-1021 262036.65427067 2032165.11540804  
J-1022 261996.229244522 2032046.37469567  
J-1023 262034.148927352 2032046.89031716  
J-1024 262042.546935261 2032046.60448838  
J-1025 262107.571768744 2032049.66281253  
J-1026 262119.887813188 2032500.14747739  
J-1027 262120.17107766 2032410.06937531  
J-1028 262045.151594026 2032574.77970298  
J-1029 262044.967177053 2032410.09534526  
J-1030 262045.151594026 2032502.67266617  
J-1031 262494.785996483 2031641.84344092  
J-1032 262599.75251577 2031641.75032979  
J-1033 262665.815588707 2031641.39057296  
J-1034 262732.312452966 2031641.03291704  
J-1035 262190.631856154 2031637.46251181  
J-1036 262255.761904405 2031635.34039826  
J-1037 262348.137920776 2031637.17329765  
J-1038 262373.811075531 2031638.32829313  
J-1039 262371.277140137 2031575.25411183  
J-1040 262372.104256435 2031543.64369769  
J-1041 262371.782701813 2031507.61621965  
J-1042 262373.592008024 2031611.5613588  
J-1043 262160.538336678 2031400.12753255  
J-1044 262117.780957927 2031277.52401187  
J-1045 262117.007057935 2031218.44513027  
J-1046 262114.951112595 2031084.14003044  
J-1047 262772.785781426 2031148.08696773  
J-1048 262862.106245465 2031257.29561919  
J-1049 262567.85553712 2031322.56740631  
J-1050 262498.042492804 2031215.00598568  
J-1051 262477.571207829 2031155.29147053  
J-1052 262523.099877898 2031262.2123708  
J-1053 262469.668178856 2031295.73344225  
J-1054 262431.488102222 2031227.29745583  
J-1055 262513.251096522 2031358.04620883  
J-1056 262884.647511205 2031169.45278254  
J-1057 262256.014051846 2030890.0394406  
J-1058 262256.533237867 2030767.50393095  
J-1059 262319.484960226 2030834.410764  
J-1060 262315.595684804 2030764.13544539  
J-1061 262259.085729538 2030763.0536892  
J-1062 262248.351689359 2030762.64287528  
J-1063 262175.671507739 2030766.09313828  
J-1064 262173.273220088 2030835.60549045  
J-1065 262317.586959521 2030793.89005765  
J-1066 262319.193404533 2030767.71983893  
J-1067 262320.476191031 2030764.38247318  
J-1068 262176.621461195 2030765.9151244  
J-1069 262175.614882266 2030834.71194874  
J-1070 262105.719806629 2030834.66823307  
J-1071 262039.64611415 2030833.32026123  
J-1072 262039.920253463 2030811.96760763  
J-1073 262038.672985691 2030752.97799927  
J-1074 262036.292358024 2030633.60968257  
J-1075 262041.270322261 2030592.19451971  
J-1076 262057.734545598 2030544.38972149  
J-1077 262092.645621673 2030494.78641699  
J-1078 262208.838373833 2030570.21522947  
J-1079 262223.683793303 2030554.62669289  
J-1080 262259.49838923 2030517.77228609  
J-1081 262302.329870495 2030670.71622935  
J-1082 262290.731036317 2030661.15584973  
J-1083 262251.254277836 2030624.84875799  
J-1084 262203.689496401 2030578.2567786  
J-1085 261890.728206954 2030290.31200423  
J-1086 261785.766305638 2030288.4453413  
J-1087 261793.459965527 2030437.52743617  
J-1088 261813.666526972 2030437.3595163  
J-1089 261829.373837135 2030437.36512815  
J-1090 261860.978259309 2030437.07325705  
J-1091 261879.431002046 2030436.7863209  
J-1092 261948.227683739 2030438.39648102  
J-1093 261985.424700926 2030437.26529685  
J-1094 262011.553836935 2030446.66039876  
J-1095 262034.272709758 2030467.40693506  
J-1096 261691.654532644 2030645.98064613  
J-1097 261691.659121674 2030619.56887325  
J-1098 261689.44211339 2030592.30646858  
J-1099 261686.398462093 2030554.41937047  
J-1100 261669.922881012 2030513.54864307  
J-1101 261648.450773625 2030468.77128569  
J-1102 261746.464214899 2031084.93889922  
J-1103 261832.263375431 2031084.39757959  
J-1104 261690.708293543 2031084.39757959  
J-1105 261831.286667748 2031319.88757201  
J-1106 261691.024867655 2031274.7380666  
J-1107 261638.246204236 2031274.19674697  
J-1108 261567.603993198 2031275.00872641  
J-1109 261492.631225162 2031272.91801641  
J-1110 261457.431355103 2031158.79293997  
J-1111 261485.206349859 2031160.36331972  
J-1112 261565.58148775 2031159.32398604  
J-1113 261586.368161343 2031159.6704306  
J-1114 261690.66876054 2031160.01687516  
J-1115 261590.426175937 2031631.78810265  
J-1116 261637.41271937 2031631.5715748  
J-1117 261295.032285738 2031669.72474935  
J-1118 261288.922735925 2031599.34107256  
J-1119 261265.625027009 2031531.70522781  
J-1120 261070.693957972 2031673.07000025  
J-1121 261075.345923498 2031575.37872421  
J-1122 261092.871071881 2031504.26813559  
J-1123 261156.218814537 2031528.9439655  
J-1124 261244.344095521 2031157.69971424  
J-1125 261315.470176621 2031012.1979162  
J-1126 261280.296999591 2031083.24839382  
J-1127 261691.753839986 2031953.80140285  
J-1128 261688.260844572 2032078.12215035  
J-1129 261686.368358198 2032500.02816411  
J-1130 261803.339828263 2032504.29390312  
J-1131 261841.753498558 2032504.04706425  
J-1132 261975.362661616 2032500.10983047  
J-1133 261692.64604311 2032504.6359519  
J-1134 261692.466598416 2032515.20860082  
J-1135 261692.74439348 2032642.44428191  
J-1136 261691.093516621 2032584.06413925  
J-1137 261561.862620161 2032639.86786992  
J-1138 261560.509321099 2032576.26281401  
J-1139 261562.242305129 2032451.77376901  
J-1140 261114.481846403 2032630.17197354  
J-1141 261236.617086751 2032625.09710206  
J-1142 261372.348052249 2032605.2720067  
J-1143 260946.109292147 2032360.9559849  
J-1144 260918.961641359 2032277.29651104  
J-1145 260906.511289988 2032204.21836169  
J-1146 260901.910073177 2032103.26225166  
J-1147 260905.157990926 2032042.63445369  
J-1148 260916.255043235 2031970.9096034  
J-1149 260939.179929345 2031879.13698081  
J-1150 261021.606955067 2032355.95220687  
J-1151 261020.73890093 2032353.20575304  
J-1152 261013.4474816 2032334.65294278  
J-1153 261004.569839753 2032310.61835144  
J-1154 260998.723587805 2032286.1507044  
J-1155 260991.794696608 2032261.8995852  
J-1156 260987.680667459 2032238.51457741  
J-1157 260983.997340907 2032212.52308266  
J-1158 260980.535248412 2032187.41400483  
J-1159 260978.52920506 2032165.2239212  
J-1160 261888.029815574 2031542.42499091  
J-1161 261886.389618126 2031428.25175921  
J-1162 261392.178939692 2031497.54093675  
J-1163 261310.380916436 2031518.81101194  
J-1164 261352.853262763 2031507.10592852  
J-1165 261429.719942489 2031381.61846113  
J-1166 261423.16316301 2031383.37314699  
J-1167 261328.153843255 2031407.96976088  
J-1168 261310.818647705 2031416.63735866  
J-1169 261281.076963646 2031448.91327793  
J-1170 262175.491560682 2030694.21268013  
J-1171 262177.383949334 2030634.23885631  
J-1172 262181.985166145 2030609.60881338  
J-1173 262192.205057676 2030589.9191399  
J-1174 262353.731457145 2030608.56036423  
J-1175 262347.776941272 2030602.60584836  
J-1177 262406.693366687 2031125.25496215  
J-1178 262474.863492183 2031149.34510345  
J-1179 262485.632877263 2031151.2664402  
J-1180 262556.496719137 2031147.95886925  
J-1181 262111.625937331 2031273.4470903  
J-1182 261999.914236013 2031276.51730937  
J-1183 263118.562811406 2032330.39180857  
J-1184 263121.73410658 2032259.301902  
J-1185 263122.532945483 2032234.60703774  
J-1186 263116.459339293 2032195.51239311  
J-1187 263064.122342911 2032134.01714263  
J-1188 263121.200487061 2032214.71405195  
J-1189 263097.3667253 2032162.34949805  
J-1190 263188.29919098 2032442.35349458  
J-1191 263190.790436263 2032496.69358919  
J-1192 262371.600829674 2032046.55230779  
J-1193 263132.647910487 2032096.54794714  
J-1194 261692.777131197 2031778.45056378  
J-1195 261692.777131197 2031806.75247725  
J-1196 261691.678363889 2031832.06913154  
J-1197 261692.059031573 2031836.52367242  
J-1198 262033.421241877 2031969.64747133  
J-1199 262103.530964538 2031970.14764105  
J-1200 262131.583404756 2031970.83036188  
J-1201 262179.006631012 2031972.32537304  
J-1202 262233.221373788 2031973.79538227  
J-1203 262263.064076217 2031973.82083826  
J-1204 262326.173620557 2031971.73488797  
J-578 261979.259110397 2031280.9271986  
J-579 261979.431445384 2031276.51227414  
J-580 260966.370528667 2032428.21724456  
J-584 261955.828470916 2031320.51129972  
J-585 261974.08747325 2031083.46040318  
J-586 261454.475264852 2031471.34466345  
J-587 262319.549250025 2030835.52682829  
J-588 262654.580284501 2031130.05313593  
J-589 262619.696695733 2031277.43072343  
J-591 261692.192953056 2032327.38668314  
J-593 262108.25974526 2032105.44828592  
J-594 262366.378221129 2031968.63803402  
J-595 262857.634805464 2032158.6381148  
J-596 262033.878388371 2030413.950753  
J-597 261347.066907117 2031558.07947156  
J-598 261690.074986422 2031427.82910134  
J-602 262960.433728212 2032382.79194829  
J-603 262976.768363359 2032356.93856892  
R-1 262221.80026855 2030438.6498869  
2088-A 262231.273793179 2030425.38695242  
2088-B 262231.273793179 2030425.38695242  

[VERTICES]
P-529 262783.431091309 2032477.53869629
P-529 262784.561889648 2032471.12530518
P-529 262786.4296875 2032464.88671875
P-529 262789.009094238 2032458.90710449
P-529 262792.265075684 2032453.26727295
P-527 262773.48248291 2032504.2255249
P-527 262762.735900879 2032503.44628906
P-527 262752.045471191 2032502.10089111
P-525 262534.643229809 2032356.74814139
P-525 262542.656413403 2032361.9549285
P-525 262550.406230298 2032367.54635917
P-684 261170.497744051 2032360.20736558
P-264 261388.166924193 2032368.94395666
P-264 261370.957939818 2032376.76793127
P-264 261353.809965678 2032383.04987842
P-641 262839.555189627 2031284.1907866
P-483 260907.206481934 2032081.24627686
P-483 260908.687072754 2032058.92089844
P-483 260910.854675293 2032036.65148926
P-483 260913.707702637 2032014.4597168
P-483 260917.243103027 2031992.36627197
P-483 260921.457519531 2031970.39227295
P-483 260926.347290039 2031948.55847168
P-483 260931.907287598 2031926.88592529
P-483 260938.13269043 2031905.39489746
P-668 262691.872680664 2032471.49731445
P-668 262693.70111084 2032460.64532471
P-668 262696.178710938 2032449.9230957
P-668 262699.296875 2032439.36907959
P-668 262703.043884277 2032429.02191162
P-668 262707.406677246 2032418.91870117
P-668 262712.36932373 2032409.09631348
P-667 262718.906311035 2032398.47808838
P-667 262720.070922852 2032397.54730225
P-667 262721.374328613 2032396.82391357
P-667 262722.780273438 2032396.32849121
P-667 262724.249328613 2032396.07470703
P-667 262725.739929199 2032396.06970215
P-667 262727.210693359 2032396.3137207
P-667 262728.619873047 2032396.79968262
P-667 262729.928100586 2032397.51428223
P-664 262740.386291504 2032492.89489746
P-664 262739.974487305 2032485.5322876
P-664 262740.20892334 2032478.16229248
P-664 262741.087890625 2032470.84088135
P-664 262742.604492188 2032463.62469482
P-664 262744.747070313 2032456.56890869
P-664 262747.499328613 2032449.72790527
P-664 262750.839904785 2032443.15411377
P-665 262757.39050293 2032422.18530273
P-665 262758.116516113 2032424.3270874
P-665 262758.473693848 2032426.56030273
P-665 262758.451477051 2032428.82189941
P-665 262758.051086426 2032431.04772949
P-665 262757.283508301 2032433.17492676
P-665 262756.170288086 2032435.14367676
P-678 261278.608276367 2032243.11248779
P-678 261273.51171875 2032226.66491699
P-678 261269.149902344 2032210.00750732
P-678 261265.531311035 2032193.1729126
P-678 261262.663513184 2032176.1942749
P-678 261260.551696777 2032159.10510254
P-678 261259.200073242 2032141.93908691
P-678 261258.611694336 2032124.72991943
P-678 261258.787475586 2032107.51171875
P-678 261259.726928711 2032090.31829834
P-678 261261.428283691 2032073.18328857
P-389 262298.252319336 2031746.40789795
P-389 262296.17010498 2031749.69812012
P-389 262293.627319336 2031752.64648437
P-389 262290.678894043 2031755.18927002
P-389 262287.388671875 2031757.27148438
P-381 262045.686117275 2030835.76758261
P-381 262042.140919651 2030835.83350348
P-381 262037.63929749 2030835.52984179
P-381 262035.964770734 2030834.26487491
P-381 262035.469171086 2030830.94228576
P-381 262035.415771144 2030828.8062097
P-381 262035.516026118 2030825.92001011
P-381 262035.639640659 2030822.20154839
P-385 262598.140930176 2031058.88189697
P-385 262597.552124023 2031061.33447266
P-385 262596.573303223 2031063.65887451
P-385 262595.230102539 2031065.79351807
P-385 262593.558288574 2031067.68188477
P-385 262591.602294922 2031069.27429199
P-385 262589.413696289 2031070.52789307
P-385 262587.050720215 2031071.40991211
P-628 262147.727796722 2031450.36336236
P-628 262143.081800628 2031460.12556939
P-628 262137.822218109 2031469.57137017
P-628 262131.970594574 2031478.66237359
P-628 262125.551038909 2031487.36140923
P-628 262118.589185882 2031495.63319878
P-628 262111.113844085 2031503.44356255
P-628 262103.155409027 2031510.76137261
P-628 262094.745985199 2031517.55617242
P-628 262085.920423675 2031523.80080132
P-628 262076.714185882 2031529.46919732
P-629 262010.97478122 2031568.41886
P-629 262032.784583512 2031554.86661476
P-629 262050.676185074 2031545.1434092
P-597 261175.283874512 2031353.04528809
P-597 261187.515930176 2031359.0703125
P-597 261199.428894043 2031365.70428467
P-597 261210.99230957 2031372.93011475
P-623 262805.864685059 2031091.27252197
P-623 262808.330078125 2031090.68487549
P-623 262810.856506348 2031090.48071289
P-623 262813.384521484 2031090.66467285
P-623 262815.854675293 2031091.23248291
P-623 262818.209106445 2031092.17089844
P-620 262770.012695313 2031135.29071045
P-620 262769.294128418 2031133.13549805
P-620 262768.936706543 2031130.89190674
P-620 262768.950073242 2031128.62011719
P-620 262769.33392334 2031126.38092041
P-620 262770.078125 2031124.23431396
P-620 262771.162475586 2031122.23791504
P-891 261218.134277344 2031221.02209473
P-891 261232.310302734 2031227.2467041
P-891 261246.231079102 2031234.02288818
P-891 261259.87487793 2031241.34069824
P-891 261273.221130371 2031249.18847656
P-891 261286.248718262 2031257.55432129
P-292 261601.471130371 2030892.23327637
P-292 261590.184082031 2030891.29089355
P-292 261578.966918945 2030889.72369385
P-292 261567.853881836 2030887.53631592
P-292 261556.879272461 2030884.73547363
P-292 261546.077087402 2030881.32989502
P-293 261601.841918945 2030885.56292725
P-293 261590.924499512 2030884.65148926
P-293 261580.074523926 2030883.13549805
P-293 261569.325500488 2030881.01989746
P-293 261558.710327148 2030878.31072998
P-293 261548.261901855 2030875.01672363
P-361 261588.915100098 2031644.61907959
P-361 261586.006713867 2031643.91949463
P-361 261583.24432373 2031642.77227783
P-361 261580.696105957 2031641.20568848
P-361 261578.425476074 2031639.25848389
P-361 261576.48828125 2031636.97912598
P-361 261574.933105469 2031634.42388916
P-361 261573.798278809 2031631.65649414
P-367 262238.996887207 2031512.76312256
P-367 262241.915893555 2031510.0770874
P-789 261034.647735925 2032388.63757343
P-789 261036.610859499 2032395.96029292
P-789 261037.708968763 2032404.01366341
P-789 261037.809865287 2032412.81770414
P-789 261038.274234333 2032418.25581248
P-848 262312.858188439 2030685.40089873
P-848 262316.808965404 2030691.99861311
P-848 262319.464177806 2030699.80220198
P-848 262321.377568919 2030707.81996321
P-848 262321.405524713 2030715.13664539
P-781 261119.052490234 2032146.9152832
P-781 261118.34588623 2032127.94012451
P-784 260944.507324219 2032350.61968994
P-784 260938.532104492 2032332.13330078
P-784 260933.053894043 2032313.49353027
P-784 260928.076293945 2032294.71392822
P-785 260919.856079102 2032257.90991211
P-785 260916.561279297 2032239.92352295
P-785 260913.720703125 2032221.85968018
P-328 261305.546691895 2031946.21228027
P-328 261313.606689453 2031935.63110352
P-329 261265.932495117 2032043.12030029
P-329 261268.620727539 2032030.2175293
P-329 261271.946472168 2032017.46392822
P-329 261275.901489258 2032004.89147949
P-329 261280.476074219 2031992.53088379
P-329 261285.658874512 2031980.41271973
P-329 261291.437316895 2031968.56689453
P-322 261225.443481445 2032493.56408691
P-320 261341.320922852 2032613.75390625
P-320 261320.561889648 2032618.33312988
P-320 261299.67767334 2032622.30267334
P-320 261278.686096191 2032625.65911865
P-320 261257.605285645 2032628.3994751
P-768 261367.867622195 2032447.84280772
P-768 261371.856452761 2032459.87320323
P-768 261375.230415164 2032472.09000011
P-768 261377.98084241 2032484.46219249
P-768 261380.100654421 2032496.95779796
P-768 261381.58441907 2032509.54483409
P-768 261382.42841321 2032522.19083018
P-768 261382.560249148 2032530.44284434
P-769 261230.83807373 2032561.12689209
P-642 262963.331726074 2031557.4666748
P-642 262965.261474609 2031558.04351807
P-642 262967.063476563 2031558.94348145
P-642 262968.68371582 2031560.13989258
P-642 262970.074279785 2031561.59710693
P-642 262971.193725586 2031563.27148438
P-642 262972.008728027 2031565.1137085
P-642 262972.494689941 2031567.06829834
P-642 262972.637512207 2031569.07727051
P-642 262972.432922363 2031571.08111572
P-642 262971.886901855 2031573.01989746
P-642 262971.015686035 2031574.83587646
P-471 261123.095092773 2032047.84472656
P-471 261125.832702637 2032030.26507568
P-471 261129.176696777 2032012.79089355
P-471 261133.123291016 2031995.44268799
P-471 261137.667907715 2031978.24151611
P-471 261142.8046875 2031961.20788574
P-780 261148.249084473 2032290.64172363
P-780 261142.367919922 2032273.30072022
P-780 261137.114074707 2032255.75952148
P-780 261132.494506836 2032238.04071045
P-780 261128.515319824 2032220.16729736
P-780 261125.181274414 2032202.16229248
P-780 261122.497070313 2032184.04888916
P-89 261322.284010527 2031425.01897526
P-89 261327.909010527 2031422.41393376
P-419 262609.21270752 2031176.65692139
P-413 262523.616271973 2030930.61108398
P-413 262521.804504395 2030932.82427979
P-413 262519.665100098 2030934.72247314
P-413 262517.25189209 2030936.25787354
P-413 262514.626098633 2030937.39172363
P-413 262511.85369873 2030938.09527588
P-413 262509.004882813 2030938.35070801
P-413 262506.151672363 2030938.15167236
P-410 261427.455161731 2032397.1032208
P-410 261423.070579212 2032385.00202451
P-126 263036.192687988 2032402.63128662
P-126 263026.945495605 2032402.47967529
P-126 263017.731079102 2032401.68670654
P-126 263008.593688965 2032400.25628662
P-126 262999.577880859 2032398.1953125
P-126 262990.726501465 2032395.51367188
P-126 262982.082702637 2032392.2244873
P-126 262973.687927246 2032388.34332275
P-775 261159.718596199 2032418.87804469
P-775 261130.465412872 2032420.25469521
P-495 261052.672912598 2032046.53710938
P-495 261055.3203125 2032027.64208984
P-495 261058.583679199 2032008.84368896
P-495 261062.459289551 2031990.16192627
P-495 261066.943115234 2031971.61688232
P-495 261072.030273438 2031953.22790527
P-495 261077.715270996 2031935.01507568
P-162 261729.80267334 2030544.43890381
P-162 261731.861328125 2030556.25732422
P-160 261749.159729004 2030585.01428223
P-160 261746.150512695 2030584.2612915
P-160 261743.304077148 2030583.02893066
P-160 261740.696105957 2030581.34967041
P-160 261738.395874023 2030579.26867676
P-160 261736.465087891 2030576.84112549
P-160 261734.955078125 2030574.13153076
P-160 261733.905883789 2030571.21252441
P-863 261483.68371582 2031577.72930908
P-863 261486.093688965 2031596.48028564
P-119 261312.292907715 2031276.64648437
P-119 261325.1875 2031287.44287109
P-119 261337.597290039 2031298.79327393
P-119 261349.497924805 2031310.67633057
P-119 261360.866882324 2031323.06890869
P-113 261485.905273438 2031724.93212891
P-113 261485.433288574 2031726.5925293
P-113 261484.707519531 2031728.1585083
P-113 261483.745727539 2031729.59191895
P-113 261482.571289062 2031730.85687256
P-113 261481.213684082 2031731.9229126
P-113 261479.705871582 2031732.76312256
P-113 261478.085327148 2031733.3572998
P-113 261476.391723633 2031733.69067383
P-110 261356.90447998 2031605.84588623
P-110 261358.885314941 2031620.41888428
P-110 261360.093322754 2031635.07611084
P-111 261354.166320801 2031589.33892822
P-111 261354.520874023 2031587.31072998
P-111 261355.210327148 2031585.3704834
P-111 261356.21472168 2031583.57287598
P-111 261357.50567627 2031581.96911621
P-111 261359.047302246 2031580.60388184
P-111 261360.795471191 2031579.51629639
P-114 261488.606872559 2031632.50231934
P-114 261488.835693359 2031649.71191406
P-552 262794.028834212 2032458.39679456
P-552 262798.526295694 2032452.54769666
P-470 261197.600097656 2032027.5703125
P-470 261201.004089355 2032012.54107666
P-470 261204.927307129 2031997.63867187
P-470 261209.365478516 2031982.88171387
P-475 260867.323486328 2032338.35571289
P-475 260861.59552002 2032317.36010742
P-475 260856.442077637 2032296.21612549
P-475 260851.86730957 2032274.93951416
P-475 260847.874328613 2032253.54608154
P-475 260844.466308594 2032232.05169678
P-513 263061.300109863 2032132.62127686
P-513 263067.886291504 2032126.46807861
P-513 263074.947875977 2032120.86651611
P-513 263082.438720703 2032115.85351563
P-513 263090.309692383 2032111.46148682
P-514 263109.155273438 2032103.60809326
P-259 261242.133117676 2031536.77252197
P-259 261230.270874023 2031537.93988037
P-259 261218.360473633 2031538.40808105
P-259 261206.44329834 2031538.17608643
P-259 261194.560302734 2031537.24432373
P-259 261182.752502441 2031535.61608887
P-259 261171.06072998 2031533.29711914
P-749 262332.884042867 2032330.25869479
P-250 262350.231079102 2031335.30029297
P-250 262356.26751709 2031323.60852051
P-250 262362.884887695 2031312.23529053
P-20 261991.836435282 2031427.90622594
P-260 261279.220092773 2031619.40209961
P-260 261280.569274902 2031635.51489258
P-260 261281.139709473 2031651.67407227
P-266 261422.653655513 2032352.4932571
P-266 261429.138170036 2032346.16881649
P-266 261440.908738883 2032341.11040585
P-266 261452.968553336 2032336.78685848
P-266 261465.271959098 2032333.21440975
P-266 261477.49703738 2032331.78256083
P-266 261492.072185214 2032329.7505784
P-266 261504.547507636 2032327.12645809
P-963 262499.468192905 2031439.50397051
P-960 262638.783874512 2031428.04412842
P-960 262638.656311035 2031428.40032959
P-960 262638.471496582 2031428.73028564
P-960 262638.234680176 2031429.02508545
P-960 262637.952087402 2031429.27648926
P-960 262637.631713867 2031429.47772217
P-960 262637.282470703 2031429.62310791
P-960 262637.106872559 2031429.66387939
P-960 262636.914123535 2031429.70849609
P-960 262636.536499023 2031429.73150635
P-960 262636.160522461 2031429.69171143
P-960 262635.796081543 2031429.59008789
P-960 262635.453674316 2031429.4296875
P-960 262635.14251709 2031429.21447754
P-961 262569.627817379 2031440.51143063
P-964 262501.007080078 2031437.94732666
P-964 262500.910705566 2031438.19769287
P-964 262500.772888184 2031438.42767334
P-964 262500.597900391 2031438.63092041
P-964 262500.39050293 2031438.80108643
P-964 262500.157287598 2031438.93347168
P-964 262499.904724121 2031439.02392578
P-964 262499.640319824 2031439.06970215
P-964 262499.506286621 2031439.06970215
P-964 262499.372070313 2031439.06970215
P-964 262499.107910156 2031439.02392578
P-964 262498.855285645 2031438.93347168
P-964 262498.621887207 2031438.80108643
P-964 262498.414672852 2031438.63092041
P-964 262498.239501953 2031438.42767334
P-964 262498.10168457 2031438.19769287
P-964 262498.005310059 2031437.94732666
P-965 262570.744689941 2031438.70910645
P-965 262570.647094727 2031438.96173096
P-965 262570.507080078 2031439.19390869
P-965 262570.328918457 2031439.39807129
P-965 262570.118286133 2031439.56848145
P-965 262569.881103516 2031439.69970703
P-965 262569.62487793 2031439.78808594
P-965 262569.539123535 2031439.80187988
P-965 262569.357299805 2031439.83068848
P-965 262569.086486816 2031439.82629395
P-965 262568.8203125 2031439.77508545
P-965 262568.567077637 2031439.67852783
P-965 262568.334472656 2031439.53948975
P-965 262568.129272461 2031439.36248779
P-965 262567.957885742 2031439.15252686
P-965 262567.825500488 2031438.91607666
P-965 262567.736083984 2031438.66027832
P-216 262349.488891602 2031356.2744751
P-216 262347.741699219 2031354.36907959
P-216 262346.350280762 2031352.19049072
P-216 262345.356872559 2031349.80389404
P-93 262184.498866101 2030627.04530613
P-93 262185.544212644 2030621.40931206
P-93 262186.8969999 2030616.17216546
P-93 262187.352591367 2030611.2375819
P-93 262188.743587772 2030606.20742758
P-93 262191.611032297 2030599.51625339
P-64 261975.81605671 2031428.228308
P-765 262586.787902832 2031970.45129395
P-765 262599.887878418 2031972.24749756
P-765 262612.875915527 2031974.72631836
P-765 262625.716674805 2031977.88092041
P-765 262638.374694824 2031981.70269775
P-765 262650.815673828 2031986.18127441
P-445 261666.344116211 2030421.97332764
P-445 261674.995483398 2030431.66290283
P-445 261683.163085938 2030441.76348877
P-611 262590.152099609 2031349.171875
P-611 262590.463928223 2031350.14093018
P-611 262590.616271973 2031351.14727783
P-611 262590.605285645 2031352.1651001
P-611 262590.431274414 2031353.16809082
P-611 262590.098693848 2031354.13012695
P-611 262589.616088867 2031355.02630615
P-611 262588.996276855 2031355.8336792
P-611 262588.254882813 2031356.53088379
P-611 262587.411071777 2031357.1005249
P-611 262586.487121582 2031357.52752686
P-353 261355.89251709 2031072.48248291
P-353 261356.167907715 2031075.04992676
P-353 261356.059082031 2031077.62969971
P-353 261355.568481445 2031080.16467285
P-251 262489.431884766 2031343.80187988
P-251 262478.305114746 2031329.30352783
P-251 262467.800109863 2031314.34832764
P-251 262457.93548584 2031298.96331787
P-251 262448.728881836 2031283.17547607
P-251 262440.196472168 2031267.01348877
P-251 262432.353881836 2031250.50567627
P-318 263114.317656945 2032208.29502268
P-318 263113.614921761 2032216.34411039
P-318 263114.42290516 2032224.43291654
P-204 262400.848876953 2030818.02508545
P-204 262400.154724121 2030820.92633057
P-204 262399.014892578 2030823.68292236
P-204 262397.457519531 2030826.22729492
P-204 262395.52130127 2030828.496521
P-204 262393.253723145 2030830.43469238
P-204 262390.710693359 2030831.99407959
P-204 262387.955078125 2030833.1361084
P-204 262385.054504395 2030833.83288574
P-10 262490.637878418 2030597.06347656
P-703 260999.591491699 2032260.43951416
P-700 260985.593505859 2032165.5255127
P-844 262546.452024016 2031064.20033196
P-844 262547.169614348 2031049.56574944
P-844 262548.627011809 2031034.98591545
P-844 262550.820004973 2031020.49873284
P-459 263031.113098145 2032470.61932373
P-459 263018.68347168 2032470.08209229
P-459 263006.311279297 2032468.77331543
P-459 262994.044311523 2032466.69769287
P-459 262981.930114746 2032463.86328125
P-459 262970.015686035 2032460.28112793
P-459 262958.346923828 2032455.96508789
P-459 262946.969116211 2032450.93212891
P-459 262935.926330566 2032445.20129395
P-459 262925.261291504 2032438.79492187
P-450 262953.889273474 2032041.6646372
P-450 262962.744681189 2032032.97646581
P-450 262972.043326208 2032024.76424657
P-450 262977.313574624 2032018.89896174
P-450 262982.18220718 2032012.93703438
P-450 262997.934007412 2032000.11984011
P-450 263006.977535753 2031995.56307606
P-450 263023.808358685 2031985.63838861
P-192 261310.969116211 2031352.50610352
P-430 262570.808898926 2031205.62548828
P-430 262570.062683105 2031202.52490234
P-430 262569.84552002 2031199.34289551
P-430 262570.163696289 2031196.16967773
P-430 262571.008300781 2031193.09429932
P-430 262572.355285645 2031190.20330811
P-430 262574.166687012 2031187.57849121
P-430 262576.391723633 2031185.29370117
P-430 262578.967712402 2031183.41333008
P-430 262581.821899414 2031181.9901123
P-431 262258.87863371 2030880.73229852
P-858 262917.422830841 2031210.97527295
P-151 261726.66809082 2030529.64208984
P-151 261726.676330566 2030526.50927734
P-151 261727.19909668 2030523.42028809
P-151 261728.222290039 2030520.45928955
P-151 261729.718322754 2030517.70648193
P-151 261731.646118164 2030515.23712158
P-151 261733.953674316 2030513.11810303
P-151 261736.578125 2030511.40710449
P-151 261739.447875977 2030510.1506958
P-151 261742.485290527 2030509.38287354
P-108 261420.471923828 2031646.11468506
P-108 261420.532714844 2031658.57891846
P-102 261200.854125977 2031610.01391602
P-102 261187.209472656 2031608.91308594
P-102 261173.637084961 2031607.12908936
P-102 261160.171508789 2031604.66650391
P-100 261092.40411377 2031717.82910156
P-100 261090.095275879 2031717.17871094
P-100 261087.922485352 2031716.16210938
P-100 261085.943725586 2031714.80651855
P-100 261084.211120605 2031713.14752197
P-100 261082.770690918 2031711.22930908
P-100 261081.660888672 2031709.10272217
P-100 261080.910888672 2031706.82427979
P-804 261973.427248168 2032336.35298773
P-804 261976.932758387 2032335.47728863
P-898 261101.774621798 2032566.1050696
P-558 260965.50769043 2032406.34387207
P-558 260966.952514648 2032412.57910156
P-553 262675.201721191 2031997.20831299
P-553 262687.064086914 2032003.75732422
P-553 262698.558288574 2032010.93267822
P-553 262709.563903809 2032018.64910889
P-557 260956.501748247 2032384.92879909
P-502 262482.372924805 2031029.22210693
P-502 262485.063110352 2031030.90509033
P-502 262487.43572998 2031033.0123291
P-502 262489.424499512 2031035.48510742
P-502 262490.974121094 2031038.25427246
P-502 262492.04107666 2031041.24291992
P-502 262492.595703125 2031044.36730957
P-503 262491.825683594 2031062.76812744
P-504 262491.528930664 2031081.05010986
P-504 262490.853088379 2031084.01391602
P-504 262489.713317871 2031086.83209229
P-504 262488.138671875 2031089.43249512
P-504 262486.169494629 2031091.74829102
P-504 262483.856079102 2031093.72052002
P-504 262481.257873535 2031095.29852295
P-504 262478.441101074 2031096.44189453
P-504 262475.478088379 2031097.121521
P-504 262472.444702148 2031097.31988525
P-505 262459.324523926 2031094.94348145
P-505 262449.361083984 2031092.30169678
P-505 262439.55847168 2031089.1149292
P-959 262837.497680664 2031281.66387939
P-959 262837.585510254 2031282.04089355
P-959 262837.608276367 2031282.42730713
P-959 262837.565307617 2031282.81188965
P-959 262837.458129883 2031283.18389893
P-959 262837.289672852 2031283.5322876
P-959 262837.064697266 2031283.84729004
P-959 262836.867126465 2031284.04309082
P-959 262836.789672852 2031284.11968994
P-959 262836.472717285 2031284.3416748
P-959 262836.122680664 2031284.50708008
P-959 262835.749694824 2031284.61071777
P-959 262835.364685059 2031284.65008545
P-959 262834.978515625 2031284.62371826
P-959 262834.602478027 2031284.5324707
P-959 262834.247070313 2031284.37890625
P-396 261439.592354185 2032423.3824919
P-396 261441.827685904 2032439.76201631
P-902 261695.761285461 2030440.82101289
P-902 261704.787343241 2030437.12397933
P-902 261711.839634053 2030438.18712111
P-691 261021.902282715 2031898.96252441
P-691 261022.78692627 2031896.48492432
P-691 261024.045715332 2031894.17492676
P-691 261025.648071289 2031892.08850098
P-691 261027.555297852 2031890.27648926
P-691 261029.720703125 2031888.78271484
P-691 261032.091918945 2031887.64349365
P-691 261034.611328125 2031886.88647461
P-174 261786.780700684 2032022.06011963
P-640 262637.106872559 2031429.66387939
P-647 262841.335876465 2031746.61352539
P-647 262838.936889648 2031747.39990234
P-647 262836.439880371 2031747.77148438
P-647 262833.915893555 2031747.7175293
P-647 262831.437072754 2031747.23968506
P-647 262829.073913574 2031746.35150146
P-647 262826.893920898 2031745.07849121
P-647 262824.959289551 2031743.45672607
P-647 262823.324890137 2031741.5324707
P-647 262822.037719727 2031739.36090088
P-647 262821.134277344 2031737.003479
P-647 262820.640319824 2031734.52789307
P-222 262109.439086914 2032182.56707764
P-222 262109.780700684 2032182.56707764
P-112 261468.623901367 2031550.19787598
P-112 261470.43371582 2031550.1663208
P-112 261472.224487305 2031550.43212891
P-112 261473.94732666 2031550.98791504
P-112 261475.555480957 2031551.81890869
P-112 261477.00567627 2031552.90228272
P-112 261478.258728027 2031554.20892334
P-112 261479.280273438 2031555.70330811
P-112 261480.04309082 2031557.34509277
P-399 261500.702270508 2032078.19049072
P-399 261498.008300781 2032077.46868896
P-399 261495.480712891 2032076.2901001
P-399 261493.196105957 2032074.69030762
P-399 261491.223876953 2032072.71807861
P-399 261489.624328613 2032070.43347168
P-399 261488.445678711 2032067.90588379
P-399 261487.723693848 2032065.21191406
P-638 262570.502685547 2031575.84771729
P-349 261349.26291218 2032398.03131104
P-343 262875.842102051 2031475.80072021
P-343 262876.503112793 2031468.4597168
P-340 263037.480285645 2031257.58868408
P-340 263039.871276855 2031259.16107178
P-340 263041.975708008 2031261.10070801
P-340 263043.737121582 2031263.3560791
P-340 263045.109313965 2031265.86749268
P-340 263046.055480957 2031268.56829834
P-340 263046.55090332 2031271.38690186
P-340 263046.582275391 2031274.24847412
P-340 263046.148681641 2031277.0770874
P-340 263045.26171875 2031279.7980957
P-341 263042.729309082 2031284.36608887
P-341 263041.258483887 2031286.2166748
P-372 262107.190669332 2030619.67516736
P-372 262108.396113668 2030609.90777234
P-372 262110.307490621 2030600.25378065
P-372 262112.91411904 2030590.76397352
P-372 262116.202876364 2030581.48833875
P-372 262120.155879293 2030572.47576551
P-372 262124.752681052 2030563.77373914
P-372 262129.968867574 2030555.42858533
P-372 262135.776667868 2030547.48376111
P-372 262142.146113668 2030539.98138074
P-372 262149.043086324 2030532.960995
P-370 262286.362304688 2031683.18847656
P-370 262288.986694336 2031684.03210449
P-370 262291.44708252 2031685.2755127
P-370 262293.682495117 2031686.88848877
P-370 262295.638305664 2031688.83129883
P-370 262297.266296387 2031691.0559082
P-370 262298.526306152 2031693.50787354
P-370 262299.387512207 2031696.12652588
P-377 261264.757080078 2031606.01409912
P-377 261252.303100586 2031608.04229736
P-377 261239.764099121 2031609.45251465
P-377 261227.170715332 2031610.24127197
P-375 262402.638916016 2031342.55371094
P-375 262393.087280273 2031326.90789795
P-375 262384.119873047 2031310.92010498
P-790 261987.927623976 2032327.422985
P-338 262993.22467041 2031248.16491699
P-338 262995.821289063 2031246.84387207
P-338 262998.589111328 2031245.93548584
P-338 263001.463317871 2031245.46069336
P-338 263004.376281738 2031245.43109131
P-338 263007.259521484 2031245.84692383
P-748 262445.797934228 2032327.28463594
P-748 262457.698679027 2032329.74938001
P-748 262466.578419925 2032334.52874572
P-748 262478.364247562 2032337.10833557
P-748 262489.96886182 2032340.40814026
P-748 262501.348622562 2032344.41595276
P-748 262512.882816873 2032345.87633054
P-331 261312.907287598 2031900.06628418
P-331 261315.559692383 2031901.07952881
P-331 261317.999084473 2031902.53210449
P-331 261320.153503418 2031904.38128662
P-331 261321.959106445 2031906.57208252
P-331 261323.362670898 2031909.0401001
P-331 261324.322875977 2031911.71209717
P-331 261324.810913086 2031914.50891113
P-331 261324.8125 2031917.3480835
P-331 261324.327697754 2031920.14550781
P-331 261323.370727539 2031922.81848145
P-336 262825.302307129 2031428.7020874
P-336 262829.107299805 2031417.371521
P-336 262833.640686035 2031406.31207275
P-336 262838.883300781 2031395.57092285
P-336 262844.813293457 2031385.19311523
P-336 262851.405090332 2031375.22271729
P-336 262858.631286621 2031365.7020874
P-336 262866.460876465 2031356.67108154
P-336 262874.861083984 2031348.16827393
P-173 261871.080078125 2031931.50671387
P-173 261874.27911377 2031932.3638916
P-173 261877.280700684 2031933.76348877
P-173 261879.993713379 2031935.66308594
P-173 261882.335510254 2031938.00488281
P-173 261884.235107422 2031940.71789551
P-173 261885.634887695 2031943.71948242
P-173 261886.491882324 2031946.91870117
P-746 262680.419311523 2032476.85772705
P-746 262670.474914551 2032470.69567871
P-746 262660.900085449 2032463.97369385
P-747 262730.945678711 2032497.72589111
P-747 262720.595092773 2032494.70788574
P-747 262710.418701172 2032491.14727783
P-747 262700.444519043 2032487.05407715
P-779 261188.95489502 2032093.43188477
P-779 261190.227478027 2032076.45471191
P-779 261192.149902344 2032059.53869629
P-772 261325.192375559 2032392.44736595
P-772 261310.628686279 2032398.11865598
P-480 260889.166320801 2031889.45568848
P-480 260891.745727539 2031885.92230225
P-480 260894.827514648 2031882.81707764
P-480 260898.341125488 2031880.21069336
P-480 260902.207092285 2031878.16247559
P-480 260906.336914063 2031876.71929932
P-480 260910.637084961 2031875.91369629
P-499 262844.185913086 2032507.02770996
P-499 262839.066894531 2032503.8414917
P-235 263456.016600754 2031983.86146212
P-235 263464.541442063 2031982.02009249
P-442 263001.254548175 2032314.73497569
P-5 262821.649719238 2031998.71368408
P-5 262823.03729248 2031997.68688965
P-5 262824.568481445 2031996.88989258
P-5 262826.205322266 2031996.34228516
P-5 262827.907714844 2031996.05731201
P-5 262829.633728027 2031996.04229736
P-5 262831.340881348 2031996.29748535
P-5 262832.987121582 2031996.81652832
P-5 262834.531921387 2031997.58648682
P-478 260844.194519043 2032007.47167969
P-478 260846.68170166 2031995.68127441
P-478 260849.825500488 2031984.04888916
P-478 260853.616088867 2031972.61071777
P-472 261160.616882324 2031904.91967773
P-472 261157.094299316 2031918.17407227
P-472 261153.077697754 2031931.28710938
P-180 262132.267883301 2031084.30810547
P-180 262134.690124512 2031084.78668213
P-476 261088.630310059 2031902.88647461
P-474 260889.668884277 2032372.32867432
P-474 260886.595275879 2032371.73327637
P-474 260883.661071777 2032370.64147949
P-474 260880.946105957 2032369.08251953
P-474 260878.523925781 2032367.09887695
P-474 260876.460327148 2032364.74450684
P-474 260874.811279297 2032362.08331299
P-882 261525.688110352 2030873.01647949
P-883 261528.540527344 2030866.9755249
P-885 261464.235900879 2031226.99890137
P-885 261457.807128906 2031197.12207031
P-429 262599.300109863 2031250.58587646
P-429 262591.813293457 2031240.53210449
P-429 262584.769470215 2031230.16308594
P-429 262578.182128906 2031219.49829102
P-424 262612.927490234 2031177.01452637
P-424 262616.53692627 2031177.96331787
P-424 262619.947509766 2031179.47888184
P-424 262623.070495605 2031181.52209473
P-424 262625.825500488 2031184.03967285
P-425 262641.108886719 2031203.72290039
P-894 261096.525578884 2031506.89497572
P-140 262096.478312158 2030327.12863691
P-140 262097.498087548 2030328.75241621
P-140 262098.220316552 2030330.52860029
P-140 262098.623087548 2030332.40323408
P-140 262098.694315576 2030334.31924971
P-140 262098.431681298 2030336.21860273
P-140 262097.843302392 2030338.04361494
P-140 262096.946879052 2030339.73862226
P-141 261990.814413389 2030368.92174327
P-141 262000.251180967 2030369.99352061
P-141 262009.580221494 2030371.77293956
P-141 262018.748983701 2030374.25017344
P-141 262027.704977353 2030377.41094004
P-141 262036.397421201 2030381.23717295
P-147 261949.993340526 2030336.92930014
P-147 261951.228753124 2030330.24509604
P-147 261953.196526562 2030323.73868735
P-147 261955.872551952 2030317.49009116
P-147 261959.223931347 2030311.5762728
P-147 261963.20952705 2030306.06986411
P-147 261967.780144726 2030301.03849204
P-842 262681.53527832 2031181.97967529
P-842 262674.952697754 2031172.57110596
P-842 262668.976318359 2031162.76629639
P-842 262663.630310059 2031152.60388184
P-842 262658.93572998 2031142.12487793
P-145 262009.891430092 2030255.85142321
P-145 262011.515026284 2030254.83183093
P-145 262013.291454506 2030254.10941882
P-145 262015.16602726 2030253.70664782
P-145 262017.082042885 2030253.63541979
P-145 262018.981456948 2030253.89805407
P-145 262020.806225014 2030254.48643298
P-145 262022.501415444 2030255.38267321
P-280 262934.559326172 2031442.64312744
P-280 262938.761901855 2031436.81427002
P-280 262943.455322266 2031431.37310791
P-280 262948.604125977 2031426.36047363
P-286 261492.549799609 2031283.72561518
P-286 261489.463617969 2031282.93142573
P-286 261486.553583789 2031281.63259761
P-286 261483.90160625 2031279.86581294
P-286 261481.582209277 2031277.68044917
P-286 261479.660761524 2031275.13839595
P-286 261478.190973926 2031272.31082026
P-178 261886.780700684 2032022.06011963
P-171 261787.014526367 2031947.24572754
P-171 261787.710693359 2031944.34667969
P-171 261788.851501465 2031941.59210205
P-171 261790.409301758 2031939.05010986
P-171 261792.345703125 2031936.78289795
P-171 261794.612670898 2031934.84667969
P-171 261797.154907227 2031933.28887939
P-171 261799.909301758 2031932.14788818
P-171 261802.808288574 2031931.4519043
P-783 260909.245117188 2032183.77532959
P-783 260907.70690918 2032163.77008057
P-783 260906.721923828 2032143.73028564
P-783 260906.29107666 2032123.67071533
P-486 261231.403503418 2031909.4442749
P-486 261227.916503906 2031924.34448242
P-486 261223.908874512 2031939.11309814
P-486 261219.385070801 2031953.73187256
P-822 262879.555480957 2031452.37750244
P-822 262882.144287109 2031443.74951172
P-822 262885.358703613 2031435.33447266
P-822 262889.181091309 2031427.17749023
P-822 262893.591308594 2031419.32287598
P-822 262898.565307617 2031411.8125
P-822 262904.076293945 2031404.68707275
P-822 262910.094909668 2031397.98449707
P-822 262916.588500977 2031391.74127197
P-125 261679.069397231 2030448.23699977
P-825 262922.178527832 2031478.0690918
P-825 262922.806274414 2031471.94329834
P-825 262924.003112793 2031465.90307617
P-825 262925.758483887 2031460.00067139
P-825 262928.057312012 2031454.28808594
P-415 262450.693908691 2031037.17608643
P-415 262444.217712402 2031053.43487549
P-415 262437.300109863 2031069.5111084
P-542 262894.260029714 2032007.01372686
P-540 262816.23828125 2031472.31469727
P-540 262817.632324219 2031461.52087402
P-540 262819.635681152 2031450.82312012
P-547 263119.334861389 2032102.49923556
P-421 262464.434470764 2031153.66571554
P-421 262451.682883123 2031150.9769447
P-421 262439.302512029 2031147.89628021
P-421 262426.590034843 2031144.52463786
P-421 262414.734664186 2031140.78014484
P-248 262409.24432373 2031254.40887451
P-248 262392.752075195 2031274.72351074
P-1 261277.281563028 2032405.82731282
P-1 261255.709620107 2032409.22261819
P-2 261231.437725952 2032414.11942842
P-2 261216.711139453 2032416.04209945
P-2 261201.341627755 2032416.7014494
P-5 262264.438359846 2030399.07088652
P-36 261692.093273659 2031953.71479973
P-62 261947.94307877 2030574.40153008
P-62 261950.932702794 2030562.11113095
P-62 261953.386875498 2030549.52381203
P-63 261957.944232295 2030534.68020432
P-63 261958.203000751 2030519.58887115
P-75 261690.780700684 2030892.54772949
P-104 262253.882080078 2031414.48529053
P-105 262255.839111328 2031399.23687744
P-105 262258.497070313 2031384.09472656
P-105 262261.850708008 2031369.09130859
P-105 262265.892700195 2031354.25848389
P-105 262270.614501953 2031339.62811279
P-105 262276.00592041 2031325.230896
P-105 262282.055480957 2031311.09747314
P-105 262288.750488281 2031297.25830078
P-105 262296.076721191 2031283.74267578
P-105 262304.018310547 2031270.57910156
P-106 262392.69128418 2031152.9743042
P-106 262380.629882813 2031171.50170898
P-107 262368.012878418 2031189.65551758
P-107 262354.851928711 2031207.41888428
P-107 262341.159118652 2031224.7755127
P-107 262326.94708252 2031241.70947266
P-124 262415.941147342 2031643.33456028
P-131 261118.812072754 2032094.44812012
P-132 261119.68548584 2032079.96307373
P-133 261353.632080078 2032537.97772217
P-133 261333.783081055 2032543.39752197
P-134 261313.772888184 2032548.18829346
P-134 261293.621520996 2032552.34527588
P-134 261273.349121094 2032555.86431885
P-149 262106.42710058 2031966.75308935
P-161 263138.283874512 2032116.46551514
P-162 263145.34588623 2032124.44128418
P-162 263151.88848877 2032132.84851074
P-162 263157.884887695 2032141.65350342
P-162 263163.311279297 2032150.82092285
P-162 263169.011095868 2032158.79944515
P-162 263175.902633363 2032166.70436935
P-162 263180.290525727 2032175.21810893
P-170 262477.839111328 2030948.40228271
P-170 262473.490112305 2030966.08569336
P-173 262421.323196991 2031968.89576587
P-183 261690.445203264 2030888.86799609
P-228 261305.928732097 2030993.46710205
P-228 261310.523153484 2030986.41387939
P-228 261315.717733562 2030979.79052734
P-228 261321.472738445 2030973.64752197
P-228 261327.743551433 2030968.0322876
P-228 261334.482137859 2030962.98791504
P-228 261341.63673991 2030958.55328369
P-229 261352.283351335 2030950.89648519
P-229 261359.75769684 2030947.0894389
P-229 261367.819464418 2030944.66847943
P-229 261376.751510713 2030941.24034123
P-230 261428.974880819 2030914.36701122
P-230 261427.438686971 2030882.02124706
P-231 261426.665227129 2030849.96839983
P-247 262573.611877441 2031969.3427124
P-255 261691.75838385 2031931.09465506
P-312 261980.652282715 2030619.73327637
P-312 261981.767700195 2030605.83990479
P-314 261983.623901367 2030592.02587891
P-314 261986.215270996 2030578.33068848
P-314 261989.534729004 2030564.79370117
P-314 261993.572692871 2030551.45330811
P-314 261998.317504883 2030538.34747314
P-314 262003.75567627 2030525.51409912
P-315 262009.871887207 2030512.98950195
P-315 262016.648498535 2030500.80950928
P-315 262024.065917969 2030489.00909424
P-315 262032.103271484 2030477.6217041
P-315 262040.737487793 2030466.67987061
P-323 261976.946819812 2030888.78627677
P-362 262624.446105957 2031431.91412354
P-362 262613.881103516 2031434.33209229
P-363 262603.20489502 2031436.19830322
P-363 262592.446105957 2031437.50769043
P-363 262581.633728027 2031438.25671387
P-364 262713.756103516 2031385.31652832
P-364 262704.187927246 2031393.16369629
P-364 262694.185119629 2031400.44873047
P-365 262683.780883789 2031407.14770508
P-365 262673.009094238 2031413.23852539
P-365 262661.905700684 2031418.70129395
P-365 262650.506896973 2031423.5177002
P-372 261661.359313965 2030487.31829834
P-372 261667.416870117 2030498.05908203
P-372 261672.81451416 2030509.14611816
P-373 261677.532287598 2030520.53887939
P-373 261681.553100586 2030532.19610596
P-373 261684.862304688 2030544.07489014
P-373 261689.23637954 2030555.49726667
P-373 261691.550162733 2030568.32312012
P-373 261692.374060139 2030580.60388184
P-394 261157.433478849 2032318.81106492
P-394 261159.477831636 2032324.5408246
P-395 261162.254168165 2032332.75340066
P-395 261165.007397363 2032339.10369728
P-407 260765.104919434 2032325.52667236
P-407 260769.64050293 2032336.51068115
P-408 260687.133728027 2032238.30029297
P-408 260697.170898438 2032244.66247559
P-408 260706.798278809 2032251.62890625
P-408 260715.980285645 2032259.17327881
P-408 260724.681518555 2032267.26690674
P-408 260732.869689941 2032275.87927246
P-409 260740.513671875 2032284.97827148
P-409 260747.584716797 2032294.52929688
P-409 260754.056274414 2032304.49627686
P-409 260759.903503418 2032314.8416748
P-431 263282.617645781 2032032.78810305
P-437 262971.226990962 2031169.31508332
P-455 262379.41229248 2030639.18847656
P-455 262384.402709961 2030648.60351563
P-455 262388.771118164 2030658.32269287
P-455 262392.499084473 2030668.30511475
P-455 262395.571105957 2030678.50848389
P-456 262397.973876953 2030688.88970947
P-456 262399.697509766 2030699.40527344
P-456 262400.73449707 2030710.01049805
P-459 262316.533325195 2030571.50128174
P-463 262035.565755669 2030630.34960565
P-463 262036.235006156 2030617.59075556
P-463 262037.693807426 2030604.89800653
P-463 262039.936178032 2030592.31975946
P-463 262042.953756157 2030579.90496454
P-463 262046.734762015 2030567.70098505
P-463 262051.265157524 2030555.75457392
P-464 262057.177423339 2030542.10575634
P-464 262063.150628905 2030530.81174999
P-464 262069.812433104 2030519.90952831
P-464 262077.13683496 2030509.44096142
P-464 262085.095819335 2030499.44651562
P-480 262019.276994919 2030498.84516937
P-480 262026.481950974 2030487.16078216
P-482 261986.702343061 2030588.819603
P-482 261989.183544233 2030575.31844333
P-482 261992.375927046 2030561.96761326
P-482 261996.270946577 2030548.80440525
P-482 262000.857311323 2030535.86623386
P-482 262006.122509077 2030523.18880466
P-482 262012.05152519 2030510.80800632
P-483 261981.438263868 2030636.58036261
P-484 261981.982026803 2030615.7604092
P-484 261983.021394479 2030602.07266506
P-517 261437.105073451 2031017.1488502
P-518 261434.806689039 2030977.73069642
P-522 261450.009928603 2031111.76696219
P-522 261445.495707412 2031081.72612967
P-545 261539.724487305 2031487.56512451
P-545 261546.873901367 2031510.69012451
P-547 261553.395324707 2031533.99969482
P-547 261559.283874512 2031557.47747803
P-547 261564.53527832 2031581.10571289
P-548 261569.145690918 2031604.86730957
P-559 261213.88671875 2032266.71850586
P-559 261208.297729492 2032249.93688965
P-559 261203.381713867 2032232.94610596
P-559 261199.146728516 2032215.77288818
P-559 261195.599304199 2032198.44451904
P-560 261192.745117188 2032180.98852539
P-560 261190.588684082 2032163.43267822
P-560 261189.133300781 2032145.80487061
P-560 261188.381713867 2032128.13311768
P-561 261092.945129395 2032342.17767334
P-561 261085.491699219 2032323.34387207
P-561 261078.703918457 2032304.26031494
P-561 261072.590087891 2032284.95007324
P-562 261067.157470703 2032265.43731689
P-562 261062.412902832 2032245.74591064
P-562 261058.362304688 2032225.90008545
P-562 261055.010498047 2032205.92449951
P-562 261052.361877441 2032185.84350586
P-563 260839.226318359 2032186.65209961
P-564 260837.522705078 2032162.76971436
P-564 260836.536315918 2032138.84710693
P-564 260836.267883301 2032114.90570068
P-564 260836.718078613 2032090.96710205
P-564 260837.886291504 2032067.05267334
P-564 260839.771484375 2032043.18408203
P-591 262910.63453599 2031989.16019432
P-591 262921.347548686 2031978.29343407
P-591 262932.539382182 2031967.9203872
P-591 262944.187575541 2031958.06259911
P-591 262956.268141947 2031948.73960106
P-592 262983.651147723 2031933.3567776
P-592 262996.522302508 2031925.16000025
P-592 263009.750146746 2031917.55178492
P-592 263023.307336688 2031910.54763453
P-605 262699.376708984 2031388.08892822
P-605 262689.010498047 2031395.33551025
P-605 262678.237121582 2031401.96148682
P-609 262648.484680176 2031039.06408691
P-609 262651.032287598 2031027.65252686
P-609 262654.307495117 2031016.42810059
P-609 262658.296508789 2031005.43707275
P-609 262662.983093262 2030994.72467041
P-610 262668.347900391 2030984.33569336
P-610 262674.368713379 2030974.31231689
P-610 262681.020690918 2030964.69628906
P-610 262688.276489258 2030955.52728271
P-610 262695.97869873 2030946.97570801
P-611 262606.495910645 2031014.16827393
P-611 262610.163879395 2031001.81207275
P-611 262614.522888184 2030989.68231201
P-611 262619.558898926 2030977.81768799
P-611 262625.25592041 2030966.25567627
P-611 262631.595703125 2030955.0335083
P-612 262638.558105469 2030944.18670654
P-612 262646.121276855 2030933.74969482
P-612 262654.260681152 2030923.75567627
P-615 262558.503887811 2030988.72818915
P-615 262562.595501581 2030975.42142646
P-615 262567.322064081 2030962.32657783
P-615 262572.672894159 2030949.47397773
P-615 262578.635296503 2030936.89359443
P-615 262585.195477167 2030924.61441962
P-617 262599.560167291 2030908.53820126
P-617 262607.269395807 2030896.94585507
P-617 262615.527025201 2030885.73742001
P-618 262619.843559105 2030881.81663974
P-619 262531.946289063 2030914.57788086
P-619 262539.448303223 2030901.34448242
P-619 262547.54510498 2030888.4664917
P-620 262556.219909668 2030875.97070313
P-620 262565.454528809 2030863.88269043
P-620 262575.230102539 2030852.22772217
P-631 261194.575500488 2031276.54071045
P-631 261210.03729248 2031284.06512451
P-631 261225.171508789 2031292.22827148
P-631 261239.951721191 2031301.01629639
P-631 261254.352294922 2031310.41351318
P-632 261268.348083496 2031320.40368652
P-632 261281.914489746 2031330.96929932
P-632 261295.028076172 2031342.09210205
P-637 262549.909475038 2031307.7939077
P-637 262539.692736948 2031295.0315621
P-637 262530.438042395 2031282.87493558
P-637 262522.375346405 2031269.96935696
P-637 262513.718567703 2031256.34015585
P-637 262506.646599524 2031242.19350382
P-637 262499.731504579 2031228.63770739
P-638 262493.256722406 2031214.52759739
P-638 262486.873264288 2031200.97306723
P-638 262481.674116881 2031185.29749743
P-638 262476.911145091 2031169.98179935
P-690 261342.090204015 2031512.99546869
P-748 262595.402078995 2031430.15122193
P-748 262582.796488175 2031431.18564575
P-749 262566.748345484 2031428.24229132
P-751 262667.093505859 2031407.9442749
P-751 262655.618103027 2031413.26312256
P-751 262643.850708008 2031417.89971924
P-752 262631.831481934 2031421.83789063
P-752 262619.601928711 2031425.06427002
P-752 262607.204101563 2031427.56787109
P-816 262159.339477539 2031414.50592041
P-817 262160.385925293 2031399.36248779
P-817 262162.125671387 2031384.28308105
P-817 262164.555297852 2031369.29907227
P-817 262167.669494629 2031354.44250488
P-817 262171.461730957 2031339.74407959
P-817 262175.92388916 2031325.23529053
P-817 262181.046875 2031310.94628906
P-817 262186.819519043 2031296.9072876
P-832 262536.091106888 2031153.62509708
P-832 262524.260800898 2031155.48938803
P-832 262512.042271203 2031155.97116177
P-832 262500.571434383 2031156.36049805
P-832 262489.285522461 2031155.84433768
P-905 261879.68727344 2030330.99312277
P-942 261454.993937392 2031139.67004564
P-954 261297.943057585 2031525.4958299
P-960 261066.55871582 2031572.06970215
P-960 261047.710083008 2031563.855896
P-968 261261.049247519 2031163.18523625
P-968 261276.474418417 2031170.62444524
P-968 261291.60845162 2031178.63927678
P-970 261322.665893555 2031011.10528564
P-970 261329.496276855 2031020.0703125
P-970 261335.792480469 2031029.41809082
P-970 261341.533508301 2031039.11688232
P-970 261346.699707031 2031049.13372803
P-970 261351.27331543 2031059.43469238
P-975 261691.086336916 2032018.90355068
P-1005 261380.993842896 2032555.2817546
P-1005 261379.983650025 2032567.46254073
P-1005 261378.379035767 2032579.57936202
P-1005 261376.184455689 2032591.60316573
P-1005 261373.404670532 2032603.50538741
P-1017 260933.322875977 2031876.73132324
P-1017 260936.051879883 2031877.47113037
P-1017 260938.640930176 2031878.60772705
P-1018 260941.032470703 2031880.11572266
P-1018 260943.173706055 2031881.96209717
P-1040 261896.491882324 2031529.82550049
P-1040 261895.634887695 2031533.02471924
P-1040 261894.235107422 2031536.02630615
P-1040 261892.335510254 2031538.73907471
P-1040 261889.993713379 2031541.08111572
P-1041 261887.280700684 2031542.98071289
P-1041 261884.27911377 2031544.38049316
P-1041 261881.080078125 2031545.23748779
P-1056 261232.306518555 2031389.17987061
P-1056 261241.997497559 2031398.12988281
P-1056 261251.224914551 2031407.55688477
P-1056 261259.965698242 2031417.43688965
P-1056 261268.197509766 2031427.74487305
P-1056 261275.899291992 2031438.45452881
P-1057 261282.532900173 2031451.10189556
P-1068 262355.210693359 2030610.10809326
P-1069 262336.110900879 2030590.56549072
P-1072 262421.80291748 2031101.85687256
P-1072 262413.214111328 2031118.09350586
P-1077 262552.666958799 2031131.33405956
P-1077 262549.918728818 2031117.44825634
P-1077 262547.814541806 2031103.4502705
P-1077 262546.35873126 2031089.3700703
P-1092 263059.571905997 2032138.39869876
P-1151 260881.004468567 2032438.70494751
P-1151 260852.437608246 2032446.33731477
P-1170 262116.088625 2030387.50933546
P-1173 262380.523553024 2030836.41928058
P-1177 262651.518493652 2031120.1809082
P-1177 262648.851074219 2031108.79669189
P-1177 262646.920288086 2031097.26470947
P-1177 262645.733886719 2031085.63250732
P-1177 262645.296875 2031073.94812012
P-1177 262645.611083984 2031062.2598877
P-1177 262646.675292969 2031050.61590576
P-1181 262594.467324369 2031247.17030686
P-1181 262569.461669199 2031209.53451267
P-1182 261836.078525503 2032329.74436332
P-1186 262111.139055668 2032105.45326277
P-1199 262892.19954191 2031225.53502614
P-1200 262863.272385247 2031253.33331815
P-1201 262832.228607364 2031275.20507075
P-1202 262873.573275181 2031337.01041035
P-1214 262634.73931673 2031457.44028993
P-1214 262632.86991687 2031502.56778319
P-1212 262366.522415215 2031967.94802561
P-1213 262259.855639479 2030518.06709904
P-1214 262953.917724609 2032385.59851074
P-1214 262955.352111816 2032384.55212402
P-1214 262956.936279297 2032383.74987793
P-1214 262958.628723145 2032383.21331787
P-1214 262960.385498047 2032382.95568848
P-1215 262962.160888672 2032382.98431396
P-1215 262963.908508301 2032383.2980957

[OPTIONS]
UNITS LPS 
TRIALS 40 
ACCURACY 0.001 
EMITTER EXPONENT 0.5 
DAMPLIMIT 0 
MAXCHECK 10 
CHECKFREQ 2 
SPECIFIC GRAVITY 0.998 
HEADLOSS H-W 
QUALITY NONE 

[TIMES]
REPORT START 0  
PATTERN TIMESTEP 1  
QUALITY TIMESTEP 0  

[ENERGY]
PUMP PMP-1 EFFIC PMP-1E 

