[TITLE]
Scenario: NEW AVG +F.F @ J-99 & J-60 
Date: 10/01/2018 2:50:33 PM 

[PATTERNS]
HydraulicPattern-1 1 1.06666666666667 1.13333333333333 1.2 1.26666666666667 1.33333333333333 1.4 1.53333333333333 1.66666666666667 1.8 1.86666666666667 1.93333333333333 2 1.93333333333333 1.86666666666667 1.8 1.7 1.6 1.5 1.4 1.3 1.2 1.13333333333333 1.06666666666667 1  
FireDemand 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1  

[CURVES]
;PUMP:
PMP-1 164.606481481482 25
;EFFICIENCY:
PMP-1E 0 95

[JUNCTIONS]
J-1 131.780426025391 0 
J-3 131.822601318359 0 
J-4 131.45866394043 0 
J-5 131.829254150391 0 
J-7 131.836883544922 0 
J-8 131.291717529297 0 
J-10 131.227615356445 0 
J-11 131.682052612305 0 
J-12 133.203140258789 0 
J-13 132.20329284668 0 
J-14 131.971206665039 0 
J-15 131.661041259766 0 
J-16 132.278961181641 0 
J-17 131.239334106445 0 
J-18 131.199066162109 0 
J-19 131.661972045898 0 
J-20 131.652297973633 0 
J-21 131.741912841797 0 
J-22 131.327392578125 0 
J-23 130.959106445313 0 
J-24 131.979995727539 0 
J-25 131.960311889648 0 
J-26 131.93522644043 0 
J-27 132.048461914063 0 
J-28 130.669525146484 0 
J-29 129.997451782227 0 
J-30 130.578521728516 0 
J-31 131.358291625977 0 
J-32 132.155166625977 0 
J-33 131.919906616211 0 
J-34 132.570114135742 0 
J-35 133.221740722656 0 
J-36 133.031478881836 0 
J-37 132.843643188477 0 
J-38 131.853118896484 0 
J-39 132.257934570313 0 
J-40 131.896957397461 0 
J-41 131.439575195313 0 
J-42 132.313064575195 0 
J-43 132.571105957031 0 
J-44 131.999404907227 0 
J-45 132.327072143555 0 
J-46 132.166687011719 0 
J-47 132.032669067383 0 
J-48 130.775451660156 0 
J-49 131.346176147461 0 
J-50 132.316665649414 0 
J-51 131.692535400391 0 
J-52 131.505126953125 0 
J-53 132.401504516602 0 
J-54 132 0 
J-55 131.202880859375 0 
J-56 132.112121582031 0 
J-57 132.512008666992 0 
J-58 132.242141723633 0 
J-59 131.304779052734 0 
J-60 132.083267211914 0 
J-61 131.035736083984 0 
J-62 130.786697387695 0 
J-63 132.259170532227 0 
J-64 132.378524780273 0 
J-65 132.425888061523 0 
J-66 132.472213745117 0 
J-67 132.521667480469 0 
J-68 132.617660522461 0 
J-69 132.590270996094 0 
J-70 132.773971557617 0 
J-71 132.626693725586 0 
J-72 132.662673950195 0 
J-73 132.373794555664 0 
J-74 131.405639648438 0 
J-75 131.263122558594 0 
J-76 130.859344482422 0 
J-77 130.723159790039 0 
J-78 131.437927246094 0 
J-79 131.613037109375 0 
J-80 130.882690429688 0 
J-81 130.978744506836 0 
J-82 131.191833496094 0 
J-83 130.668121337891 0 
J-84 131.701309204102 0 
J-85 130.626159667969 0 
J-86 130.420196533203 0 
J-87 130.211715698242 0 
J-88 130.33464050293 0 
J-89 130.77912902832 0 
J-90 130.602554321289 0 
J-91 130.532424926758 0 
J-92 131.342620849609 0 
J-93 132.315307617188 0 
J-94 130.987274169922 0 
J-95 131.386749267578 0 
J-96 131.481964111328 0 
J-97 131.292434692383 0 
J-98 131.236206054688 0 
J-99 131.375152587891 0 
J-100 131.481796264648 0 
J-101 131.863159179688 0 
J-102 131.881057739258 0 
J-103 131.844436645508 0 
J-104 131.283004760742 0 
J-105 131.386093139648 0 
J-106 131.373001098633 0 
J-107 131.346801757813 0 
J-108 131.330078125 0 
J-109 131.884384155273 0 
J-110 132.259170532227 0 
J-111 132.091003417969 0 
J-112 132 0 
J-113 132.004730224609 0 
J-114 132.217987060547 0 
J-115 132.387924194336 0 
J-116 130.980484008789 0 
J-117 130.634796142578 0 
J-118 131.01203918457 0 
J-119 130.528305053711 0 
J-120 130.625274658203 0 
J-121 130.569961547852 0 
J-122 131.317443847656 0 
J-123 131.817077636719 0 
J-124 131.743362426758 0 
J-125 131.63737487793 0 
J-126 130.34326171875 0 
J-127 130.369705200195 0 
J-128 130.789901733398 0 
J-129 130.15380859375 0 
J-130 130.310195922852 0 
J-131 129.886322021484 0 
J-132 129.990615844727 0 
J-133 130.019454956055 0 
J-134 130.697052001953 0 
J-135 131.300323486328 0 
J-136 130.784622192383 0 
J-137 130.643753051758 0 
J-138 131.198486328125 0 
J-139 129.827560424805 0 
J-140 129.643295288086 0 
J-141 129.493789672852 0 
J-142 130.183944702148 0 
J-143 130.705673217773 0 
J-144 130.928009033203 0 
J-145 129.924194335938 0 
J-146 129.771240234375 0 
J-147 130.04069519043 0 
J-148 130.042617797852 0 
J-149 129.141387939453 0 
J-150 129 0 
J-151 128.9 0 
J-152 129.632339477539 0 
J-153 130.337844848633 0 
J-154 132.17724609375 0 
J-155 130.654479980469 0 
J-156 132.490310668945 0 
J-157 130.142532348633 0 
J-158 130.660400390625 0 
J-159 129.262985229492 0 
J-160 131.203018188477 0 
J-161 131.50456237793 0 
J-162 131.9296875 0 
J-163 131.818298339844 0 
J-164 131.425369262695 0 
J-165 131.59684753418 0 
J-166 131.559967041016 0 
J-167 131.210800170898 0 
J-168 131.662857055664 0 
J-169 130.722747802734 0 
J-170 131.576507568359 0 
J-171 131.505569458008 0 
J-172 131.876037597656 0 
J-173 131.590286254883 0 
J-174 131.320724487305 0 
J-175 131.675674438477 0 
J-176 131.151718139648 0 
J-177 131.869110107422 0 
J-178 131.904083251953 0 
J-179 131.936767578125 0 
J-180 131.35774230957 0 
J-181 132.29182434082 0 
J-182 130.635375976563 0 
J-183 131.344635009766 0 
J-184 132.862579345703 0 
J-185 131.524703979492 0 
J-186 131.911697387695 0 
J-187 130.107894897461 0 
J-188 130.458450317383 0 
J-189 131.224472045898 0 
J-190 130.984039306641 0 
J-191 130.482574462891 0 
J-192 130.345352172852 0 
J-193 129.701568603516 0 
J-194 130.409469604492 0 
J-195 130.638137817383 0 
J-196 131.908111572266 0 
J-197 131.902496337891 0 
J-198 131.113006591797 0 
J-199 132.028839111328 0 
J-200 131.305770874023 0 
J-201 130.615737915039 0 
J-202 132.098556518555 0 
J-203 130.330307006836 0 
J-204 131.824829101563 0 
J-205 133.057739257813 0 
J-206 133.063903808594 0 
J-207 132.559417724609 0 
J-209 131.957473754883 0 
J-2 131.075531005859 0 
J-6 131.13005065918 0 
J-210 131.746673583984 0 
J-211 131.458236694336 0 
J-212 131.018432617188 0 
J-213 130.070327758789 0 
J-214 130.566558837891 0 
J-215 130.995941162109 0 
J-9 131.523452758789 0 
J-262 132.531734143047 0 
J-263 130.874893309015 0 
J-264 132.019007390629 0 
J-265 132.45 0 
J-266 131.5 0 
J-267 131.878547071681 0 
J-268 131.372095820012 0 
J-269 131.870257906032 0 
J-270 130.4 0 
J-271 131.65 0 
J-272 131.35 0 
J-275 129.1 0 
J-278 130.839478236807 0 
J-279 130.632400221567 0 
J-280 129.64 0 
J-282 129.73 0 
J-283 129.725175975208 0 
J-284 131.5 0 
J-288 132.450114395839 0 
J-289 132.450114395839 0 
J-290 132.57 0 
J-291 133.2 0 
1276-A 129 0 
1276-B 129 0 

[RESERVOIRS]
R-1 130 

[DEMANDS]
J-1 0.0449508946785937 
J-1 0.0449508946785937 
J-1 0.0449508946785937 
J-1 0.0449508946785937 
J-3 0.0449508946785937 
J-3 0.0449508946785937 
J-3 0.0449508946785937 
J-3 0.0449508946785937 
J-3 0.0449508946785937 
J-3 0.0449508946785937 
J-3 0.0449508946785937 
J-5 0.0449508946785937 
J-5 0.0449508946785937 
J-5 0.0449508946785937 
J-5 0.0449508946785937 
J-5 0.0449508946785937 
J-5 0.0449508946785937 
J-7 0.0449508946785937 
J-7 0.0449508946785937 
J-7 0.0449508946785937 
J-7 0.0449508946785937 
J-7 0.0449508946785937 
J-7 0.0449508946785937 
J-8 0.0449508946785937 
J-8 0.0449508946785937 
J-8 0.0449508946785937 
J-8 0.0449508946785937 
J-8 0.0449508946785937 
J-8 0.0449508946785937 
J-8 0.0449508946785937 
J-8 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-10 0.0449508946785937 
J-13 0.0730235153505778 
J-14 0.0449508946785937 
J-14 0.0449508946785937 
J-14 0.0449508946785937 
J-15 0.0449508946785937 
J-15 0.0449508946785937 
J-15 0.0449508946785937 
J-15 0.0449508946785937 
J-15 0.0449508946785937 
J-15 0.0449508946785937 
J-16 0.0449508946785937 
J-16 0.0449508946785937 
J-16 0.0449508946785937 
J-16 0.0449508946785937 
J-16 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-17 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-18 0.0449508946785937 
J-19 0.22231811053776 
J-19 0.0449508946785937 
J-19 0.0449508946785937 
J-19 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-20 0.0449508946785937 
J-21 0.0449508946785937 
J-21 0.0449508946785937 
J-21 0.0449508946785937 
J-21 0.0449508946785937 
J-21 0.0449508946785937 
J-21 0.0449508946785937 
J-21 0.0449508946785937 
J-21 0.0449508946785937 
J-22 0.0449508946785937 
J-22 0.0449508946785937 
J-22 0.0449508946785937 
J-22 0.0449508946785937 
J-22 0.0449508946785937 
J-22 0.0449508946785937 
J-22 0.0449508946785937 
J-22 0.0449508946785937 
J-22 0.0449508946785937 
J-22 0.0449508946785937 
J-23 0.0449508946785937 
J-23 0.0449508946785937 
J-23 0.0449508946785937 
J-23 0.0449508946785937 
J-23 0.0449508946785937 
J-23 0.0449508946785937 
J-23 0.0449508946785937 
J-23 0.0449508946785937 
J-23 0.0449508946785937 
J-23 0.0449508946785937 
J-24 0.00186163504609117 
J-24 0.0449508946785937 
J-24 0.0449508946785937 
J-24 0.0449508946785937 
J-24 0.0113579468806888 
J-25 0.0449508946785937 
J-25 0.0449508946785937 
J-25 0.0449508946785937 
J-26 0.0449508946785937 
J-26 0.0449508946785937 
J-26 0.0449508946785937 
J-26 0.0449508946785937 
J-26 0.0508432497612668 
J-27 0.0449508946785937 
J-27 0.0449508946785937 
J-27 0.0449508946785937 
J-27 0.0449508946785937 
J-27 0.0449508946785937 
J-27 0.0449508946785937 
J-27 0.0449508946785937 
J-27 0.0449508946785937 
J-27 0.0449508946785937 
J-28 0.0449508946785937 
J-28 0.0449508946785937 
J-28 0.0449508946785937 
J-30 0.0449508946785937 
J-30 0.0449508946785937 
J-30 0.0449508946785937 
J-30 0.0449508946785937 
J-30 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-32 0.0449508946785937 
J-36 0.0449508946785937 
J-36 0.0449508946785937 
J-36 0.0449508946785937 
J-36 0.0449508946785937 
J-37 0.0449508946785937 
J-37 0.0449508946785937 
J-37 0.0449508946785937 
J-39 0.0449508946785937 
J-39 0.0449508946785937 
J-40 0.0449508946785937 
J-40 0.0449508946785937 
J-40 0.0449508946785937 
J-40 0.282618091204167 
J-41 0.0449508946785937 
J-41 0.0449508946785937 
J-41 0.0449508946785937 
J-41 0.0449508946785937 
J-41 0.0449508946785937 
J-41 0.404989242484796 
J-41 0.0449508946785937 
J-41 0.0449508946785937 
J-41 0.0449508946785937 
J-42 0.0449508946785937 
J-42 0.0449508946785937 
J-42 0.0449508946785937 
J-42 0.0449508946785937 
J-42 0.0449508946785937 
J-42 0.0449508946785937 
J-42 0.0449508946785937 
J-42 0.0449508946785937 
J-42 0.0449508946785937 
J-43 0.0449508946785937 
J-43 0.0449508946785937 
J-43 0.0449508946785937 
J-43 0.0449508946785937 
J-43 0.00485317323404102 
J-43 0.0449508946785937 
J-43 0.0449508946785937 
J-43 0.0449508946785937 
J-43 0.0449508946785937 
J-43 0.0449508946785937 
J-43 0.0449508946785937 
J-44 0.0449508946785937 
J-44 0.0449508946785937 
J-44 0.0449508946785937 
J-44 0.0449508946785937 
J-44 0.0449508946785937 
J-44 0.0449508946785937 
J-45 0.0449508946785937 
J-45 0.0449508946785937 
J-45 0.0449508946785937 
J-46 0.0670719276356564 
J-46 0.0449508946785937 
J-46 0.0449508946785937 
J-46 0.0449508946785937 
J-46 0.0449508946785937 
J-47 0.0449508946785937 
J-47 0.0449508946785937 
J-47 0.0449508946785937 
J-47 0.0449508946785937 
J-47 0.0449508946785937 
J-47 0.0449508946785937 
J-47 0.0449508946785937 
J-47 0.0449508946785937 
J-47 0.0449508946785937 
J-47 0.0449508946785937 
J-48 0.0449508946785937 
J-48 0.0449508946785937 
J-48 0.0449508946785937 
J-48 0.0449508946785937 
J-48 0.0449508946785937 
J-48 0.0449508946785937 
J-48 0.0449508946785937 
J-48 0.0449508946785937 
J-48 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-49 0.0449508946785937 
J-50 0.27774536549375 
J-50 0.0449508946785937 
J-50 0.0449508946785937 
J-50 0.0449508946785937 
J-50 0.0449508946785937 
J-50 0.0449508946785937 
J-50 0.0449508946785937 
J-50 0.0449508946785937 
J-51 0.00362855227792301 
J-51 0.0449508946785937 
J-51 0.0449508946785937 
J-51 0.0449508946785937 
J-51 0.0449508946785937 
J-51 0.0449508946785937 
J-51 0.0449508946785937 
J-51 0.0449508946785937 
J-51 0.0449508946785937 
J-51 0.0449508946785937 
J-51 0.0449508946785937 
J-52 0.0449508946785937 
J-52 0.0449508946785937 
J-52 0.0449508946785937 
J-52 0.0449508946785937 
J-52 0.0449508946785937 
J-52 0.0449508946785937 
J-52 0.0449508946785937 
J-52 0.0449508946785937 
J-52 0.0449508946785937 
J-52 0.0449508946785937 
J-53 0.034336638699956 
J-54 0.0449508946785937 
J-54 0.0449508946785937 
J-54 0.0449508946785937 
J-54 0.0449508946785937 
J-54 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-55 0.0449508946785937 
J-56 0.27894468902988 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.00634618702311424 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-57 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-58 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-59 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 0.0449508946785937 
J-60 31.3888888888889 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-61 0.0449508946785937 
J-62 0.0449508946785937 
J-62 0.0449508946785937 
J-62 0.0449508946785937 
J-62 0.0449508946785937 
J-62 0.0449508946785937 
J-62 0.0449508946785937 
J-62 0.0449508946785937 
J-62 0.0449508946785937 
J-62 0.0449508946785937 
J-62 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-63 0.0449508946785937 
J-64 0.0449508946785937 
J-64 0.0449508946785937 
J-64 0.0449508946785937 
J-64 0.0449508946785937 
J-64 0.0449508946785937 
J-64 0.0449508946785937 
J-64 0.0449508946785937 
J-65 0.0449508946785937 
J-65 0.0449508946785937 
J-65 0.0449508946785937 
J-65 0.0449508946785937 
J-65 0.0449508946785937 
J-65 0.0449508946785937 
J-65 0.0449508946785937 
J-65 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-66 0.0449508946785937 
J-67 0.0449508946785937 
J-67 0.0449508946785937 
J-67 0.0449508946785937 
J-67 0.0449508946785937 
J-67 0.0449508946785937 
J-67 0.0449508946785937 
J-67 0.0449508946785937 
J-68 0.0449508946785937 
J-68 0.0449508946785937 
J-68 0.0449508946785937 
J-68 0.0449508946785937 
J-68 0.0449508946785937 
J-69 0.00243636285520833 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-69 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-70 0.0449508946785937 
J-71 0.0449508946785937 
J-71 0.0449508946785937 
J-71 0.0449508946785937 
J-71 0.0449508946785937 
J-71 0.0449508946785937 
J-71 0.0449508946785937 
J-71 0.0449508946785937 
J-71 0.0449508946785937 
J-71 0.0449508946785937 
J-71 0.0449508946785937 
J-72 0.213181749830729 
J-73 0.0449508946785937 
J-73 0.0449508946785937 
J-73 0.0449508946785937 
J-73 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-74 0.0449508946785937 
J-75 0.0560899292625289 
J-75 0.0449508946785937 
J-75 0.0449508946785937 
J-75 0.0449508946785937 
J-76 0.0449508946785937 
J-76 0.0449508946785937 
J-76 0.0119056436869025 
J-77 0.0449508946785937 
J-77 0.0449508946785937 
J-77 0.224830652036313 
J-78 0.0449508946785937 
J-78 0.0449508946785937 
J-78 0.0449508946785937 
J-78 0.0449508946785937 
J-78 0.218054475541146 
J-78 0.0449508946785937 
J-78 0.0449508946785937 
J-78 0.0449508946785937 
J-78 0.0449508946785937 
J-79 0.0449508946785937 
J-79 0.0449508946785937 
J-79 0.0449508946785937 
J-79 0.0449508946785937 
J-79 0.0449508946785937 
J-80 0.0449508946785937 
J-80 0.0449508946785937 
J-80 0.0449508946785937 
J-80 0.0449508946785937 
J-80 0.0449508946785937 
J-80 0.0449508946785937 
J-81 0.0449508946785937 
J-81 0.0449508946785937 
J-81 0.0449508946785937 
J-82 0.0791817927942708 
J-82 0.0449508946785937 
J-82 0.0449508946785937 
J-82 0.0449508946785937 
J-82 0.0449508946785937 
J-82 0.0449508946785937 
J-82 0.0449508946785937 
J-82 0.0449508946785937 
J-82 0.0449508946785937 
J-83 0.0449508946785937 
J-83 0.0449508946785937 
J-83 0.0449508946785937 
J-83 0.0449508946785937 
J-83 0.0449508946785937 
J-84 0.0449508946785937 
J-84 0.0449508946785937 
J-84 0.0449508946785937 
J-85 0.0449508946785937 
J-85 0.0449508946785937 
J-85 0.0449508946785937 
J-85 0.0449508946785937 
J-85 0.0449508946785937 
J-85 0.0449508946785937 
J-85 0.0449508946785937 
J-85 0.0449508946785937 
J-85 0.0449508946785937 
J-85 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-86 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-87 0.0449508946785937 
J-88 0.0449508946785937 
J-88 0.0449508946785937 
J-88 0.0449508946785937 
J-88 0.0449508946785937 
J-88 0.0449508946785937 
J-88 0.0449508946785937 
J-88 0.0449508946785937 
J-88 0.0449508946785937 
J-88 0.0449508946785937 
J-88 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-89 0.0449508946785937 
J-90 0.0449508946785937 
J-90 0.0449508946785937 
J-90 0.0449508946785937 
J-90 0.0449508946785937 
J-90 0.0449508946785937 
J-90 0.0449508946785937 
J-90 0.0449508946785937 
J-91 0.0449508946785937 
J-91 0.0449508946785937 
J-91 0.0449508946785937 
J-91 0.0449508946785937 
J-92 0.0449508946785937 
J-92 0.0449508946785937 
J-92 0.0449508946785937 
J-92 0.0449508946785937 
J-92 0.0449508946785937 
J-93 2.05835296340555 
J-93 0.0449508946785937 
J-93 0.0449508946785937 
J-93 0.0449508946785937 
J-93 0.0449508946785937 
J-93 0.0449508946785937 
J-93 0.0449508946785937 
J-93 0.0449508946785937 
J-94 0.0449508946785937 
J-94 0.0449508946785937 
J-94 0.0449508946785937 
J-94 0.0449508946785937 
J-94 0.0449508946785937 
J-94 0.0449508946785937 
J-94 0.0449508946785937 
J-94 0.0449508946785937 
J-94 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-95 0.0449508946785937 
J-96 0.0449508946785937 
J-96 0.0449508946785937 
J-96 0.0449508946785937 
J-96 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-97 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-98 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 0.0449508946785937 
J-99 31.3888888888889 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-100 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-101 0.0449508946785937 
J-102 0.0449508946785937 
J-102 0.0449508946785937 
J-102 0.0449508946785937 
J-102 0.0449508946785937 
J-102 0.0166485542257178 
J-103 0.0449508946785937 
J-103 0.0449508946785937 
J-103 0.0449508946785937 
J-103 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-104 0.0449508946785937 
J-105 0.0449508946785937 
J-105 0.0449508946785937 
J-105 0.0449508946785937 
J-105 0.0449508946785937 
J-105 0.0449508946785937 
J-105 0.0449508946785937 
J-105 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-106 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-108 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-109 0.0449508946785937 
J-110 0.0449508946785937 
J-110 0.0449508946785937 
J-110 0.0449508946785937 
J-110 0.0449508946785937 
J-110 0.0449508946785937 
J-110 0.0449508946785937 
J-110 0.0449508946785937 
J-110 0.0449508946785937 
J-110 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-111 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-112 0.0449508946785937 
J-113 0.0449508946785937 
J-113 0.0449508946785937 
J-113 0.0449508946785937 
J-113 0.0449508946785937 
J-113 0.0449508946785937 
J-113 0.0449508946785937 
J-113 0.0449508946785937 
J-113 0.0449508946785937 
J-113 0.0449508946785937 
J-113 0.0449508946785937 
J-114 0.0286919042420222 
J-114 0.087709018268506 
J-114 0.0449508946785937 
J-114 0.0449508946785937 
J-114 0.0449508946785937 
J-115 0.464268086334801 
J-115 0.0449508946785937 
J-115 0.0449508946785937 
J-115 0.0449508946785937 
J-115 0.0449508946785937 
J-115 0.0449508946785937 
J-115 0.0449508946785937 
J-115 0.0449508946785937 
J-115 0.0449508946785937 
J-115 0.0449508946785937 
J-116 0.0449508946785937 
J-116 0.0449508946785937 
J-116 0.0449508946785937 
J-117 0.0449508946785937 
J-117 0.0449508946785937 
J-117 0.0449508946785937 
J-117 0.0449508946785937 
J-118 0.0449508946785937 
J-118 0.0449508946785937 
J-118 0.0449508946785937 
J-118 0.0449508946785937 
J-118 0.0449508946785937 
J-118 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-119 0.0449508946785937 
J-120 0.0449508946785937 
J-120 0.0449508946785937 
J-120 0.0449508946785937 
J-120 0.0449508946785937 
J-120 0.0449508946785937 
J-120 0.0449508946785937 
J-120 0.0449508946785937 
J-120 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-121 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-122 0.0449508946785937 
J-123 0.213181749830729 
J-123 0.0449508946785937 
J-123 0.0449508946785937 
J-123 0.0449508946785937 
J-124 0.0449508946785937 
J-124 0.0449508946785937 
J-124 0.0449508946785937 
J-124 0.0449508946785937 
J-124 0.0449508946785937 
J-124 0.0449508946785937 
J-124 0.0449508946785937 
J-125 0.0449508946785937 
J-125 0.0449508946785937 
J-125 0.0449508946785937 
J-125 0.0449508946785937 
J-125 0.0449508946785937 
J-125 0.0449508946785937 
J-125 0.0449508946785937 
J-125 0.0449508946785937 
J-125 0.0449508946785937 
J-126 0.0449508946785937 
J-126 0.0449508946785937 
J-126 0.0449508946785937 
J-126 0.0449508946785937 
J-126 0.0449508946785937 
J-127 0.0449508946785937 
J-127 0.0449508946785937 
J-127 0.0449508946785937 
J-127 0.0449508946785937 
J-128 0.22231811053776 
J-128 0.0449508946785937 
J-128 0.0449508946785937 
J-128 0.0449508946785937 
J-128 0.0449508946785937 
J-128 0.0449508946785937 
J-129 0.0162390612099035 
J-129 0.0449508946785937 
J-129 0.0449508946785937 
J-129 0.0449508946785937 
J-129 0.0449508946785937 
J-129 0.0449508946785937 
J-130 0.305065371309519 
J-130 0.0449508946785937 
J-130 0.0449508946785937 
J-130 0.0449508946785937 
J-130 0.0449508946785937 
J-130 0.0449508946785937 
J-130 0.0449508946785937 
J-130 0.0449508946785937 
J-130 0.0449508946785937 
J-130 0.0449508946785937 
J-130 0.0449508946785937 
J-131 0.0449508946785937 
J-131 0.0449508946785937 
J-131 0.0449508946785937 
J-131 0.0449508946785937 
J-131 0.0449508946785937 
J-131 0.0449508946785937 
J-131 0.0449508946785937 
J-131 0.0449508946785937 
J-131 0.0449508946785937 
J-132 0.0449508946785937 
J-132 0.0449508946785937 
J-132 0.0449508946785937 
J-132 0.0449508946785937 
J-132 0.0449508946785937 
J-132 0.0449508946785937 
J-132 0.0449508946785937 
J-132 0.0449508946785937 
J-132 0.0449508946785937 
J-132 0.0449508946785937 
J-133 0.0449508946785937 
J-133 0.0449508946785937 
J-133 0.0449508946785937 
J-133 0.0449508946785937 
J-133 0.0449508946785937 
J-133 0.0449508946785937 
J-133 0.0449508946785937 
J-133 0.0449508946785937 
J-133 0.0449508946785937 
J-133 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-134 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-135 0.0449508946785937 
J-136 0.0449508946785937 
J-136 0.0449508946785937 
J-136 0.0449508946785937 
J-136 0.0449508946785937 
J-136 0.0449508946785937 
J-136 0.0449508946785937 
J-136 0.0449508946785937 
J-136 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-137 0.0449508946785937 
J-138 0.0449508946785937 
J-138 0.0449508946785937 
J-138 0.0449508946785937 
J-138 0.0449508946785937 
J-138 0.0449508946785937 
J-138 0.0449508946785937 
J-138 0.0449508946785937 
J-138 0.0449508946785937 
J-138 0.0449508946785937 
J-138 0.0449508946785937 
J-139 0.0449508946785937 
J-139 0.0449508946785937 
J-139 0.0449508946785937 
J-141 0.0449508946785937 
J-141 0.0449508946785937 
J-141 0.0449508946785937 
J-141 0.0449508946785937 
J-142 0.0449508946785937 
J-142 0.0449508946785937 
J-142 0.0449508946785937 
J-142 0.0449508946785937 
J-142 0.0449508946785937 
J-142 0.0449508946785937 
J-142 0.0449508946785937 
J-142 0.00219144371390047 
J-142 0.0449508946785937 
J-142 0.0449508946785937 
J-143 0.0449508946785937 
J-143 0.0449508946785937 
J-143 0.0449508946785937 
J-143 0.0449508946785937 
J-143 0.0449508946785937 
J-143 0.0449508946785937 
J-143 0.0449508946785937 
J-143 0.0449508946785937 
J-143 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-144 0.0449508946785937 
J-146 0.0449508946785937 
J-146 0.0449508946785937 
J-146 0.0449508946785937 
J-146 0.0449508946785937 
J-146 0.0449508946785937 
J-146 0.0449508946785937 
J-146 0.0449508946785937 
J-147 0.213181749830729 
J-148 0.0449508946785937 
J-148 0.0449508946785937 
J-148 0.0449508946785937 
J-148 0.0449508946785937 
J-148 0.0449508946785937 
J-148 0.0449508946785937 
J-150 1.90992815393519 
J-151 0.0770086401852496 
J-152 1.90992872048611 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-153 0.0449508946785937 
J-154 0.0449508946785937 
J-154 0.0449508946785937 
J-154 0.0449508946785937 
J-154 0.0449508946785937 
J-155 0.0449508946785937 
J-155 0.0449508946785937 
J-155 0.0449508946785937 
J-155 0.0449508946785937 
J-155 0.0449508946785937 
J-155 0.0449508946785937 
J-155 0.0449508946785937 
J-155 0.0449508946785937 
J-155 0.0449508946785937 
J-156 0.276191207856512 
J-157 0.0449508946785937 
J-157 0.0449508946785937 
J-157 0.0449508946785937 
J-158 0.0449508946785937 
J-158 0.0449508946785937 
J-158 0.0449508946785937 
J-158 0.0449508946785937 
J-158 0.0449508946785937 
J-158 0.0449508946785937 
J-159 0.007309088565625 
J-159 0.00487272571041667 
J-160 0.0449508946785937 
J-160 0.0449508946785937 
J-160 0.0449508946785937 
J-160 0.0449508946785937 
J-161 0.00393381791227906 
J-161 0.0449508946785937 
J-161 0.0449508946785937 
J-162 0.0449508946785937 
J-162 0.0449508946785937 
J-162 0.0449508946785937 
J-162 0.0449508946785937 
J-162 0.0449508946785937 
J-163 0.0449508946785937 
J-163 0.0449508946785937 
J-163 0.0694363413734375 
J-163 0.0449508946785937 
J-163 0.0449508946785937 
J-163 0.0449508946785937 
J-163 0.0449508946785937 
J-163 0.0449508946785937 
J-163 0.0449508946785937 
J-164 0.316528831749767 
J-164 0.0449508946785937 
J-164 0.0449508946785937 
J-164 0.0449508946785937 
J-164 0.0449508946785937 
J-164 0.0449508946785937 
J-164 0.0449508946785937 
J-164 0.0449508946785937 
J-165 0.0449508946785937 
J-165 0.0449508946785937 
J-165 0.0449508946785937 
J-165 0.0449508946785937 
J-166 0.0449508946785937 
J-166 0.0449508946785937 
J-166 0.0449508946785937 
J-166 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-167 0.0449508946785937 
J-168 0.0449508946785937 
J-168 0.0449508946785937 
J-168 0.0449508946785937 
J-168 0.0449508946785937 
J-169 0.0449508946785937 
J-169 0.0449508946785937 
J-169 0.0449508946785937 
J-169 0.0449508946785937 
J-169 0.0449508946785937 
J-169 0.0449508946785937 
J-169 0.0449508946785937 
J-169 0.0449508946785937 
J-169 0.0449508946785937 
J-169 0.0449508946785937 
J-170 0.0449508946785937 
J-170 0.0449508946785937 
J-170 0.0449508946785937 
J-170 0.0449508946785937 
J-170 0.0449508946785937 
J-171 0.0449508946785937 
J-171 0.0449508946785937 
J-171 0.0449508946785937 
J-171 0.0449508946785937 
J-171 0.0449508946785937 
J-172 0.0449508946785937 
J-172 0.0449508946785937 
J-172 0.0449508946785937 
J-172 0.0449508946785937 
J-172 0.0449508946785937 
J-172 0.0167663968887612 
J-173 0.0449508946785937 
J-173 0.0449508946785937 
J-173 0.0449508946785937 
J-173 0.0449508946785937 
J-173 0.0449508946785937 
J-173 0.0449508946785937 
J-173 0.0449508946785937 
J-173 0.0449508946785937 
J-173 0.0449508946785937 
J-173 0.0449508946785937 
J-173 0.0669999785182292 
J-174 0.0449508946785937 
J-174 0.0449508946785937 
J-174 0.0449508946785937 
J-174 0.0449508946785937 
J-174 0.0449508946785937 
J-174 0.0449508946785937 
J-175 0.0449508946785937 
J-175 0.0449508946785937 
J-175 0.0449508946785937 
J-175 0.0449508946785937 
J-175 0.0852726999322917 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-176 0.0449508946785937 
J-177 0.0449508946785937 
J-177 0.0449508946785937 
J-177 0.0449508946785937 
J-177 0.0449508946785937 
J-177 0.0449508946785937 
J-177 0.0449508946785937 
J-178 0.282738267681338 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-178 0.0449508946785937 
J-179 0.0669999785182292 
J-179 0.0449508946785937 
J-179 0.0449508946785937 
J-179 0.0449508946785937 
J-180 0.0130875104616872 
J-180 0.0449508946785937 
J-180 0.0449508946785937 
J-180 0.0449508946785937 
J-180 0.0449508946785937 
J-180 0.0449508946785937 
J-180 0.0449508946785937 
J-180 0.0449508946785937 
J-180 0.0449508946785937 
J-180 0.0449508946785937 
J-180 0.0449508946785937 
J-181 0.0449508946785937 
J-181 0.0449508946785937 
J-181 0.0449508946785937 
J-181 0.0449508946785937 
J-181 0.0449508946785937 
J-181 0.0449508946785937 
J-181 0.0449508946785937 
J-181 0.0449508946785937 
J-181 0.0449508946785937 
J-182 0.0449508946785937 
J-182 0.0449508946785937 
J-182 0.0449508946785937 
J-182 0.0449508946785937 
J-182 0.0449508946785937 
J-183 0.058792377936556 
J-183 0.0449508946785937 
J-183 0.0449508946785937 
J-183 0.0449508946785937 
J-184 0.0449508946785937 
J-184 0.0449508946785937 
J-184 0.0449508946785937 
J-184 0.0449508946785937 
J-184 0.0449508946785937 
J-185 0.0449508946785937 
J-185 0.0449508946785937 
J-185 0.0449508946785937 
J-185 0.0449508946785937 
J-185 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-187 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-188 0.0449508946785937 
J-189 0.0449508946785937 
J-189 0.0449508946785937 
J-189 0.0449508946785937 
J-189 0.0449508946785937 
J-189 0.0449508946785937 
J-189 0.0449508946785937 
J-190 0.0527998358479888 
J-190 0.0944090606393229 
J-190 0.0449508946785937 
J-190 0.0449508946785937 
J-190 0.0449508946785937 
J-190 0.0449508946785937 
J-190 0.0449508946785937 
J-190 0.0449508946785937 
J-190 0.0449508946785937 
J-190 0.0449508946785937 
J-191 0.0449508946785937 
J-191 0.0449508946785937 
J-191 0.0449508946785937 
J-191 0.0449508946785937 
J-191 0.0449508946785937 
J-191 0.0449508946785937 
J-191 0.0449508946785937 
J-191 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-192 0.0449508946785937 
J-193 0.0449508946785937 
J-193 0.0449508946785937 
J-193 0.0449508946785937 
J-193 0.0449508946785937 
J-193 0.0449508946785937 
J-193 0.0449508946785937 
J-194 0.0449508946785937 
J-194 0.0449508946785937 
J-194 0.0449508946785937 
J-194 0.0449508946785937 
J-194 0.0449508946785937 
J-194 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-195 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-196 0.0449508946785937 
J-197 0.0610264533491845 
J-197 0.0449508946785937 
J-197 0.0449508946785937 
J-197 0.0449508946785937 
J-197 0.0449508946785937 
J-197 0.0449508946785937 
J-198 0.0449508946785937 
J-198 0.0449508946785937 
J-198 0.0449508946785937 
J-198 0.0449508946785937 
J-198 0.0449508946785937 
J-199 0.0449508946785937 
J-199 0.0449508946785937 
J-199 0.0449508946785937 
J-199 0.0449508946785937 
J-199 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-200 0.0449508946785937 
J-202 0.0449508946785937 
J-202 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-203 0.0449508946785937 
J-204 0.0449508946785937 
J-204 0.0449508946785937 
J-205 0.0449508946785937 
J-205 0.0449508946785937 
J-205 0.0449508946785937 
J-206 0.0449508946785937 
J-206 0.0449508946785937 
J-206 0.0449508946785937 
J-207 0.0449508946785937 
J-207 0.0449508946785937 
J-207 0.0449508946785937 
J-209 0.0449508946785937 
J-209 0.0449508946785937 
J-209 0.0449508946785937 
J-209 0.0449508946785937 
J-209 0.0449508946785937 
J-209 0.0449508946785937 
J-2 0.0449508946785937 
J-2 0.0449508946785937 
J-2 0.0449508946785937 
J-2 0.0449508946785937 
J-2 0.0449508946785937 
J-2 0.0449508946785937 
J-2 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-6 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-210 0.0449508946785937 
J-211 0.0449508946785937 
J-211 0.0449508946785937 
J-211 0.0449508946785937 
J-211 0.0449508946785937 
J-212 0.0449508946785937 
J-212 0.0449508946785937 
J-212 0.0449508946785937 
J-212 0.0449508946785937 
J-212 0.0449508946785937 
J-212 0.0449508946785937 
J-212 0.0449508946785937 
J-213 0.0449508946785937 
J-213 0.0449508946785937 
J-213 0.0449508946785937 
J-213 0.0449508946785937 
J-213 0.0449508946785937 
J-213 0.0449508946785937 
J-213 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-214 0.0449508946785937 
J-215 0.0449508946785937 
J-215 0.0449508946785937 
J-215 0.0449508946785937 
J-215 0.0449508946785937 
J-215 0.0449508946785937 
J-215 0.0449508946785937 
J-215 0.0449508946785937 
J-215 0.0449508946785937 
J-264 0.0449501991863426 
J-264 0.0449501991863426 
J-264 0.0449501991863426 
J-264 0.0449501991863426 
J-264 0.0449501991863426 
J-264 0.0449501991863426 
J-265 0.0868616322291667 
J-270 0.0868616322291667 
J-271 0.304015712802083 
J-272 0.152007856401042 
J-275 1.90992872048611 

[EMITTERS]

[PUMPS]
PMP-1 1276-A 1276-B HEAD PMP-1 SPEED 1  

[PIPES]
P-1 J-162 J-3 125.578618712001 300 130 0 
P-2 J-186 J-7 116.576041678173 130.8 140 0 
P-3 J-7 J-211 185.262855663031 130.8 140 0 
P-5 J-11 J-12 223.969676244911 300 130 0 
P-6 J-168 J-11 54.6999936281402 300 130 0 
P-7 J-14 J-19 100.300211133781 130.8 140 0 
P-8 J-93 J-42 16.9415213429553 300 130 0 
P-9 J-17 J-18 64.9763829605064 130.8 140 0 
P-10 J-167 J-20 124.41169253512 300 130 0 
P-11 J-20 J-21 68.9106661710937 130.8 140 0 
P-12 J-21 J-22 123.209721044066 130.8 140 0 
P-13 J-17 J-23 130.788182088108 130.8 140 0 
P-15 J-24 J-25 51.8799905030216 130.8 140 0 
P-16 J-166 J-165 138.775223412534 130.8 140 0 
P-17 J-25 J-26 61.7350870700058 130.8 140 0 
P-18 J-25 J-27 68.1766389998887 130.8 140 0 
P-19 J-24 J-163 133.140357818531 130.8 140 0 
P-20 J-9 J-211 17.302974406599 130.8 140 0 
P-21 J-28 J-30 35.5358205070624 130.8 140 0 
P-22 J-31 J-33 153.435657165794 300 130 0 
P-23 J-32 J-181 60.9896865478578 130.8 140 0 
P-24 J-33 J-34 197.206343398021 300 130 0 
P-25 J-34 J-35 146.085455176163 300 130 0 
P-26 J-36 J-42 146.8133539074 300 130 0 
P-27 J-36 J-37 80.5123833089268 130.8 140 0 
P-29 J-38 J-4 112.201307915806 300 130 0 
P-30 J-37 J-39 166.85815430517 130.8 140 0 
P-31 J-39 J-40 90.1335264291149 130.8 140 0 
P-32 J-1 J-20 60.1780875701054 300 130 0 
P-33 J-44 J-45 66.270998227615 130.8 140 0 
P-34 J-45 J-46 58.7716419779988 130.8 140 0 
P-35 J-47 J-44 65.2129414704368 130.8 140 0 
P-36 J-48 J-49 166.466471857608 130.8 140 0 
P-37 J-262 J-43 113.545211327134 130.8 140 0 
P-39 J-54 J-170 165.788248491671 130.8 140 0 
P-41 J-62 J-55 76.6681275111081 130.8 140 0 
P-42 J-57 J-71 104.818617325368 130.8 140 0 
P-43 J-58 J-60 68.6192478993842 130.8 140 0 
P-44 J-59 J-60 142.096517840771 130.8 140 0 
P-45 J-13 J-56 125.487267943087 130.8 140 0 
P-46 J-58 J-57 72.3489395014463 130.8 140 0 
P-47 J-64 J-65 70.7816994391817 130.8 140 0 
P-48 J-72 J-69 118.703037715011 130.8 140 0 
P-49 J-66 J-67 68.8591484649221 130.8 140 0 
P-50 J-67 J-68 92.4425085473231 130.8 140 0 
P-51 J-70 J-71 68.3544495823756 130.8 140 0 
P-52 J-71 J-64 102.456177693872 130.8 140 0 
P-53 J-65 J-70 145.180173810566 130.8 140 0 
P-54 J-66 J-72 70.3279961188424 130.8 140 0 
P-55 J-65 J-66 68.0460111122672 130.8 140 0 
P-56 J-68 J-72 92.2988075733825 130.8 140 0 
P-57 J-58 J-74 181.706187369992 130.8 140 0 
P-58 J-77 J-28 65.3663092027423 130.8 140 0 
P-59 J-185 J-78 117.520590878071 130.8 140 0 
P-60 J-80 J-81 69.7563426011342 130.8 140 0 
P-61 J-81 J-77 59.6937348149715 130.8 140 0 
P-62 J-75 J-82 117.137270656444 130.8 140 0 
P-63 J-155 J-86 59.8812121701997 300 130 0 
P-64 J-90 J-91 16.4528866675109 300 130 0 
P-65 J-91 J-92 146.88321016715 130.8 140 0 
P-66 J-92 J-177 109.003332477524 130.8 140 0 
P-67 J-190 J-136 87.0419189922014 300 130 0 
P-68 J-196 J-197 67.622711466594 130.8 140 0 
P-69 J-96 J-97 69.4527417314749 300 130 0 
P-70 J-176 J-98 157.418830074251 130.8 140 0 
P-71 J-98 J-99 67.3411824421941 130.8 140 0 
P-72 J-99 J-100 72.4546015329194 130.8 140 0 
P-73 J-100 J-101 159.4731991808 130.8 140 0 
P-74 J-175 J-100 75.4651274870388 130.8 140 0 
P-75 J-175 J-102 116.367009053299 130.8 140 0 
P-76 J-97 J-99 153.423281252864 130.8 140 0 
P-78 J-104 J-105 61.9998846484708 300 130 0 
P-79 J-105 J-106 72.2054202229343 300 130 0 
P-80 J-180 J-107 65.5916609395427 300 130 0 
P-81 J-108 J-178 109.910317967523 130.8 140 0 
P-82 J-110 J-111 105.957690167548 130.8 140 0 
P-83 J-111 J-103 61.6224865889913 130.8 140 0 
P-84 J-124 J-104 130.122761040881 300 130 0 
P-85 J-105 J-112 131.654454166569 130.8 140 0 
P-86 J-112 J-111 113.566458137309 130.8 140 0 
P-87 J-106 J-113 138.507117475691 130.8 140 0 
P-88 J-114 J-115 124.367728260615 130.8 140 0 
P-89 J-115 J-93 132.720327363056 130.8 140 0 
P-90 J-107 J-116 70.2040447406891 130.8 140 0 
P-91 J-116 J-117 76.5842406624586 130.8 140 0 
P-92 J-118 J-119 69.1942872746465 130.8 140 0 
P-93 J-120 J-108 139.131084591857 300 130 0 
P-94 J-120 J-121 68.2665163363265 300 130 0 
P-95 J-121 J-122 138.868088573883 130.8 140 0 
P-96 J-122 J-109 109.360999771875 130.8 140 0 
P-97 J-103 J-123 44.4132689990031 300 130 0 
P-98 J-123 J-124 70.2682642316806 300 130 0 
P-99 J-126 J-127 17.4704055620581 130.8 140 0 
P-100 J-129 J-130 110.976707278502 130.8 140 0 
P-101 J-130 J-131 74.6458237597778 130.8 140 0 
P-102 J-131 J-132 72.6945146851307 130.8 140 0 
P-103 J-132 J-133 69.4920958469908 130.8 140 0 
P-104 J-124 J-125 16.6677091836432 300 130 0 
P-105 J-135 J-134 207.772064234116 130.8 140 0 
P-106 J-135 J-125 59.1296863855415 300 130 0 
P-107 J-132 J-137 143.753064047774 130.8 140 0 
P-108 J-136 J-137 71.4176709254123 130.8 140 0 
P-109 J-137 J-188 66.0712274429516 130.8 140 0 
P-110 J-128 J-138 81.0042123104838 130.8 140 0 
P-111 J-138 J-123 157.679163620845 130.8 140 0 
P-113 J-146 J-141 39.9375645941458 130.8 140 0 
P-114 J-142 J-143 120.538470981565 130.8 140 0 
P-115 J-143 J-144 68.9308958113359 130.8 140 0 
P-116 J-139 J-146 65.8544898957622 130.8 140 0 
P-117 J-142 J-147 55.3425256941945 130.8 140 0 
P-118 J-133 J-148 52.1810502228232 130.8 140 0 
P-119 J-149 J-150 122.667757323983 130.8 140 0 
P-120 J-150 J-151 125.590956661689 130.8 140 0 
P-121 J-152 J-149 96.6155434256874 130.8 140 0 
P-122 J-153 J-134 66.5567620898375 130.8 140 0 
P-123 J-12 J-35 32.6826370455925 300 130 0 
P-124 J-31 J-4 29.8175763994314 300 130 0 
P-125 J-173 J-56 102.483137975447 130.8 140 0 
P-126 J-49 J-55 63.4009312831023 130.8 140 0 
P-127 J-55 J-61 71.5529835176896 130.8 140 0 
P-128 J-172 J-13 100.26727438156 130.8 140 0 
P-129 J-10 J-48 69.9572806102778 130.8 140 0 
P-130 J-54 J-172 37.029676958299 300 130 0 
P-131 J-22 J-167 68.6412070355758 300 130 0 
P-133 J-26 J-16 138.944538014311 130.8 140 0 
P-134 J-3 J-19 58.0299170947223 300 130 0 
P-135 J-78 J-82 68.9138755322777 130.8 140 0 
P-136 J-82 J-81 59.5611646116643 130.8 140 0 
P-137 J-78 J-79 46.0845337141085 130.8 140 0 
P-138 J-79 J-7 59.1620913747242 130.8 140 0 
P-139 J-88 J-86 117.419383705859 130.8 140 0 
P-140 J-86 J-85 125.700043712287 130.8 140 0 
P-141 J-76 J-77 117.474886830233 130.8 140 0 
P-142 J-176 J-89 127.112968508252 130.8 140 0 
P-143 J-116 J-94 61.9568091273303 130.8 140 0 
P-144 J-114 J-156 91.2325718618721 130.8 140 0 
P-145 J-27 J-14 50.8411826804597 130.8 140 0 
P-146 J-130 J-136 100.088866026822 130.8 140 0 
P-147 J-129 J-157 17.761692247073 130.8 140 0 
P-148 J-29 J-145 147.050113618023 400 130 0 
P-149 J-159 J-141 98.3816323826478 130.8 140 0 
P-151 J-79 J-161 83.7793353655212 130.8 140 0 
P-152 J-83 J-158 18.0679928893634 300 130 0 
P-153 J-158 J-85 59.6986137445118 300 130 0 
P-154 J-30 J-155 136.693620274482 130.8 140 0 
P-155 J-155 J-158 126.890067538486 300 130 0 
P-156 J-1 J-162 128.857552259227 300 130 0 
P-157 J-164 J-22 60.6081099688524 300 130 0 
P-158 J-162 J-163 60.1402878264374 130.8 140 0 
P-159 J-163 J-164 123.266342783482 130.8 140 0 
P-160 J-16 J-46 83.9665499946181 130.8 140 0 
P-161 J-46 J-15 127.787125980521 130.8 140 0 
P-162 J-15 J-165 16.6066148886982 300 130 0 
P-163 J-165 J-164 60.4319402633706 300 130 0 
P-164 J-166 J-168 18.7531126445575 130.8 140 0 
P-165 J-23 J-167 59.2272858828482 130.8 140 0 
P-166 J-168 J-15 134.99102194206 300 130 0 
P-167 J-18 J-169 126.470933998059 130.8 140 0 
P-168 J-169 J-23 61.541883452153 130.8 140 0 
P-169 J-53 J-13 87.2273823248822 130.8 140 0 
P-170 J-64 J-73 83.8161077701783 130.8 140 0 
P-171 J-170 J-11 37.8766479281036 130.8 140 0 
P-172 J-63 J-154 136.410970713764 130.8 140 0 
P-173 J-56 J-154 18.0424729549436 130.8 140 0 
P-174 J-53 J-184 106.788704962737 130.8 140 0 
P-175 J-171 J-55 70.6950260413205 130.8 140 0 
P-176 J-172 J-173 127.627713906152 300 130 0 
P-177 J-174 J-90 148.857021860336 300 130 0 
P-178 J-41 J-96 62.16499718829 300 130 0 
P-179 J-96 J-175 82.6935747765829 300 130 0 
P-180 J-102 J-40 62.0452784309582 130.8 140 0 
P-181 J-42 J-174 171.459061758835 300 130 0 
P-182 J-177 J-93 61.9624047830433 130.8 140 0 
P-183 J-178 J-179 142.942155734438 130.8 140 0 
P-184 J-106 J-180 56.5975057008741 300 130 0 
P-186 J-179 J-181 112.856155934454 130.8 140 0 
P-187 J-91 J-121 63.9550121893334 300 130 0 
P-188 J-117 J-182 16.7913167798272 130.8 140 0 
P-189 J-107 J-183 18.7277296903682 300 130 0 
P-190 J-183 J-108 61.2494392094217 300 130 0 
P-191 J-182 J-183 146.171151032271 130.8 140 0 
P-192 J-126 J-153 70.1203966019496 130.8 140 0 
P-193 J-31 J-29 405.989999727345 400 130 0 
P-194 J-184 J-63 165.061189016607 130.8 140 0 
P-195 J-76 J-83 63.339855684632 300 130 0 
P-196 J-5 J-186 69.8643854975797 300 130 0 
P-197 J-1 J-5 18.2825180162749 300 130 0 
P-198 J-49 J-52 70.0123851144817 130.8 140 0 
P-199 J-148 J-187 74.6648192598052 130.8 140 0 
P-200 J-187 J-153 86.6699830041948 130.8 140 0 
P-201 J-133 J-188 123.899584281717 130.8 140 0 
P-202 J-188 J-134 66.355686015496 130.8 140 0 
P-203 J-125 J-189 129.90312100393 130.8 140 0 
P-204 J-189 J-126 148.234265497357 130.8 140 0 
P-206 J-191 J-190 138.077909246246 130.8 140 0 
P-207 J-190 J-135 68.973000395203 300 130 0 
P-208 J-146 J-192 103.839583021411 130.8 140 0 
P-210 J-141 J-193 67.9578273503776 130.8 140 0 
P-211 J-193 J-142 120.123638109959 130.8 140 0 
P-212 J-147 J-194 97.6276070183405 130.8 140 0 
P-213 J-194 J-143 72.4586475930289 130.8 140 0 
P-214 J-119 J-195 138.956188406453 130.8 140 0 
P-215 J-195 J-94 67.1389572196162 130.8 140 0 
P-216 J-95 J-196 108.906682745902 130.8 140 0 
P-217 J-196 J-37 178.463924269477 130.8 140 0 
P-218 J-197 J-40 80.2574432599174 130.8 140 0 
P-219 J-89 J-198 67.7214238098806 130.8 140 0 
P-220 J-198 J-97 128.84700422755 130.8 140 0 
P-221 J-101 J-199 68.3022121595573 130.8 140 0 
P-222 J-199 J-102 46.6671643865402 130.8 140 0 
P-223 J-65 J-63 62.241447723516 130.8 140 0 
P-224 J-69 J-70 71.7586373805522 130.8 140 0 
P-225 J-60 J-200 179.733953349968 130.8 140 0 
P-226 J-200 J-61 126.541640057477 130.8 140 0 
P-227 J-61 J-201 84.1329135307845 130.8 140 0 
P-228 J-201 J-62 70.2332599681739 130.8 140 0 
P-229 J-202 J-54 15.1782334828311 300 140 0 
P-230 J-62 J-203 125.509688555274 130.8 140 0 
P-231 J-203 J-48 65.1208908759431 130.8 140 0 
P-232 J-202 J-50 26.6785268052007 130.8 140 0 
P-233 J-52 J-10 123.73416879982 130.8 140 0 
P-234 J-43 J-205 118.489126651075 130.8 140 0 
P-235 J-205 J-206 36.2392570821409 130.8 140 0 
P-237 J-45 J-207 64.4493462822951 130.8 140 0 
P-238 J-207 J-47 67.0161631155604 130.8 140 0 
P-240 J-14 J-209 64.7058505456321 130.8 140 0 
P-241 J-209 J-264 34.2049442522928 130.8 140 0 
P-242 J-76 J-2 71.6731558681943 300 130 0 
P-243 J-83 J-6 70.4944119752687 130.8 140 0 
P-244 J-6 J-210 164.144990557174 130.8 140 0 
P-245 J-210 J-84 63.0778717508443 130.8 140 0 
P-247 J-161 J-8 57.4405521702028 130.8 140 0 
P-248 J-8 J-212 92.7301357758945 130.8 140 0 
P-249 J-212 J-80 37.116205881788 130.8 140 0 
P-250 J-87 J-213 115.156771013424 130.8 140 0 
P-251 J-213 J-88 68.9981951199119 130.8 140 0 
P-252 J-85 J-214 67.9133161830776 130.8 140 0 
P-253 J-214 J-87 127.700840141165 130.8 140 0 
P-254 J-139 J-157 53.6864667643828 130.8 140 0 
P-255 J-157 J-191 69.3910371805083 130.8 140 0 
P-256 J-191 J-128 70.2973238157843 130.8 140 0 
P-258 J-177 J-109 62.0668278470097 130.8 140 0 
P-259 J-109 J-178 70.6522862268803 130.8 140 0 
P-260 J-173 J-171 33.5689051626866 300 130 0 
P-261 J-171 J-74 36.5692891285352 300 130 0 
P-262 J-74 J-59 64.1653544207602 130.8 140 0 
P-263 J-2 J-75 48.45652637953 300 130 0 
P-264 J-75 J-185 68.8657809214055 300 130 0 
P-265 J-185 J-84 46.6584377393992 300 130 0 
P-266 J-84 J-186 58.0540175615449 300 130 0 
P-267 J-113 J-32 85.4618804900364 130.8 140 0 
P-268 J-32 J-110 62.4997393304464 130.8 140 0 
P-269 J-94 J-215 59.1538899299588 130.8 140 0 
P-270 J-215 J-118 77.7113404025474 130.8 140 0 
P-271 J-215 J-106 68.1891586694607 130.8 140 0 
P-272 J-35 J-36 137.93460220378 300 130 0 
P-273 J-19 J-9 75.8713261961529 300 130 0 
P-274 J-9 J-4 26.2361553268425 300 130 0 
P-275 J-2 J-6 63.0343821047603 130.8 140 0 
P-276 J-139 J-140 35.8289749416208 130.8 140 0 
P-277 J-159 J-152 173.844639111732 130.8 140 0 
P-278 J-180 J-179 109.431906617528 130.8 140 0 
P-279 J-174 J-95 62.8568469797549 300 130 0 
P-280 J-95 J-41 66.1753396131643 300 130 0 
P-281 J-51 J-11 31.1689593858394 300 130 0 
P-282 J-202 J-204 71.307928661633 300 130 0 
P-283 J-204 J-51 83.7758665532266 300 130 0 
P-284 J-154 J-73 58.0839027188194 130.8 140 0 
P-285 J-73 J-57 46.4284282235073 130.8 140 0 
P-286 J-41 J-197 112.737211710842 130.8 140 0 
P-287 J-212 J-161 122.509102541125 130.8 140 0 
P-493 R-1 1276-A 30.0391147640727 400 130 0 
P-494 1276-B J-145 35.7118995693834 400 130 0 
P-495 J-206 J-262 97.3108679431064 130.8 140 0 
P-496 J-262 J-50 39.3267469711072 130.8 140 0 
P-497 J-127 J-263 82.3063722974363 130.8 140 0 
P-498 J-263 J-104 66.4904270275709 130.8 140 0 
P-499 J-118 J-263 58.5249345657255 130.8 140 0 
P-500 J-12 J-264 319.446292571397 300 130 0 
P-501 J-264 J-38 44.752126944337 300 130 0 
P-502 J-69 J-265 57.9119799893126 130.8 140 0 
P-503 J-138 J-266 83.6476652216124 130.8 140 0 
P-504 J-33 J-267 39.753236053475 300 130 0 
P-505 J-267 J-103 32.7856565866124 300 130 0 
P-506 J-266 J-267 110.317670311786 130.8 140 0 
P-507 J-207 J-16 203.785465968991 130.8 140 0 
P-508 J-112 J-113 67.1530072674072 130.8 140 0 
P-509 J-18 J-268 29.6686618694103 130.8 140 0 
P-512 J-269 J-47 29.4223484488714 130.8 140 0 
P-513 J-88 J-270 28.2877683367888 130.8 140 0 
P-514 J-209 J-271 100.454550801631 130.8 140 0 
P-515 J-8 J-272 30.2218235625621 130.8 140 0 
P-518 J-152 J-275 399.592297341854 130.8 140 0 
P-519 J-43 J-51 70.3611238416631 130.8 140 0 
P-524 J-128 J-278 11.617378694856 130.8 140 0 
P-525 J-278 J-160 88.2817027561327 130.8 140 0 
P-526 J-192 J-279 67.5978848991446 130.8 140 0 
P-527 J-279 J-144 69.6138869906819 130.8 140 0 
P-529 J-140 J-280 7.01893178921718 130.8 140 0 
P-531 J-280 J-282 40.443917902657 130.8 140 0 
P-534 J-131 J-283 81.7390118870709 130.8 140 0 
P-536 J-282 J-283 7.34902434468228 130.8 140 0 
P-537 J-266 J-284 26.4214753782368 130.8 140 0 
P-542 J-156 J-288 21.3676260282081 130.8 140 0 
P-544 J-288 J-289 13.5560114317791 130.8 140 0 
P-545 J-289 J-181 87.0991372357561 130.8 140 0 
P-546 J-288 J-289 13.5560114317791 130.8 140 0 
P-547 J-289 J-290 17.4557883016372 130.8 140 0 
P-548 J-290 J-291 86.073966441761 130.8 140 0 

[COORDINATES]
J-1 359131.191379659 2801292.27841557  
J-3 358893.304795258 2801205.17530645  
J-4 358736.199694681 2801228.14117304  
J-5 359123.119787396 2801308.68267914  
J-7 358950.877363345 2801237.33207303  
J-8 358790.300988337 2801298.29473095  
J-10 359170.442904344 2800862.6140289  
J-11 359083.870711682 2800867.80846308  
J-12 358877.323457185 2800781.20218423  
J-13 359124.482171852 2800577.58940234  
J-14 358845.661484937 2801112.71646688  
J-15 359011.262925126 2801042.92831336  
J-16 358825.279312064 2800984.9384497  
J-17 359103.93609363 2801016.89719381  
J-18 359129.114692594 2800956.99754025  
J-19 358836.182572787 2801209.03446514  
J-20 359153.464835383 2801236.37407411  
J-21 359089.862759048 2801209.85133296  
J-22 359138.071158463 2801096.46444843  
J-23 359224.699361318 2801067.11453893  
J-24 358909.092164265 2801142.83960444  
J-25 358929.472256941 2801095.13022133  
J-26 358953.571401324 2801038.29315406  
J-27 358867.465878413 2801066.7883243  
J-28 358778.262256536 2801483.29700415  
J-29 358649.621012102 2801623.41089073  
J-30 358754.813977455 2801492.97730557  
J-31 358707.409833284 2801235.90208427  
J-32 358674.853805856 2800930.24780677  
J-33 358715.111889763 2801085.31640419  
J-34 358791.321649675 2800903.4306863  
J-35 358847.225027113 2800768.46486616  
J-36 358899.883972521 2800640.9779429  
J-37 358904.565120987 2800561.00138477  
J-38 358737.225226397 2801117.37329966  
J-39 358877.941867554 2800396.72271319  
J-40 358793.192029234 2800368.58257422  
J-41 358657.70689334 2800404.06201451  
J-42 358764.120549359 2800585.10247878  
J-43 359030.953356602 2800812.53526631  
J-44 358977.154027266 2800965.11989549  
J-45 358916.218122428 2800939.06877829  
J-46 358893.51566208 2800993.2785947  
J-47 359002.574309423 2800905.06544528  
J-48 359235.060433572 2800889.42067037  
J-49 359255.61432198 2800728.22564946  
J-50 359068.891134689 2800693.03407553  
J-51 359096.092506008 2800839.13562275  
J-52 359187.240500247 2800743.28402158  
J-53 359039.364064264 2800596.65570738  
J-54 359110.222759727 2800686.89948219  
J-55 359317.610426495 2800714.95307952  
J-56 359247.369134161 2800552.17584474  
J-57 359266.29592099 2800432.85076544  
J-58 359334.413350699 2800457.23077398  
J-59 359402.368118573 2800624.67719978  
J-60 359397.018058319 2800484.12649191  
J-61 359387.798694622 2800701.04493559  
J-62 359327.816041784 2800790.79758525  
J-63 359112.414485138 2800563.68146793  
J-64 359167.951376797 2800488.50976168  
J-65 359098.664130346 2800502.97788024  
J-66 359031.997764323 2800516.61075483  
J-67 358964.654441912 2800530.97944489  
J-68 358929.848124546 2800466.37788091  
J-69 359042.979010061 2800332.27208146  
J-70 359107.982539236 2800362.66687103  
J-71 359170.457286063 2800390.40198932  
J-72 359020.151143516 2800447.2877095  
J-73 359250.542751428 2800476.50588067  
J-74 359339.33688553 2800636.68787707  
J-75 358992.485547591 2801443.11756922  
J-76 358946.788505592 2801554.21607286  
J-77 358838.611175298 2801508.41198739  
J-78 358910.815731418 2801334.64895373  
J-79 358928.888847012 2801292.25618618  
J-80 358796.497569545 2801427.24037001  
J-81 358861.252152734 2801453.17859063  
J-82 358884.281894343 2801398.24987928  
J-83 359005.5499221 2801577.85995681  
J-84 359036.770564786 2801336.42357055  
J-85 358974.983948732 2801649.3630572  
J-86 358858.827741054 2801601.31894823  
J-87 358830.838184779 2801663.92799184  
J-88 358750.207269513 2801556.72180895  
J-89 358502.11685757 2800410.85281199  
J-90 358467.984734485 2800463.07748984  
J-91 358463.369618827 2800478.86983568  
J-92 358598.952970579 2800535.36613783  
J-93 358757.028189555 2800600.48797773  
J-94 358430.643343766 2800758.73907341  
J-95 358636.734802527 2800466.82623186  
J-96 358677.574037389 2800345.1571466  
J-97 358614.076655694 2800317.01881239  
J-98 358610.819082213 2800147.90451259  
J-99 358672.415742073 2800175.12006599  
J-100 358740.43799501 2800200.07286921  
J-101 358885.581798645 2800266.14084575  
J-102 358817.015991284 2800311.29352285  
J-103 358647.309425655 2801059.6638616  
J-104 358421.073826443 2800966.19878251  
J-105 358444.574117223 2800908.82525177  
J-106 358469.448803982 2800841.03976167  
J-107 358518.848717742 2800729.30616749  
J-108 358549.251243978 2800655.3371866  
J-109 358676.537990738 2800634.03460682  
J-110 358732.667218833 2800953.99284196  
J-111 358671.061922647 2801002.80306895  
J-112 358566.587830459 2800958.27774498  
J-113 358595.788862241 2800897.80604806  
J-114 358659.170381773 2800838.22004196  
J-115 358707.091086701 2800723.4553354  
J-116 358454.381704844 2800701.51026589  
J-117 358383.941441533 2800671.45506297  
J-118 358382.282119355 2800886.71666005  
J-119 358317.958321736 2800861.21571005  
J-120 358420.694215474 2800602.1342814  
J-121 358447.139644791 2800539.19815091  
J-122 358575.405905683 2800592.41574519  
J-123 358606.133215453 2801043.01879697  
J-124 358540.720642963 2801017.35122368  
J-125 358533.348349721 2801032.29986314  
J-126 358276.702353573 2800925.10191342  
J-127 358283.675415454 2800909.08344038  
J-128 358594.240496358 2801276.88870885  
J-129 358451.581562957 2801311.05750797  
J-130 358390.364051349 2801218.49268835  
J-131 358352.800230191 2801282.99817916  
J-132 358303.742822744 2801229.59183299  
J-133 358250.458021182 2801185.96753189  
J-134 358325.129531611 2801011.0345192  
J-135 358517.599762856 2801089.29332548  
J-136 358427.953960456 2801125.73073583  
J-137 358362.056935744 2801098.19774009  
J-138 358579.851972156 2801197.21677561  
J-139 358421.241787751 2801356.64363514  
J-140 358394.720431029 2801378.70880517  
J-141 358438.284880862 2801431.95092482  
J-142 358581.703436637 2801413.56906172  
J-143 358699.571877595 2801388.33904759  
J-144 358687.359012768 2801320.49868844  
J-145 358528.975750663 2801548.91967073  
J-146 358466.904671134 2801404.09587344  
J-147 358585.062051708 2801468.32676876  
J-148 358225.599581815 2801140.0881248  
J-149 358209.516729057 2801362.436866  
J-150 358154.492213455 2801471.8864327  
J-151 358103.29685557 2801586.56914162  
J-152 358270.642076849 2801287.74825883  
J-153 358264.059508297 2800984.57219065  
J-154 359245.605923143 2800534.21973387  
J-155 358880.942904246 2801545.67113491  
J-156 358742.029424584 2800876.40068095  
J-157 358463.713946322 2801324.02990117  
J-158 358998.130684583 2801594.3344001  
J-159 358370.181399821 2801430.11550346  
J-160 358691.265185528 2801253.09931656  
J-161 358846.454880129 2801286.20517057  
J-162 359012.320437615 2801242.53941767  
J-163 359034.533675168 2801186.65179563  
J-164 359082.200136733 2801072.97462244  
J-165 359026.511557345 2801049.50546119  
J-166 359078.557130853 2800920.85935394  
J-167 359201.878044384 2801121.76853134  
J-168 359060.182039772 2800917.11298748  
J-169 359241.559984961 2801009.69228953  
J-170 359110.084322378 2800846.20410613  
J-171 359303.871663083 2800645.60588717  
J-172 359145.495903436 2800675.6299521  
J-173 359270.902024996 2800651.92050183  
J-174 358605.059950921 2800521.11883714  
J-175 358708.800408329 2800268.58599624  
J-176 358550.955596581 2800293.49658363  
J-177 358699.886254092 2800576.52678373  
J-178 358649.909061011 2800699.47653261  
J-179 358594.634538697 2800831.29909164  
J-180 358493.394151604 2800789.75723074  
J-181 358699.001259398 2800874.24207177  
J-182 358391.179481188 2800656.30385506  
J-183 358526.276439894 2800712.11440193  
J-184 358950.359366919 2800595.03963717  
J-185 359019.354312827 2801379.70964198  
J-186 359058.3373377 2801282.52418965  
J-187 358234.136984546 2801065.91300775  
J-188 358301.036502403 2801072.86172204  
J-189 358413.743604127 2800981.60937412  
J-190 358508.905949391 2801157.71621925  
J-191 358526.183300116 2801294.38030268  
J-192 358553.468456366 2801350.47433169  
J-193 358485.450459714 2801480.87611741  
J-194 358678.625822438 2801456.97502924  
J-195 358369.060000381 2800731.99713268  
J-196 358738.379373377 2800505.92925941  
J-197 358763.458684203 2800443.12910595  
J-198 358564.943951903 2800436.13022208  
J-199 358859.997642071 2800329.47048429  
J-200 359476.911259889 2800629.07290565  
J-201 359395.07101723 2800783.79768069  
J-202 359095.4282472 2800690.29081979  
J-203 359295.5754292 2800910.50644708  
J-204 359114.603297771 2800758.7481773  
J-205 358923.920373744 2800761.70600589  
J-206 358936.754584821 2800727.81549424  
J-207 358940.654402151 2800879.43165504  
J-209 358786.432656663 2801086.80462222  
J-2 358973.958301586 2801487.8922954  
J-6 359031.986590349 2801512.51039911  
J-210 359094.9047852 2801360.90275194  
J-211 358769.380916935 2801240.60551757  
J-212 358800.514315311 2801390.36578664  
J-213 358724.140707605 2801620.60674677  
J-214 358949.086445608 2801712.14472528  
J-215 358407.94803766 2800813.36604271  
J-9 358762.228598464 2801224.84997049  
J-262 359030.842464559 2800702.97850758  
J-263 358359.668626633 2800940.69626651  
J-264 358754.01572191 2801075.89038599  
J-265 358989.657287513 2800309.67581338  
J-266 358661.423122779 2801178.69437611  
J-267 358678.404837065 2801070.05494754  
J-268 359102.613340515 2800945.164962  
J-269 359030.024262572 2800915.65669924  
J-270 358759.189349626 2801529.8979376  
J-271 358766.795851341 2801184.58196217  
J-272 358781.110747055 2801269.50414074  
J-275 358020.551890891 2801448.63629136  
J-278 358605.547490721 2801274.22124447  
J-279 358619.281471118 2801335.04315766  
J-280 358390.974454263 2801384.64454956  
J-282 358363.860493061 2801354.63549088  
J-283 358368.356223758 2801348.82200962  
J-284 358663.848166401 2801205.00432717  
J-288 358761.376905744 2800885.46988239  
J-289 358774.18282746 2800889.91665818  
J-290 358791.621138158 2800889.13571948  
J-291 358827.588753254 2800810.93688085  
R-1 358550.755137266 2801498.26235929  
1276-A 358550.075269451 2801520.10734563  
1276-B 358550.075269451 2801520.10734563  

[VERTICES]
P-1 358945.966192244 2801214.90842485
P-1 358919.837464427 2801208.05384259
P-3 358921.774631789 2801227.85767805
P-3 358901.710530277 2801223.96464343
P-3 358866.67321868 2801222.16785822
P-3 358848.106438176 2801223.96464343
P-3 358839.133104703 2801225.5124668
P-3 358819.988066605 2801229.1296509
P-7 358832.093588037 2801154.99884501
P-7 358827.143360138 2801179.95213106
P-19 358958.663178713 2801155.80241402
P-21 358762.181159043 2801476.47852546
P-22 358702.411721497 2801216.51400847
P-22 358699.513515115 2801195.25545206
P-22 358699.341599654 2801157.044612
P-22 358703.922611632 2801120.58508524
P-26 358847.99533649 2800619.29565559
P-27 358904.237872896 2800616.69547132
P-27 358906.418527312 2800590.36592925
P-29 358731.33461342 2801142.77182366
P-29 358729.238364008 2801157.74503374
P-29 358729.458283031 2801191.35053212
P-30 358883.628833652 2800464.46375075
P-30 358880.035263231 2800441.70447142
P-30 358878.462638401 2800414.75629106
P-31 358859.607187352 2800395.79960567
P-36 359253.725660597 2800843.42682263
P-36 359260.276440009 2800817.69161779
P-36 359263.083916899 2800795.23180267
P-36 359261.680178454 2800758.26669027
P-37 359045.314851247 2800772.50271814
P-39 359118.140074311 2800711.52195463
P-39 359119.431339579 2800719.6971257
P-39 359125.674604308 2800753.51520657
P-39 359131.762691221 2800787.46858805
P-39 359127.514610142 2800804.70577955
P-41 359325.299587393 2800754.75716439
P-43 359357.450127468 2800471.44344925
P-44 359389.633732388 2800525.69176372
P-44 359391.729981799 2800506.52605481
P-48 359018.986331862 2800416.8220241
P-48 359023.912995923 2800386.19511853
P-50 358960.022046148 2800501.18630982
P-50 358937.797046148 2800505.26845267
P-52 359155.828720821 2800424.55770942
P-52 359155.514751531 2800431.23497516
P-52 359162.08186553 2800463.36103005
P-53 359088.643748937 2800444.52513243
P-53 359087.121490651 2800415.39438043
P-57 359334.172755042 2800476.45848512
P-57 359328.287626176 2800494.26331978
P-57 359325.592448361 2800507.43974465
P-57 359325.107993687 2800520.55557833
P-57 359324.993519958 2800534.0920586
P-57 359328.766768899 2800555.11444556
P-75 358769.307963877 2800291.07878118
P-82 358706.163457643 2801016.7985225
P-102 358344.706747289 2801273.29078476
P-102 358320.905395819 2801244.79993812
P-103 358283.276308975 2801206.85951103
P-106 358527.373563643 2801053.52841589
P-110 358582.79230149 2801220.02417814
P-110 358579.931363067 2801198.43592796
P-111 358582.235967484 2801133.74694057
P-111 358587.452409254 2801098.69468965
P-113 358447.191145662 2801423.3556054
P-117 358587.220397067 2801444.57883546
P-119 358179.89132133 2801414.28556306
P-121 358235.292198641 2801327.44094458
P-134 358867.600982296 2801203.1830545
P-134 358846.875037069 2801204.94319709
P-148 358636.78695595 2801627.52125898
P-148 358615.633882228 2801613.71466536
P-148 358581.698728403 2801591.17760821
P-148 358533.694973845 2801553.10303524
P-149 358401.023995027 2801466.40994146
P-151 358905.437340963 2801285.67859285
P-151 358888.427774308 2801282.56416515
P-160 358832.298805646 2800968.46094905
P-161 358928.043291047 2801007.74256592
P-167 359239.347941206 2801003.04345097
P-168 359244.194933079 2801017.06036424
P-170 359211.025601431 2800479.16810297
P-170 359229.894172859 2800476.26524582
P-171 359104.090318721 2800861.91527226
P-174 358953.437965253 2800613.93324327
P-181 358689.377252599 2800553.95610223
P-187 358453.735407368 2800500.02302608
P-187 358455.14336316 2800518.32645138
P-192 358265.615141064 2800952.4204399
P-192 358275.018243743 2800956.04405039
P-193 358733.250215638 2801359.24180123
P-193 358732.696539578 2801407.41161847
P-193 358726.606102915 2801435.09542149
P-193 358705.021076914 2801490.2882758
P-206 358515.038472775 2801237.22153843
P-206 358510.049187061 2801198.667967
P-208 358495.169403007 2801377.40372763
P-208 358519.728924222 2801360.86205911
P-208 358543.866112165 2801352.5490017
P-211 358536.283679621 2801431.97645196
P-211 358548.553087321 2801423.52185883
P-211 358556.894003838 2801419.96470326
P-212 358614.172175218 2801475.42364823
P-212 358671.369837739 2801462.24722336
P-213 358678.973420985 2801456.81475558
P-213 358693.010805438 2801425.81553157
P-217 358865.573712659 2800561.04059469
P-217 358873.015398071 2800563.65903481
P-217 358881.63996708 2800564.85689161
P-225 359446.293379021 2800511.12525147
P-225 359454.259688655 2800520.75413357
P-225 359458.026115428 2800529.08001399
P-225 359477.074012662 2800622.77507715
P-226 359477.079724941 2800634.21837542
P-226 359461.627372135 2800669.07600849
P-226 359448.298239521 2800683.79782403
P-226 359436.352593513 2800690.57753817
P-227 359395.608523963 2800748.45338876
P-227 359397.405309173 2800780.19659413
P-228 359392.613881946 2800787.38373498
P-228 359387.223526316 2800790.9773054
P-230 359324.616758155 2800833.13856103
P-230 359316.372438787 2800864.5080952
P-230 359302.983202183 2800898.12133649
P-231 359294.317097309 2800911.06829918
P-231 359286.466690053 2800911.34787709
P-233 359193.111524576 2800779.34189209
P-233 359191.297238862 2800808.37046351
P-233 359178.143667433 2800841.93474923
P-240 358813.790746137 2801100.25248704
P-248 358791.598701086 2801308.22517095
P-248 358797.768730552 2801347.00137475
P-249 358798.858500849 2801411.5966197
P-254 358446.125584231 2801339.93592998
P-255 358467.826480307 2801321.37065856
P-255 358494.134839226 2801306.43010905
P-256 358537.007720428 2801290.83997044
P-271 358465.727803598 2800836.30373873
P-272 358894.344380025 2800654.60974148
P-273 358818.45948221 2801210.18929015
P-276 358419.088409108 2801355.73357363
P-277 358362.489417682 2801419.26158126
P-277 358353.207705721 2801406.20327192
P-277 358342.133417615 2801391.07855499
P-277 358299.566860153 2801324.80681012
P-282 359101.079679771 2800708.79946639
P-282 359104.707486062 2800726.50505037
P-282 359107.561620029 2800741.28190273
P-283 359115.150649281 2800781.26358494
P-283 359113.236118502 2800795.61080983
P-284 359246.427320807 2800502.85403772
P-284 359249.625079338 2800479.39200594
P-285 359256.975335481 2800456.7885917
P-287 358817.815710318 2801384.38482927
P-287 358845.07775501 2801325.44201592
P-493 358560.5204495 2801505.85837504
P-506 358663.600265636 2801136.82066183
P-507 358881.142374633 2800856.54147979
P-509 359102.36598067 2800945.78020551
P-514 358772.137108483 2801132.56276217
P-514 358765.866937055 2801178.31179074
P-518 358190.731890892 2801231.64771994
P-518 358106.186176606 2801251.24200565
P-534 358384.271003551 2801334.35023522
P-545 358770.675454602 2800892.41480975
P-545 358766.74555497 2800901.40061913

[OPTIONS]
UNITS LPS 
TRIALS 40 
ACCURACY 0.001 
EMITTER EXPONENT 0.5 
DAMPLIMIT 0 
MAXCHECK 10 
CHECKFREQ 2 
SPECIFIC GRAVITY 0.998 
HEADLOSS H-W 
QUALITY NONE 

[TIMES]
REPORT START 0  
PATTERN TIMESTEP 1  
QUALITY TIMESTEP 0  

[ENERGY]
PUMP PMP-1 EFFIC PMP-1E 

