[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 5               	669         	0.0240625   	1               	;
 6               	669         	0           	1               	;
 7               	670         	0           	                	;
 8               	684         	0.0240625   	1               	;
 9               	705         	0           	1               	;
 10              	670         	0.0240625   	1               	;
 11              	680         	0.0240625   	1               	;
 12              	658         	0           	1               	;
 13              	662         	0.0240625   	1               	;
 14              	647         	0           	1               	;
 15              	672         	0.0240625   	                	;
 16              	623         	0           	1               	;
 17              	613         	0           	1               	;
 18              	599         	0           	1               	;
 19              	613         	0.0240625   	1               	;
 20              	625         	0           	1               	;
 21              	628         	0.0240625   	1               	;
 22              	624         	0.0240625   	1               	;
 23              	629         	0           	1               	;
 24              	675         	0.0240625   	1               	;
 25              	632         	0           	1               	;
 26              	649         	0.0240625   	1               	;
 27              	652         	0.0240625   	1               	;
 28              	638         	0.0240625   	1               	;
 29              	638         	0           	1               	;
 30              	636         	0           	1               	;
 31              	657         	0.0240625   	1               	;
 32              	640         	0           	1               	;
 33              	652         	0.0240625   	1               	;
 34              	640         	0.0240625   	1               	;
 35              	626         	0.0240625   	1               	;
 36              	634         	0           	1               	;
 37              	639         	0.0240625   	1               	;
 38              	633         	0.0240625   	1               	;
 39              	638         	0.0240625   	1               	;
 40              	674         	0.0240625   	                	;
 41              	674         	0.0240625   	                	;
 42              	664         	0           	1               	;
 43              	676         	0           	1               	;
 44              	684         	0.0240625   	1               	;
 45              	647         	0           	1               	;
 46              	651         	0.0240625   	1               	;
 47              	644         	0.0240625   	1               	;
 50              	772         	0           	1               	;
 51              	670         	0.0240625   	1               	;
 52              	600         	0           	1               	;
 53              	602         	0           	1               	;
 54              	604         	0           	1               	;
 55              	612         	0.032285714 	1               	;
 56              	607         	0           	1               	;
 57              	614         	0.032285714 	1               	;
 58              	608         	0           	1               	;
 59              	616         	0.032285714 	1               	;
 60              	609         	0           	1               	;
 61              	616         	0.032285714 	1               	;
 62              	611         	0           	1               	;
 63              	616         	0.032285714 	1               	;
 64              	612         	0           	1               	;
 65              	610         	0.032285714 	1               	;
 66              	610         	0.032285714 	1               	;
 67              	604         	0.032285714 	1               	;
 68              	602         	0.032285714 	1               	;
 69              	606         	0.032285714 	1               	;
 70              	609         	0           	1               	;
 71              	610         	0           	1               	;
 72              	611         	0           	1               	;
 73              	608         	0           	1               	;
 74              	618         	0           	1               	;
 75              	618         	0.032285714 	1               	;
 76              	626         	0.032285714 	1               	;
 77              	622         	0.032285714 	1               	;
 78              	624         	0.032285714 	1               	;
 79              	600         	0           	1               	;
 80              	639         	0.032285714 	1               	;
 81              	635         	0.032285714 	1               	;
 82              	643         	0.032285714 	1               	;
 83              	632         	0.032285714 	1               	;
 84              	648         	0.032285714 	1               	;
 85              	642         	0.032285714 	1               	;
 86              	648         	0.032285714 	1               	;
 87              	634         	0.032285714 	1               	;
 88              	648         	0.032285714 	1               	;
 89              	657         	0.032285714 	1               	;
 90              	636         	0.032285714 	1               	;
 91              	597         	0           	1               	;
 92              	620         	0.032285714 	1               	;
 93              	608         	0.032285714 	1               	;
 94              	597         	0.032285714 	1               	;
 95              	624         	0.032285714 	1               	;
 96              	626         	0           	1               	;
 97              	640         	0           	1               	;
 98              	634         	0.032285714 	1               	;
 99              	635         	0.032285714 	1               	;
 100             	637         	0.032285714 	1               	;
 101             	634         	0.032285714 	1               	;
 102             	640         	0.032285714 	1               	;
 103             	642         	0.032285714 	1               	;
 104             	638         	0.032285714 	1               	;
 105             	645         	0.032285714 	1               	;
 106             	641         	0           	1               	;
 107             	643         	0.032285714 	1               	;
 108             	641         	0.032285714 	1               	;
 109             	651         	0.032285714 	1               	;
 110             	657         	0           	1               	;
 111             	656         	0.032285714 	1               	;
 112             	642         	0.032285714 	1               	;
 113             	652         	0           	1               	;
 114             	641         	0.032285714 	1               	;
 115             	638         	0.032285714 	1               	;
 116             	646         	0.032285714 	1               	;
 117             	632         	0.032285714 	1               	;
 118             	636         	0.032285714 	1               	;
 119             	602         	0           	1               	;
 120             	606         	0           	1               	;
 121             	606         	0           	1               	;
 122             	610         	0           	1               	;
 123             	640         	0           	1               	;
 124             	650         	0           	1               	;
 125             	656         	0.032285714 	1               	;
 126             	666         	0.032285714 	1               	;
 127             	666         	0.032285714 	1               	;
 128             	677         	0.032285714 	1               	;
 129             	672         	0.032285714 	1               	;
 130             	676         	0.032285714 	1               	;
 131             	674         	0.032285714 	1               	;
 132             	665         	0.032285714 	1               	;
 133             	660         	0.032285714 	1               	;
 134             	665         	0.032285714 	1               	;
 135             	667         	0.032285714 	1               	;
 136             	665         	0.032285714 	1               	;
 137             	666         	0.032285714 	1               	;
 138             	664         	0.032285714 	1               	;
 139             	668         	0.032285714 	1               	;
 140             	663         	0.032285714 	1               	;
 141             	650         	0.032285714 	1               	;
 142             	653         	0.032285714 	1               	;
 143             	654         	0.032285714 	1               	;
 144             	658         	0.032285714 	1               	;
 145             	655         	0.032285714 	1               	;
 146             	658         	0.032285714 	1               	;
 147             	658         	0.032285714 	1               	;
 148             	680         	0.0240625   	1               	;
 149             	680         	0           	1               	;
 150             	674         	0.0240625   	                	;
 151             	623         	0.0240625   	1               	;
 152             	664         	0.0240625   	1               	;
 153             	648         	0           	1               	;
 164             	766         	0           	1               	;
 165             	759         	0           	1               	;
 166             	755         	0           	1               	;
 167             	753         	0           	1               	;
 168             	746         	0           	1               	;
 169             	734         	0           	1               	;
 170             	726         	0           	1               	;
 171             	730         	0           	1               	;
 172             	733         	0           	1               	;
 173             	733         	0           	1               	;
 175             	742         	0           	1               	;
 176             	724         	0           	1               	;
 177             	714         	0           	1               	;
 3               	705         	0.0240625   	1               	;
 4               	795         	0           	                	;
 48              	795         	0           	                	;
 49              	648         	24.09       	1               	;
 154             	599         	0           	1               	;
 155             	705         	0           	1               	;
 156             	719         	0           	1               	;
 157             	719         	0           	1               	;
 158             	600         	0           	1               	;
 159             	613         	0           	1               	;
 160             	670         	0           	                	;
 161             	613         	0           	1               	;
 162             	613         	0           	1               	;
 163             	642         	.01203125   	                	;
 174             	652         	.01203125   	                	;
 178             	669         	0           	                	;
 179             	669         	0           	                	;
 180             	669         	0           	                	;
 181             	669         	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 1               	868.5       	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 2               	795         	2           	.4          	5           	27.8        	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 1               	50              	164             	91.51       	400         	130         	0           	Open  	;
 2               	2               	50              	113.18      	400         	130         	0           	Open  	;
 3               	164             	165             	103.14      	400         	130         	0           	Open  	;
 4               	165             	166             	97.71       	400         	130         	0           	Open  	;
 5               	166             	167             	102.71      	400         	130         	0           	Open  	;
 6               	167             	168             	126.26      	400         	130         	0           	Open  	;
 7               	168             	169             	101.85      	400         	130         	0           	Open  	;
 8               	169             	170             	100.55      	400         	130         	0           	Open  	;
 9               	170             	171             	201.08      	400         	130         	0           	Open  	;
 10              	171             	172             	105.85      	400         	130         	0           	Open  	;
 11              	172             	173             	145.60      	400         	130         	0           	Open  	;
 12              	173             	175             	194.73      	400         	130         	0           	Open  	;
 13              	175             	176             	296.15      	400         	130         	0           	Open  	;
 15              	177             	9               	147.71      	400         	130         	0           	Open  	;
 17              	148             	8               	232.42      	75          	130         	0           	Open  	;
 18              	8               	43              	260.66      	75          	130         	0           	Open  	;
 19              	43              	44              	112         	50          	130         	0           	Open  	;
 21              	45              	47              	186.09      	50          	130         	0           	Open  	;
 22              	45              	46              	85          	50          	130         	0           	Open  	;
 23              	9               	149             	346.89      	400         	130         	0           	Open  	;
 24              	149             	5               	280.05      	400         	130         	0           	Open  	;
 25              	5               	51              	285.47      	50          	130         	0           	Open  	;
 26              	51              	11              	299.77      	50          	130         	0           	Open  	;
 28              	12              	13              	100         	50          	130         	0           	Open  	;
 29              	12              	14              	79.84       	50          	130         	0           	Open  	;
 30              	5               	6               	245.00      	400         	130         	0           	Open  	;
 31              	6               	10              	127.75      	50          	130         	0           	Open  	;
 32              	6               	40              	135.96      	400         	130         	0           	Open  	;
 33              	40              	150             	215.40      	400         	130         	0           	Open  	;
 34              	150             	41              	175.67      	400         	130         	0           	Open  	;
 35              	41              	7               	211.92      	400         	130         	0           	Open  	;
 36              	160             	42              	484.94      	400         	130         	0           	Open  	;
 37              	42              	153             	295.50      	400         	130         	0           	Open  	;
 38              	153             	16              	297.60      	200         	130         	0           	Open  	;
 40              	16              	17              	194.17      	200         	130         	0           	Open  	;
 41              	159             	20              	240         	150         	130         	0           	Open  	;
 42              	20              	21              	41.73       	100         	130         	0           	Open  	;
 43              	21              	23              	135.33      	100         	130         	0           	Open  	;
 44              	23              	24              	443.06      	75          	130         	0           	Open  	;
 45              	23              	22              	52.38       	50          	130         	0           	Open  	;
 46              	21              	25              	120.59      	75          	130         	0           	Open  	;
 47              	25              	30              	89.15       	75          	130         	0           	Open  	;
 48              	30              	32              	85.01       	75          	130         	0           	Open  	;
 49              	32              	33              	79.34       	50          	130         	0           	Open  	;
 50              	32              	34              	90.33       	50          	130         	0           	Open  	;
 51              	30              	31              	92.74       	50          	130         	0           	Open  	;
 52              	25              	29              	79.61       	50          	130         	0           	Open  	;
 53              	29              	27              	74.73       	50          	130         	0           	Open  	;
 54              	29              	28              	58.19       	50          	130         	0           	Open  	;
 55              	25              	26              	80.28       	50          	130         	0           	Open  	;
 56              	20              	35              	121.16      	100         	130         	0           	Open  	;
 57              	35              	36              	81.82       	100         	130         	0           	Open  	;
 58              	36              	37              	116.19      	50          	130         	0           	Open  	;
 59              	36              	39              	70          	50          	130         	0           	Open  	;
 60              	39              	38              	102.93      	50          	130         	0           	Open  	;
 61              	7               	15              	150.09      	50          	130         	0           	Open  	;
 62              	42              	152             	56.55       	50          	130         	0           	Open  	;
 63              	17              	18              	261.33      	150         	130         	0           	Open  	;
 65              	18              	91              	270.70      	150         	130         	0           	Open  	;
 66              	91              	52              	247.26      	150         	130         	0           	Open  	;
 68              	53              	74              	388.29      	200         	130         	0           	Open  	;
 69              	53              	73              	124.23      	63          	140         	0           	Open  	;
 70              	73              	70              	21.05       	63          	140         	0           	Open  	;
 71              	70              	71              	23.62       	63          	140         	0           	Open  	;
 72              	71              	72              	60.72       	63          	140         	0           	Open  	;
 73              	72              	64              	25.99       	63          	140         	0           	Open  	;
 74              	64              	74              	145.68      	63          	140         	0           	Open  	;
 75              	53              	54              	30.89       	63          	140         	0           	Open  	;
 76              	54              	56              	33.28       	63          	140         	0           	Open  	;
 77              	56              	58              	33.77       	63          	140         	0           	Open  	;
 78              	58              	60              	31.48       	63          	140         	0           	Open  	;
 79              	60              	62              	32.45       	63          	140         	0           	Open  	;
 80              	62              	74              	226.97      	63          	140         	0           	Open  	;
 81              	54              	55              	67.37       	32          	140         	0           	Open  	;
 82              	56              	57              	68.52       	32          	140         	0           	Open  	;
 83              	58              	59              	73.80       	32          	140         	0           	Open  	;
 84              	60              	61              	70.21       	32          	140         	0           	Open  	;
 85              	62              	63              	57.27       	32          	140         	0           	Open  	;
 86              	64              	65              	42.87       	32          	140         	0           	Open  	;
 87              	72              	66              	59.10       	32          	140         	0           	Open  	;
 88              	71              	67              	74.08       	32          	140         	0           	Open  	;
 89              	70              	69              	52.92       	32          	140         	0           	Open  	;
 90              	73              	68              	77.04       	32          	140         	0           	Open  	;
 91              	53              	75              	158.91      	63          	140         	0           	Open  	;
 92              	75              	76              	144.43      	63          	140         	0           	Open  	;
 93              	76              	77              	107.06      	63          	140         	0           	Open  	;
 94              	77              	74              	142.30      	63          	140         	0           	Open  	;
 95              	75              	78              	332.57      	32          	140         	0           	Open  	;
 96              	53              	79              	144.38      	90          	140         	0           	Open  	;
 97              	79              	94              	205.50      	90          	140         	0           	Open  	;
 98              	94              	92              	200.17      	63          	140         	0           	Open  	;
 99              	94              	93              	153.24      	32          	140         	0           	Open  	;
 100             	79              	95              	160.32      	90          	140         	0           	Open  	;
 101             	95              	80              	124.05      	90          	140         	0           	Open  	;
 102             	80              	82              	54.99       	90          	140         	0           	Open  	;
 103             	82              	84              	169.97      	90          	140         	0           	Open  	;
 104             	84              	86              	67.03       	90          	140         	0           	Open  	;
 105             	86              	88              	47.47       	90          	140         	0           	Open  	;
 106             	88              	89              	128.47      	63          	140         	0           	Open  	;
 107             	88              	90              	224.89      	63          	140         	0           	Open  	;
 108             	86              	87              	147.81      	32          	140         	0           	Open  	;
 109             	84              	85              	103.45      	32          	140         	0           	Open  	;
 110             	82              	83              	136.19      	32          	140         	0           	Open  	;
 111             	80              	81              	94.05       	32          	140         	0           	Open  	;
 112             	52              	119             	61.90       	100         	130         	0           	Open  	;
 113             	119             	120             	382.54      	100         	130         	0           	Open  	;
 114             	120             	121             	408.93      	100         	130         	0           	Open  	;
 115             	121             	122             	311.93      	100         	130         	0           	Open  	;
 116             	122             	123             	267.59      	100         	130         	0           	Open  	;
 117             	123             	124             	126.73      	100         	130         	0           	Open  	;
 118             	124             	126             	142.94      	100         	130         	0           	Open  	;
 119             	126             	128             	55.18       	100         	130         	0           	Open  	;
 120             	128             	130             	79.90       	75          	130         	0           	Open  	;
 121             	130             	132             	81.41       	75          	130         	0           	Open  	;
 122             	132             	134             	20.39       	75          	130         	0           	Open  	;
 123             	134             	136             	28.83       	75          	130         	0           	Open  	;
 124             	136             	138             	28.67       	75          	130         	0           	Open  	;
 125             	138             	141             	174.05      	50          	130         	0           	Open  	;
 126             	141             	140             	188.82      	50          	130         	0           	Open  	;
 127             	138             	139             	105.29      	50          	130         	0           	Open  	;
 128             	136             	137             	51.50       	50          	130         	0           	Open  	;
 129             	134             	135             	40.21       	50          	130         	0           	Open  	;
 130             	132             	133             	78.10       	50          	130         	0           	Open  	;
 131             	130             	131             	72.14       	50          	130         	0           	Open  	;
 132             	128             	129             	222.33      	50          	130         	0           	Open  	;
 133             	124             	125             	105.51      	50          	130         	0           	Open  	;
 134             	126             	127             	39.52       	50          	130         	0           	Open  	;
 135             	74              	96              	346.16      	200         	130         	0           	Open  	;
 136             	96              	97              	373.33      	200         	130         	0           	Open  	;
 137             	97              	98              	256.07      	160         	140         	0           	Open  	;
 138             	98              	100             	41.55       	160         	140         	0           	Open  	;
 139             	100             	102             	65.81       	160         	140         	0           	Open  	;
 140             	102             	118             	157.79      	160         	140         	0           	Open  	;
 141             	102             	103             	68.51       	32          	140         	0           	Open  	;
 142             	100             	101             	81.01       	32          	140         	0           	Open  	;
 143             	98              	99              	148.00      	32          	140         	0           	Open  	;
 144             	118             	104             	194.60      	160         	140         	0           	Open  	;
 145             	104             	115             	103.16      	110         	140         	0           	Open  	;
 146             	115             	117             	75.19       	32          	140         	0           	Open  	;
 147             	115             	116             	155.24      	110         	140         	0           	Open  	;
 148             	104             	106             	40.21       	110         	140         	0           	Open  	;
 149             	106             	105             	29.92       	110         	140         	0           	Open  	;
 150             	105             	109             	69.40       	110         	140         	0           	Open  	;
 151             	109             	113             	36.38       	110         	140         	0           	Open  	;
 152             	113             	110             	94.54       	110         	140         	0           	Open  	;
 153             	110             	146             	77.24       	90          	140         	0           	Open  	;
 154             	146             	111             	161.28      	90          	140         	0           	Open  	;
 155             	111             	145             	155.29      	63          	140         	0           	Open  	;
 156             	145             	109             	134.60      	63          	140         	0           	Open  	;
 157             	106             	107             	65.04       	32          	140         	0           	Open  	;
 158             	105             	108             	110.12      	32          	140         	0           	Open  	;
 159             	113             	114             	99.37       	32          	140         	0           	Open  	;
 160             	110             	143             	58.91       	63          	140         	0           	Open  	;
 161             	143             	112             	189.38      	32          	140         	0           	Open  	;
 162             	143             	142             	32.85       	32          	140         	0           	Open  	;
 163             	146             	147             	24.85       	32          	140         	0           	Open  	;
 166             	110             	144             	65.10       	32          	140         	0           	Open  	;
 167             	1               	48              	109.39      	400         	130         	0           	Open  	;
 169             	4               	2               	32.39       	400         	130         	0           	Open  	;
 170             	153             	49              	52.97       	350         	130         	0           	Open  	;
 171             	161             	154             	244.18      	50          	130         	0           	Open  	;
 172             	154             	19              	170.58      	50          	130         	0           	Open  	;
 173             	155             	3               	137.06      	50          	130         	0           	Open  	;
 174             	9               	155             	21.50       	50          	130         	0           	Open  	;
 175             	155             	148             	364.48      	50          	130         	0           	Open  	;
 177             	176             	156             	76.68       	400         	130         	0           	Open  	;
 178             	157             	177             	132.26      	400         	130         	0           	Open  	;
 179             	52              	158             	65          	200         	130         	0           	Open  	;
 14              	159             	151             	235.94      	50          	130         	0           	Open  	;
 64              	159             	162             	2           	50          	130         	0           	Open  	;
 164             	14              	174             	65.41       	50          	130         	0           	Open  	;
 180             	14              	163             	62.53       	50          	130         	0           	Open  	;
 181             	11              	179             	214.87      	50          	130         	0           	Open  	;
 182             	178             	12              	64.16       	50          	130         	0           	Open  	;
 184             	43              	180             	52.56       	50          	130         	0           	Open  	;
 185             	181             	45              	126.41      	50          	130         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 165             	48              	4               	400         	FCV 	104.6064    	0           	;
 168             	156             	157             	400         	PRV 	30          	0           	;
 176             	158             	53              	200         	PRV 	77          	0           	;
 16              	17              	159             	150         	PRV 	83          	0           	;
 39              	7               	160             	400         	PRV 	43          	0           	;
 67              	162             	161             	50          	PRV 	40          	0           	;
 183             	179             	178             	50          	PRV 	40          	0           	;
 186             	180             	181             	50          	PRV 	40          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	.5          	.5          	.3          	.3          	.5          	.5          
 1               	2           	2           	1.5         	1.5         	1.1         	1.1         
 1               	1           	1           	1.1         	1.1         	1.2         	1.2         
 1               	2           	2           	1.3         	1.3         	.8          	.8          

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	72
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	3.472
 Emitter Exponent   	.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 5               	148990.19       	94486.62        
 6               	148857.33       	94283.82        
 7               	149081.09       	93822.30        
 8               	149458.71       	94633.46        
 9               	149220.95       	95067.02        
 10              	148741.10       	94335.92        
 11              	149475.35       	94164.59        
 12              	149723.59       	94234.52        
 13              	149751.56       	94300.95        
 14              	149800.51       	94245.01        
 15              	149104.73       	93968.80        
 16              	149961.35       	93993.27        
 17              	150153.65       	93967.05        
 18              	150394.90       	93898.87        
 19              	150328.47       	94084.18        
 20              	150078.47       	94222.28        
 21              	150104.70       	94252.00        
 22              	150277.77       	94213.54        
 23              	150227.07       	94204.80        
 24              	150137.91       	94582.41        
 25              	150040.01       	94353.40        
 26              	150108.19       	94390.11        
 27              	150165.88       	94370.88        
 28              	150132.67       	94285.22        
 29              	150101.20       	94334.17        
 30              	150001.55       	94433.82        
 31              	150054.00       	94467.03        
 32              	149945.61       	94495.00        
 33              	149982.32       	94531.72        
 34              	149910.65       	94432.07        
 35              	149966.59       	94225.78        
 36              	149919.39       	94286.97        
 37              	149914.14       	94379.62        
 38              	149896.66       	94176.83        
 39              	149868.69       	94257.25        
 40              	148793.55       	94164.59        
 41              	148893.20       	93862.16        
 42              	149536.53       	93715.31        
 43              	149671.14       	94484.51        
 44              	149630.94       	94405.85        
 45              	149842.47       	94460.04        
 46              	149837.22       	94393.61        
 47              	149863.45       	94321.93        
 50              	149504.40       	96901.00        
 51              	149220.95       	94318.79        
 52              	150804.82       	94185.93        
 53              	150864.26       	94203.41        
 54              	150892.23       	94216.52        
 55              	150918.45       	94278.58        
 56              	150924.57       	94224.39        
 57              	150951.67       	94287.32        
 58              	150957.78       	94230.50        
 59              	150981.38       	94300.43        
 60              	150989.25       	94229.63        
 61              	151011.98       	94296.06        
 62              	151021.59       	94232.25        
 63              	151037.33       	94287.32        
 64              	151117.74       	94227.01        
 65              	151116.00       	94184.18        
 66              	151084.53       	94160.58        
 67              	151018.97       	94138.72        
 68              	150956.04       	94138.72        
 69              	150989.25       	94161.45        
 70              	151009.36       	94210.40        
 71              	151032.96       	94211.27        
 72              	151093.27       	94218.27        
 73              	150988.38       	94208.65        
 74              	151240.99       	94287.32        
 75              	150914.08       	94353.75        
 76              	151019.85       	94357.25        
 77              	151107.25       	94302.18        
 78              	150670.21       	94539.06        
 79              	150735.76       	94175.44        
 80              	150871.25       	93945.55        
 81              	150806.57       	93921.95        
 82              	150888.73       	93893.98        
 83              	150771.60       	93878.24        
 84              	150989.25       	93760.24        
 85              	151039.95       	93846.78        
 86              	151042.57       	93720.03        
 87              	151109.88       	93850.27        
 88              	151076.66       	93687.69        
 89              	151174.56       	93615.14        
 90              	150963.90       	93501.51        
 91              	150579.30       	94094.15        
 92              	150736.64       	93974.39        
 93              	150658.84       	93952.54        
 94              	150596.78       	94068.80        
 95              	150809.19       	94046.07        
 96              	151546.05       	94446.41        
 97              	151850.24       	94656.19        
 98              	151768.07       	94434.17        
 99              	151621.22       	94416.69        
 100             	151757.58       	94393.96        
 101             	151834.50       	94371.23        
 102             	151738.35       	94331.03        
 103             	151675.42       	94304.80        
 104             	151657.94       	93991.88        
 105             	151588.01       	93995.37        
 106             	151617.73       	93991.88        
 107             	151631.71       	94054.81        
 108             	151540.81       	93911.46        
 109             	151535.56       	94040.83        
 110             	151456.89       	94135.23        
 111             	151603.74       	94306.55        
 112             	151437.66       	93998.87        
 113             	151505.84       	94061.80        
 114             	151469.13       	93972.65        
 115             	151656.19       	93888.73        
 116             	151783.81       	93811.81        
 117             	151654.44       	93813.56        
 118             	151712.13       	94175.44        
 119             	150797.82       	94143.97        
 120             	151136.97       	93993.62        
 121             	151425.43       	93755.87        
 122             	151689.40       	93635.24        
 123             	151799.54       	93406.23        
 124             	151820.52       	93313.58        
 125             	151890.45       	93392.24        
 126             	151935.90       	93301.34        
 127             	151939.40       	93339.80        
 128             	151988.35       	93289.10        
 129             	151860.73       	93116.03        
 130             	152044.29       	93308.33        
 131             	152058.27       	93374.76        
 132             	152122.96       	93304.83        
 133             	152101.98       	93229.66        
 134             	152140.44       	93315.32        
 135             	152140.44       	93355.53        
 136             	152168.41       	93308.33        
 137             	152184.14       	93357.28        
 138             	152191.14       	93290.85        
 139             	152283.79       	93324.06        
 140             	152327.50       	93296.09        
 141             	152299.53       	93168.47        
 142             	151418.43       	94079.29        
 143             	151404.45       	94109.00        
 144             	151511.09       	94135.23        
 145             	151567.03       	94170.19        
 146             	151490.11       	94199.91        
 147             	151509.34       	94184.18        
 148             	149248.92       	94731.36        
 149             	149112.56       	94738.36        
 150             	148951.73       	94019.85        
 151             	149955.19       	94054.81        
 152             	149532.13       	93769.85        
 153             	149829.32       	93738.39        
 164             	149443.70       	96836.40        
 165             	149464.20       	96735.90        
 166             	149461.70       	96639.20        
 167             	149457.30       	96536.70        
 168             	149458.60       	96432.80        
 169             	149488.40       	96335.80        
 170             	149523.80       	96244.90        
 171             	149463.80       	96071.40        
 172             	149501.20       	95973.90        
 173             	149545.40       	95839.70        
 175             	149494.00       	95656.90        
 176             	149355.40       	95396.50        
 177             	149266.80       	95207.40        
 3               	149360.81       	95009.33        
 4               	149405.39       	96988.29        
 48              	149337.21       	96988.29        
 49              	149796.98       	93696.43        
 154             	150374.76       	93921.95        
 155             	149230.57       	95047.79        
 156             	149325.84       	95325.75        
 157             	149303.99       	95282.04        
 158             	150829.29       	94188.55        
 159             	150152.74       	94004.11        
 160             	149119.56       	93804.38        
 161             	150171.53       	93990.56        
 162             	150158.20       	94001.93        
 163             	149833.69       	94269.40        
 174             	149768.14       	94196.85        
 178             	149659.75       	94237.06        
 179             	149637.90       	94237.06        
 180             	149722.68       	94492.30        
 181             	149745.41       	94492.30        
 1               	149227.94       	96983.04        
 2               	149437.73       	96990.03        

[VERTICES]
;Link            	X-Coord         	Y-Coord
 1               	149455.21       	96864.16        
 2               	149476.19       	96944.58        
 2               	149502.41       	96914.86        
 3               	149453.46       	96801.23        
 3               	149462.20       	96771.51        
 4               	149465.70       	96689.34        
 4               	149458.71       	96654.38        
 5               	149456.96       	96584.45        
 6               	149458.71       	96505.78        
 6               	149446.47       	96479.56        
 6               	149455.21       	96442.85        
 6               	149456.96       	96423.62        
 7               	149465.70       	96399.14        
 7               	149470.94       	96378.16        
 7               	149481.43       	96353.69        
 8               	149509.40       	96302.99        
 8               	149523.39       	96276.77        
 9               	149539.12       	96198.10        
 9               	149519.89       	96154.40        
 9               	149497.17       	96136.91        
 9               	149474.44       	96110.69        
 9               	149467.45       	96086.22        
 10              	149474.44       	96035.52        
 10              	149493.67       	96007.55        
 11              	149539.12       	95914.89        
 11              	149542.62       	95871.19        
 12              	149546.12       	95790.77        
 12              	149528.63       	95755.81        
 12              	149516.40       	95692.87        
 12              	149502.41       	95666.65        
 13              	149448.22       	95587.98        
 13              	149413.25       	95528.54        
 13              	149385.28       	95453.37        
 15              	149236.68       	95110.72        
 17              	149301.37       	94699.90        
 17              	149371.30       	94677.17        
 18              	149600.31       	94523.33        
 18              	149645.76       	94493.61        
 19              	149670.24       	94446.41        
 19              	149659.75       	94434.17        
 19              	149637.02       	94435.92        
 19              	149630.03       	94427.18        
 21              	149871.28       	94444.66        
 21              	149888.76       	94404.45        
 21              	149866.04       	94388.72        
 21              	149862.54       	94378.23        
 21              	149880.02       	94371.23        
 21              	149867.78       	94338.02        
 22              	149838.06       	94428.92        
 22              	149829.32       	94406.20        
 23              	149182.49       	94979.61        
 23              	149145.78       	94865.97        
 23              	149126.55       	94782.06        
 24              	149072.35       	94649.20        
 24              	149033.89       	94567.03        
 25              	149124.80       	94393.96        
 26              	149299.62       	94264.59        
 26              	149355.56       	94220.89        
 26              	149427.24       	94178.93        
 28              	149719.19       	94273.34        
 28              	149726.18       	94301.31        
 29              	149769.88       	94233.13        
 29              	149794.36       	94245.36        
 30              	148967.46       	94430.67        
 30              	148902.78       	94329.28        
 30              	148867.81       	94292.57        
 31              	148803.13       	94313.54        
 32              	148825.86       	94226.13        
 32              	148797.89       	94182.43        
 33              	148866.07       	94102.01        
 33              	148927.25       	94053.06        
 34              	148956.97       	93970.90        
 34              	148918.51       	93914.95        
 35              	148949.98       	93845.03        
 35              	149023.40       	93820.55        
 35              	149075.85       	93803.07        
 36              	149119.56       	93803.07        
 36              	149199.97       	93797.83        
 36              	149278.64       	93794.33        
 36              	149310.11       	93804.82        
 36              	149338.08       	93810.06        
 36              	149394.02       	93792.58        
 36              	149446.47       	93766.36        
 36              	149495.42       	93734.89        
 37              	149603.81       	93719.16        
 37              	149706.95       	93715.66        
 37              	149773.38       	93722.65        
 38              	149894.01       	93799.57        
 38              	149935.96       	93879.99        
 38              	149937.71       	93934.19        
 40              	150082.81       	93979.64        
 41              	150152.74       	94016.35        
 41              	150138.75       	94093.27        
 41              	150105.54       	94143.97        
 41              	150084.56       	94185.93        
 42              	150102.04       	94240.12        
 43              	150131.76       	94234.88        
 43              	150170.22       	94224.39        
 43              	150189.45       	94210.40        
 43              	150210.43       	94201.66        
 44              	150219.17       	94229.63        
 44              	150243.65       	94269.84        
 44              	150250.64       	94325.78        
 44              	150231.41       	94390.46        
 44              	150217.42       	94483.12        
 44              	150199.94       	94547.80        
 44              	150192.95       	94575.77        
 44              	150166.73       	94584.51        
 45              	150257.63       	94205.16        
 46              	150072.32       	94304.80        
 46              	150054.84       	94336.27        
 47              	150018.13       	94400.95        
 48              	149976.17       	94456.90        
 48              	149962.19       	94484.87        
 49              	149953.45       	94540.81        
 49              	149969.18       	94542.56        
 50              	149911.49       	94477.87        
 50              	149901.00       	94469.13        
 50              	149907.99       	94449.90        
 51              	150016.38       	94446.41        
 51              	150063.58       	94442.91        
 52              	150088.06       	94345.01        
 52              	150109.03       	94336.27        
 53              	150123.02       	94350.26        
 53              	150145.75       	94362.49        
 55              	150067.08       	94379.98        
 56              	150061.83       	94227.88        
 56              	150047.85       	94241.87        
 56              	150011.14       	94238.37        
 56              	149988.41       	94227.88        
 57              	149932.47       	94248.86        
 57              	149923.73       	94266.34        
 58              	149918.48       	94325.78        
 58              	149937.71       	94355.50        
 58              	149937.71       	94372.98        
 59              	149885.27       	94271.59        
 60              	149895.75       	94250.61        
 60              	149892.26       	94217.39        
 60              	149890.51       	94194.67        
 61              	149095.08       	93853.77        
 61              	149102.07       	93902.72        
 61              	149102.07       	93941.18        
 62              	149526.88       	93748.88        
 63              	150203.44       	93953.42        
 63              	150289.10       	93911.46        
 63              	150350.29       	93886.98        
 63              	150378.26       	93886.98        
 65              	150449.93       	93937.68        
 65              	150505.88       	94012.85        
 65              	150554.82       	94063.55        
 66              	150666.71       	94152.71        
 68              	150958.66       	94213.90        
 68              	151047.82       	94222.64        
 74              	151238.37       	94269.84        
 80              	151096.77       	94250.61        
 80              	151199.91       	94283.82        
 87              	151082.78       	94177.18        
 88              	151023.34       	94175.44        
 91              	150878.24       	94262.85        
 91              	150900.97       	94313.54        
 92              	150925.44       	94392.21        
 92              	150974.39       	94386.97        
 92              	151011.10       	94367.74        
 93              	151060.05       	94324.03        
 93              	151095.02       	94317.04        
 94              	151163.20       	94306.55        
 94              	151213.89       	94310.05        
 95              	150866.00       	94367.74        
 95              	150799.57       	94390.46        
 95              	150745.38       	94416.69        
 95              	150698.18       	94463.89        
 95              	150668.46       	94511.09        
 95              	150664.96       	94528.57        
 96              	150843.28       	94219.14        
 96              	150811.81       	94199.91        
 96              	150761.11       	94191.17        
 97              	150692.93       	94171.94        
 97              	150642.23       	94150.96        
 97              	150607.27       	94124.74        
 97              	150591.54       	94112.50        
 98              	150633.49       	94054.81        
 98              	150673.70       	94044.32        
 98              	150701.67       	94028.59        
 98              	150727.90       	94019.85        
 98              	150720.90       	93997.12        
 98              	150719.16       	93979.64        
 99              	150586.29       	94039.08        
 99              	150600.28       	94012.85        
 99              	150626.50       	94009.36        
 99              	150654.47       	93963.90        
 100             	150741.88       	94128.24        
 100             	150755.87       	94088.03        
 100             	150775.10       	94061.80        
 100             	150803.07       	94047.82        
 101             	150839.78       	94028.59        
 101             	150859.01       	93979.64        
 102             	150878.24       	93913.21        
 103             	150902.72       	93855.52        
 103             	150939.43       	93808.31        
 103             	150965.65       	93782.09        
 104             	151018.10       	93734.89        
 104             	151035.58       	93724.40        
 105             	151067.05       	93692.93        
 106             	151131.73       	93656.22        
 106             	151168.44       	93638.74        
 107             	151049.56       	93650.98        
 107             	151044.32       	93638.74        
 107             	151028.59       	93623.01        
 107             	151026.84       	93593.29        
 107             	150988.38       	93558.32        
 107             	150976.14       	93533.85        
 108             	151056.56       	93762.86        
 108             	151079.28       	93799.57        
 108             	151096.77       	93834.54        
 109             	151012.85       	93801.32        
 109             	151042.57       	93839.78        
 110             	150838.03       	93892.23        
 110             	150824.05       	93900.97        
 110             	150804.82       	93895.72        
 110             	150803.07       	93878.24        
 111             	150843.28       	93960.41        
 111             	150831.04       	93963.90        
 111             	150817.05       	93949.92        
 112             	150778.59       	94163.20        
 113             	150921.95       	94110.75        
 113             	151016.35       	94072.29        
 113             	151044.32       	94065.30        
 113             	151093.27       	94051.31        
 114             	151271.59       	93951.67        
 114             	151339.77       	93853.77        
 114             	151404.45       	93769.85        
 114             	151432.42       	93750.62        
 115             	151528.57       	93675.45        
 115             	151617.73       	93623.01        
 115             	151666.68       	93624.75        
 115             	151670.17       	93633.50        
 116             	151722.62       	93621.26        
 116             	151734.86       	93577.55        
 116             	151740.10       	93530.35        
 116             	151759.33       	93472.66        
 116             	151775.07       	93444.69        
 116             	151790.80       	93423.71        
 117             	151808.28       	93373.01        
 117             	151787.30       	93345.04        
 117             	151780.31       	93336.30        
 117             	151803.04       	93322.32        
 118             	151824.02       	93292.60        
 118             	151832.76       	93280.36        
 118             	151862.48       	93289.10        
 118             	151906.18       	93303.09        
 119             	151962.12       	93297.84        
 119             	151976.11       	93289.10        
 120             	152002.33       	93306.58        
 120             	152023.31       	93313.58        
 120             	152051.28       	93310.08        
 121             	152077.50       	93297.84        
 121             	152110.72       	93299.59        
 125             	152205.12       	93250.64        
 125             	152222.60       	93210.43        
 125             	152259.32       	93189.45        
 126             	152344.98       	93166.73        
 126             	152360.71       	93203.44        
 126             	152360.71       	93247.14        
 126             	152341.48       	93282.11        
 127             	152231.35       	93290.85        
 127             	152257.57       	93296.09        
 128             	152178.90       	93336.30        
 129             	152140.44       	93338.05        
 130             	152114.22       	93268.12        
 131             	152044.29       	93339.80        
 131             	152060.02       	93359.03        
 132             	151972.61       	93238.40        
 132             	151958.63       	93217.42        
 132             	151907.93       	93185.96        
 133             	151851.99       	93348.54        
 133             	151872.97       	93369.52        
 133             	151883.45       	93385.25        
 134             	151934.15       	93315.32        
 134             	151939.40       	93329.31        
 135             	151310.05       	94325.78        
 135             	151413.19       	94379.98        
 135             	151460.39       	94414.94        
 135             	151523.33       	94442.91        
 136             	151610.74       	94474.38        
 136             	151706.89       	94526.82        
 136             	151773.32       	94591.51        
 136             	151820.52       	94628.22        
 137             	151867.72       	94647.45        
 137             	151860.73       	94626.47        
 137             	151813.53       	94551.30        
 137             	151782.06       	94472.63        
 140             	151720.87       	94231.38        
 141             	151696.40       	94317.04        
 142             	151790.80       	94378.23        
 143             	151715.63       	94430.67        
 144             	151682.41       	94126.49        
 144             	151664.93       	94063.55        
 147             	151691.15       	93864.26        
 147             	151731.36       	93820.55        
 152             	151476.12       	94084.53        
 152             	151455.15       	94116.00        
 153             	151463.89       	94177.18        
 154             	151516.33       	94226.13        
 154             	151560.04       	94257.60        
 154             	151574.02       	94283.82        
 154             	151586.26       	94303.05        
 155             	151617.73       	94280.33        
 155             	151608.99       	94238.37        
 155             	151588.01       	94185.93        
 156             	151547.80       	94060.06        
 157             	151619.48       	94016.35        
 157             	151629.97       	94044.32        
 158             	151556.54       	93974.39        
 158             	151546.05       	93951.67        
 158             	151553.05       	93920.20        
 159             	151491.86       	94012.85        
 159             	151488.36       	93991.88        
 160             	151416.69       	94112.50        
 161             	151374.73       	94103.76        
 161             	151352.00       	94084.53        
 161             	151352.00       	94061.80        
 161             	151369.48       	94046.07        
 161             	151386.97       	94037.33        
 161             	151418.43       	94012.85        
 166             	151461.70       	94146.59        
 166             	151470.44       	94146.15        
 166             	151481.37       	94139.16        
 166             	151497.10       	94133.04        
 171             	150198.19       	93970.90        
 171             	150269.87       	93934.19        
 171             	150345.04       	93916.70        
 172             	150371.26       	93972.65        
 172             	150350.29       	94039.08        
 173             	149279.52       	95042.54        
 173             	149348.57       	95013.70        
 175             	149204.34       	95002.33        
 175             	149171.13       	94919.29        
 175             	149159.76       	94871.22        
 175             	149163.26       	94831.01        
 175             	149192.11       	94785.56        
 175             	149230.57       	94743.60        
 14              	150105.54       	93990.13        
 14              	150021.62       	94000.62        
 14              	149969.18       	94007.61        
 14              	149965.68       	94019.85        
 164             	149798.73       	94216.08        
 164             	149782.12       	94202.97        
 180             	149794.36       	94257.16        
 180             	149801.35       	94263.28        
 180             	149815.34       	94264.16        
 180             	149828.45       	94262.41        
 180             	149829.32       	94270.28        
 181             	149501.54       	94181.12        
 181             	149522.51       	94207.34        
 181             	149539.12       	94230.94        
 181             	149588.95       	94239.68        
 181             	149631.78       	94237.06        
 182             	149688.59       	94238.81        
 184             	149690.34       	94490.55        
 184             	149706.95       	94490.55        
 185             	149754.15       	94491.42        
 185             	149790.86       	94485.30        
 185             	149812.72       	94477.44        
 185             	149831.07       	94466.07        
 39              	149106.01       	93804.38        

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node
 150774.13        94630.36         "Existing HDPE Network"                 

[BACKDROP]
 DIMENSIONS     	148543.01       	93018.13        	152730.97       	97031.99        
 UNITS          	Meters
 FILE           	S:\CURRENT PROJECTS\669.DVWSP.10\CALCULATIONS\Kurza Hydraulic Calculations\kurza n.bmp
 OFFSET         	0.00            	0.00            

[END]
