[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 3               	564         	0.011666666 	                	;
 4               	576         	0.011666666 	                	;
 5               	628         	0.011666666 	                	;
 6               	686         	0.011666666 	                	;686
 7               	718         	0.011666666 	                	;
 8               	718         	0           	                	;
 9               	708         	0.011666666 	                	;
 10              	710         	0.011666666 	                	;
 11              	744         	0           	                	;
 12              	736         	0.011666666 	                	;
 13              	768         	0           	                	;
 14              	768         	0.011666666 	                	;
 15              	774         	0           	                	;
 16              	774         	0.011666666 	                	;
 17              	790         	0.011666666 	                	;
 18              	798         	0.011666666 	                	;
 19              	798         	0           	                	;
 20              	824         	0           	                	;
 21              	830         	0.011666666 	                	;
 22              	828         	0           	                	;
 23              	828         	0.011666666 	                	;
 24              	828         	0           	                	;
 25              	828         	0.011666666 	                	;
 26              	828         	0           	                	;
 27              	828         	0.011666666 	                	;
 28              	828         	0           	                	;
 29              	814         	0.011666666 	                	;
 30              	824         	0.011666666 	                	;
 31              	818         	0.04925     	                	;
 32              	814         	0           	                	;
 33              	808         	0.04925     	                	;
 34              	810         	0           	                	;
 35              	808         	0.04925     	                	;
 36              	796         	0           	                	;
 37              	804         	0.04925     	                	;
 38              	792         	0           	                	;
 39              	798         	0.04925     	                	;
 40              	790         	0           	                	;
 41              	794         	0.04925     	                	;
 42              	790         	0           	                	;
 43              	806         	0.04925     	                	;
 44              	788         	0.04925     	                	;
 45              	786         	0           	                	;
 46              	794         	0.04925     	                	;
 47              	788         	0           	                	;
 48              	782         	0.028620689 	                	;
 49              	790         	0.028620689 	                	;
 50              	790         	0           	                	;
 51              	800         	0.028620689 	                	;
 52              	796         	0           	                	;
 53              	796         	0.028620689 	                	;
 54              	790         	0           	                	;
 55              	796         	0.028620689 	                	;
 56              	802         	0           	                	;
 57              	796         	0           	                	;
 58              	798         	0.04925     	                	;
 59              	792         	0           	                	;
 60              	796         	0.04925     	                	;
 61              	814         	0.04925     	                	;
 62              	810         	0.04925     	                	;
 63              	826         	0           	                	;
 64              	822         	0.04925     	                	;
 65              	822         	0           	                	;
 66              	822         	0.04925     	                	;
 67              	816         	0           	                	;
 68              	816         	0.04925     	                	;
 69              	818         	0           	                	;
 70              	818         	0.04925     	                	;
 71              	830         	0.04925     	                	;
 72              	816         	0.04925     	                	;
 73              	800         	0.04925     	                	;
 74              	802         	0           	                	;
 75              	810         	0.04925     	                	;
 76              	800         	0           	                	;
 77              	814         	0.04925     	                	;
 78              	800         	0.04925     	                	;
 79              	774         	0.04925     	                	;
 80              	798         	0.04925     	                	;
 81              	804         	0           	                	;
 82              	834         	0.04925     	                	;
 89              	798         	0           	                	;
 90              	810         	0.020645161 	                	;
 91              	794         	0           	                	;
 92              	802         	0.020645161 	                	;
 93              	784         	0           	                	;
 94              	792         	0.020645161 	                	;
 95              	775         	0.020645161 	                	;
 96              	814         	0           	                	;
 97              	790         	0           	                	;
 98              	786         	0           	                	;
 99              	784         	0.012857142 	                	;
 100             	776         	0.012857142 	                	;
 101             	773         	0.012857142 	                	;
 102             	778         	0           	                	;
 103             	784         	0           	                	;
 104             	778         	0           	                	;
 105             	776         	0.012857142 	                	;
 106             	774         	0           	                	;
 107             	752         	0.012857142 	                	;
 108             	748         	0           	                	;
 109             	718         	0           	                	;
 110             	732         	0           	                	;
 111             	732         	0.012857142 	                	;
 112             	750         	0.012857142 	                	;
 113             	674         	0.012857142 	                	;
 114             	618         	0.012857142 	                	;
 115             	608         	0.012857142 	                	;
 116             	584         	0           	                	;
 117             	618         	0.012857142 	                	;
 118             	566         	0           	                	;
 119             	574         	0.012857142 	                	;
 120             	560         	0.012857142 	                	;
 121             	776         	0.012857142 	                	;
 122             	814         	0           	                	;
 123             	814         	0.012857142 	                	;
 124             	810         	0           	                	;
 125             	810         	0.012857142 	                	;
 126             	804         	0           	                	;
 127             	798         	0.012857142 	                	;
 128             	778         	0           	                	;
 129             	774         	0.012857142 	                	;
 130             	770         	0.012857142 	                	;
 131             	710         	0.012857142 	                	;
 132             	696         	0.012857142 	                	;
 133             	768         	0           	                	;
 134             	794         	0.020645161 	                	;
 135             	758         	0.020645161 	                	;
 136             	764         	0.020645161 	                	;
 137             	748         	0           	                	;
 138             	738         	0.020645161 	                	;
 139             	730         	0           	                	;
 140             	760         	0.020645161 	                	;
 141             	728         	0           	                	;
 142             	698         	0.020645161 	                	;
 143             	728         	0           	                	;
 144             	752         	0.020645161 	                	;
 145             	772         	0           	                	;
 146             	782         	0           	                	;
 147             	764         	0.020645161 	                	;
 148             	774         	0.020645161 	                	;
 149             	760         	0.020645161 	                	;
 150             	728         	0.020645161 	                	;
 151             	734         	0           	                	;
 152             	690         	0.020645161 	                	;
 153             	732         	0           	                	;
 154             	730         	0.020645161 	                	;
 155             	736         	0.020645161 	                	;
 156             	750         	0.020645161 	                	;
 157             	756         	0.020645161 	                	;
 158             	736         	0           	                	;
 159             	754         	0.020645161 	                	;
 160             	746         	0.020645161 	                	;
 161             	754         	0           	                	;
 162             	734         	0           	                	;
 163             	742         	0           	                	;
 164             	728         	0.020645161 	                	;
 165             	754         	0.020645161 	                	;
 166             	746         	0           	                	;
 167             	754         	0.020645161 	                	;
 168             	740         	0           	                	;
 169             	746         	0           	                	;
 170             	734         	0           	                	;
 171             	736         	0.020645161 	                	;
 172             	708         	0.020645161 	                	;
 173             	690         	0.020645161 	                	;
 174             	632         	0.020645161 	                	;
 176             	714         	0           	                	;
 177             	714         	0.020645161 	                	;
 178             	710         	0.020645161 	                	;
 179             	786         	0.04925     	                	;
 180             	744         	0.04925     	                	;
 181             	752         	0.04925     	                	;
 182             	722         	0.04925     	                	;
 183             	794         	0           	                	;
 184             	796         	0.04925     	                	;
 185             	796         	0.04925     	                	;
 186             	796         	0.04925     	                	;
 187             	794         	0.04925     	                	;
 188             	804         	0           	                	;
 189             	804         	0.028620689 	                	;
 190             	800         	0.028620689 	                	;
 191             	800         	0.028620689 	                	;
 192             	794         	0           	                	;
 193             	790         	0.028620689 	                	;
 194             	790         	0           	                	;
 195             	798         	0           	                	;
 196             	792         	0.028620689 	                	;
 197             	814         	0.028620689 	                	;
 198             	802         	0           	                	;
 199             	804         	0.028620689 	                	;
 200             	798         	0           	                	;
 201             	782         	0.028620689 	                	;
 202             	796         	0           	                	;
 203             	782         	0.028620689 	                	;
 204             	790         	0           	                	;
 205             	792         	0.028620689 	                	;
 206             	782         	0           	                	;
 207             	794         	0.028620689 	                	;
 208             	774         	0           	                	;
 209             	794         	0.028620689 	                	;
 210             	770         	0           	                	;
 211             	796         	0.028620689 	                	;
 212             	768         	0           	                	;
 213             	792         	0.028620689 	                	;
 214             	760         	0           	                	;
 215             	744         	0.028620689 	                	;
 216             	762         	0           	                	;
 217             	748         	0.028620689 	                	;
 218             	784         	0.028620689 	                	;
 219             	788         	0           	                	;
 220             	784         	0.028620689 	                	;
 221             	786         	0.028620689 	                	;
 222             	774         	0           	                	;
 223             	782         	0.028620689 	                	;
 224             	782         	0.028620689 	                	;
 225             	746         	0           	                	;
 226             	746         	0.028620689 	                	;
 227             	742         	0           	                	;
 228             	742         	0           	                	;
 229             	756         	0.028620689 	                	;
 230             	738         	0.028620689 	                	;
 231             	748         	0           	                	;
 232             	756         	0.028620689 	                	;
 233             	762         	0.028620689 	                	;
 234             	748         	0           	                	;
 235             	752         	0           	                	;
 236             	762         	0.028620689 	                	;
 237             	744         	0.028620689 	                	;
 238             	742         	0.028620689 	                	;
 239             	740         	0           	                	;
 240             	732         	0.028620689 	                	;
 241             	728         	0           	                	;
 242             	728         	0.028620689 	                	;
 243             	724         	0           	                	;
 244             	710         	0.028620689 	                	;
 245             	710         	0.028620689 	                	;
 246             	738         	0           	                	;
 247             	744         	0.028620689 	                	;
 248             	698         	0.028620689 	                	;
 249             	692         	0.028620689 	                	;
 250             	688         	0           	                	;
 251             	704         	0.028620689 	                	;
 252             	680         	0           	                	;
 253             	690         	0.028620689 	                	;
 254             	744         	0.028620689 	                	;
 255             	656         	0           	                	;
 256             	656         	0.028620689 	                	;
 257             	656         	0.028620689 	                	;
 258             	742         	0.028620689 	                	;
 259             	736         	0.028620689 	                	;
 260             	732         	0.028620689 	                	;
 261             	738         	0           	                	;
 262             	748         	0.028620689 	                	;
 263             	722         	0.028620689 	                	;
 264             	772         	0.028620689 	                	;
 265             	710         	0.028620689 	                	;
 266             	718         	0.028620689 	                	;
 267             	730         	0.028620689 	                	;
 268             	708         	0.028620689 	                	;
 269             	694         	0           	                	;
 270             	694         	0.028620689 	                	;
 271             	680         	0.028620689 	                	;
 1               	796         	0.04925     	                	;
 2               	796         	0.04925     	                	;
 273             	774         	0           	                	;
 274             	716         	0           	                	;
 276             	716         	0           	                	;
 277             	666         	0           	                	;
 279             	666         	0           	                	;
 280             	606         	0           	                	;
 285             	606         	0           	                	;
 286             	774         	0           	                	;
 287             	718         	0           	                	;
 288             	660         	0           	1               	;
 289             	660         	0           	1               	;
 290             	600         	0           	                	;
 291             	600         	0           	                	;
 292             	584         	0           	                	;
 293             	774         	0           	                	;
 294             	714         	0           	                	;
 295             	714         	0           	                	;
 297             	775         	0           	                	;
 298             	775         	0           	                	;
 300             	748         	0           	                	;
 301             	728         	0           	                	;
 302             	734         	0           	                	;
 303             	734         	0           	                	;
 304             	674         	0           	                	;
 305             	674         	0           	                	;
 306             	728         	0           	                	;
 307             	728         	0           	                	;
 308             	772         	0           	                	;
 309             	772         	0           	                	;
 311             	772         	0           	                	;
 312             	772         	0           	                	;
 313             	774         	0           	                	;
 314             	714         	0           	                	;
 315             	714         	0           	                	;
 316             	688         	0           	                	;
 317             	774         	0           	                	;
 318             	774         	0           	                	;
 319             	722         	0.028620689 	                	;
 320             	775         	0           	                	;
 322             	835         	0           	                	;
 323             	835         	0           	                	;
 324             	724         	0           	                	;
 275             	775         	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 272             	875         	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 175             	850         	2           	.52         	5           	10.3        	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 10              	175             	82              	108.28      	200         	130         	0           	Open  	;
 11              	82              	81              	284.68      	200         	130         	0           	Open  	;
 12              	81              	80              	152.17      	200         	130         	0           	Open  	;
 13              	80              	78              	126.69      	200         	130         	0           	Open  	;
 14              	78              	76              	47.40       	200         	130         	0           	Open  	;
 15              	76              	73              	60.16       	200         	130         	0           	Open  	;
 16              	73              	74              	96.50       	200         	130         	0           	Open  	;
 17              	74              	56              	60.53       	200         	130         	0           	Open  	;
 18              	56              	61              	146.20      	100         	130         	0           	Open  	;
 19              	61              	67              	24.22       	100         	130         	0           	Open  	;
 20              	67              	69              	23.27       	100         	130         	0           	Open  	;
 21              	69              	65              	19.39       	75          	130         	0           	Open  	;
 22              	65              	63              	23.47       	75          	130         	0           	Open  	;
 23              	63              	64              	54.12       	75          	130         	0           	Open  	;
 24              	64              	31              	82.62       	75          	130         	0           	Open  	;
 25              	31              	30              	111.25      	75          	130         	0           	Open  	;
 26              	30              	28              	199.57      	75          	130         	0           	Open  	;
 27              	28              	26              	81.08       	75          	130         	0           	Open  	;
 28              	26              	24              	60.91       	75          	130         	0           	Open  	;
 29              	24              	22              	92.72       	50          	130         	0           	Open  	;
 30              	22              	20              	100.48      	50          	130         	0           	Open  	;
 31              	20              	19              	352.40      	50          	130         	0           	Open  	;
 32              	19              	17              	49.90       	50          	130         	0           	Open  	;
 33              	17              	15              	48.30       	50          	130         	0           	Open  	;
 34              	273             	13              	136.08      	50          	130         	0           	Open  	;
 35              	13              	11              	591.51      	50          	130         	0           	Open  	;
 36              	15              	16              	42.94       	50          	130         	0           	Open  	;
 37              	13              	14              	54.49       	50          	130         	0           	Open  	;
 38              	11              	12              	75.83       	50          	130         	0           	Open  	;
 40              	10              	8               	195.76      	50          	130         	0           	Open  	;
 41              	8               	9               	165.29      	50          	130         	0           	Open  	;
 42              	8               	7               	170.64      	50          	130         	0           	Open  	;
 43              	7               	6               	380.38      	50          	130         	0           	Open  	;
 46              	4               	3               	143.52      	50          	130         	0           	Open  	;
 53              	65              	66              	75.68       	50          	130         	0           	Open  	;
 54              	69              	70              	61.00       	50          	130         	0           	Open  	;
 55              	67              	68              	79.58       	50          	130         	0           	Open  	;
 56              	63              	71              	100.49      	50          	130         	0           	Open  	;
 57              	61              	72              	32.69       	50          	130         	0           	Open  	;
 58              	61              	64              	152.30      	50          	130         	0           	Open  	;
 59              	61              	62              	73.46       	50          	130         	0           	Open  	;
 60              	31              	32              	50.60       	50          	130         	0           	Open  	;
 61              	32              	34              	32.45       	50          	130         	0           	Open  	;
 62              	34              	35              	80.87       	50          	130         	0           	Open  	;
 63              	32              	33              	101.98      	50          	130         	0           	Open  	;
 64              	28              	29              	77.54       	50          	130         	0           	Open  	;
 65              	26              	27              	60.35       	50          	130         	0           	Open  	;
 66              	24              	25              	107.91      	50          	130         	0           	Open  	;
 67              	22              	23              	91.67       	50          	130         	0           	Open  	;
 68              	20              	21              	86.67       	50          	130         	0           	Open  	;
 69              	19              	18              	31.68       	50          	130         	0           	Open  	;
 70              	56              	57              	108.11      	150         	130         	0           	Open  	;
 71              	57              	59              	35.55       	150         	130         	0           	Open  	;
 72              	59              	44              	71.63       	150         	130         	0           	Open  	;
 73              	44              	45              	59.70       	150         	130         	0           	Open  	;
 74              	45              	42              	212.61      	150         	130         	0           	Open  	;
 75              	42              	40              	134.15      	50          	130         	0           	Open  	;
 76              	40              	38              	54.19       	50          	130         	0           	Open  	;
 77              	38              	36              	50.44       	50          	130         	0           	Open  	;
 78              	45              	46              	76.55       	50          	130         	0           	Open  	;
 79              	44              	43              	156.52      	50          	130         	0           	Open  	;
 80              	38              	39              	84.45       	50          	130         	0           	Open  	;
 81              	36              	37              	176.06      	50          	130         	0           	Open  	;
 82              	40              	41              	204.60      	50          	130         	0           	Open  	;
 83              	42              	183             	66.09       	150         	130         	0           	Open  	;
 84              	183             	184             	34.37       	75          	130         	0           	Open  	;
 85              	184             	186             	328.48      	75          	130         	0           	Open  	;
 86              	186             	2               	250.26      	50          	130         	0           	Open  	;
 87              	2               	1               	251.06      	50          	130         	0           	Open  	;
 88              	1               	187             	269.27      	50          	130         	0           	Open  	;
 89              	42              	47              	33.60       	50          	130         	0           	Open  	;
 90              	47              	54              	42.52       	50          	130         	0           	Open  	;
 91              	54              	50              	36.25       	50          	130         	0           	Open  	;
 92              	50              	52              	53.00       	50          	130         	0           	Open  	;
 93              	52              	51              	25.74       	50          	130         	0           	Open  	;
 94              	52              	53              	114.55      	50          	130         	0           	Open  	;
 95              	50              	49              	33.12       	50          	130         	0           	Open  	;
 96              	54              	55              	55.99       	50          	130         	0           	Open  	;
 97              	47              	48              	129.93      	50          	130         	0           	Open  	;
 98              	183             	188             	226.69      	150         	130         	0           	Open  	;
 99              	188             	190             	156.73      	150         	130         	0           	Open  	;
 100             	190             	191             	45.59       	150         	130         	0           	Open  	;
 101             	191             	192             	308.64      	150         	130         	0           	Open  	;
 102             	192             	194             	89.74       	150         	130         	0           	Open  	;
 103             	191             	200             	30.01       	75          	130         	0           	Open  	;
 104             	200             	202             	35.38       	75          	130         	0           	Open  	;
 105             	202             	204             	71.49       	75          	130         	0           	Open  	;
 106             	204             	206             	53.29       	75          	130         	0           	Open  	;
 107             	204             	205             	106.41      	50          	130         	0           	Open  	;
 108             	202             	203             	184.03      	50          	130         	0           	Open  	;
 109             	200             	201             	311.29      	50          	130         	0           	Open  	;
 110             	206             	207             	77.74       	50          	130         	0           	Open  	;
 111             	206             	208             	63.14       	75          	130         	0           	Open  	;
 112             	208             	209             	123.84      	50          	130         	0           	Open  	;
 114             	210             	212             	26.81       	50          	130         	0           	Open  	;
 115             	212             	214             	105.21      	50          	130         	0           	Open  	;
 116             	214             	216             	26.05       	50          	130         	0           	Open  	;
 117             	216             	217             	110.10      	50          	130         	0           	Open  	;
 118             	214             	215             	112.37      	50          	130         	0           	Open  	;
 119             	216             	218             	233.30      	50          	130         	0           	Open  	;
 120             	212             	213             	186.32      	50          	130         	0           	Open  	;
 121             	210             	211             	184.15      	50          	130         	0           	Open  	;
 122             	194             	195             	210.06      	50          	130         	0           	Open  	;
 123             	195             	198             	102.81      	50          	130         	0           	Open  	;
 124             	198             	199             	79.09       	50          	130         	0           	Open  	;
 125             	198             	197             	103.45      	50          	130         	0           	Open  	;
 126             	195             	196             	99.43       	50          	130         	0           	Open  	;
 127             	59              	60              	49.10       	50          	130         	0           	Open  	;
 128             	57              	58              	44.56       	50          	130         	0           	Open  	;
 130             	181             	182             	507.17      	50          	130         	0           	Open  	;
 131             	194             	219             	52.78       	100         	130         	0           	Open  	;
 132             	219             	224             	98.05       	100         	130         	0           	Open  	;
 133             	224             	222             	85.27       	100         	130         	0           	Open  	;
 134             	222             	223             	258.26      	50          	130         	0           	Open  	;
 135             	219             	220             	359.72      	50          	130         	0           	Open  	;
 136             	219             	221             	34.27       	50          	130         	0           	Open  	;
 137             	313             	225             	267.55      	100         	130         	0           	Open  	;
 138             	225             	226             	42.79       	50          	130         	0           	Open  	;
 139             	225             	227             	67.57       	100         	130         	0           	Open  	;
 140             	227             	239             	29.47       	75          	130         	0           	Open  	;
 141             	239             	246             	44.27       	50          	130         	0           	Open  	;
 142             	246             	240             	84.81       	50          	130         	0           	Open  	;
 143             	240             	241             	56.38       	50          	130         	0           	Open  	;
 144             	241             	324             	69.57       	50          	130         	0           	Open  	;
 145             	241             	242             	131.51      	50          	130         	0           	Open  	;
 146             	246             	247             	79.08       	50          	130         	0           	Open  	;
 147             	243             	244             	190.81      	50          	130         	0           	Open  	;
 148             	243             	245             	154.53      	50          	130         	0           	Open  	;
 149             	227             	228             	89.42       	75          	130         	0           	Open  	;
 150             	228             	231             	187.90      	50          	130         	0           	Open  	;
 151             	231             	232             	99.48       	50          	130         	0           	Open  	;
 152             	231             	234             	78.31       	50          	130         	0           	Open  	;
 153             	234             	233             	116.03      	50          	130         	0           	Open  	;
 154             	234             	235             	196.66      	50          	130         	0           	Open  	;
 155             	235             	236             	160.23      	50          	130         	0           	Open  	;
 156             	235             	237             	179.47      	50          	130         	0           	Open  	;
 157             	235             	238             	162.18      	50          	130         	0           	Open  	;
 158             	228             	229             	135.50      	50          	130         	0           	Open  	;
 159             	228             	230             	120.88      	50          	130         	0           	Open  	;
 161             	248             	249             	41.44       	50          	130         	0           	Open  	;
 162             	248             	250             	101.17      	50          	130         	0           	Open  	;
 163             	250             	251             	169.33      	50          	130         	0           	Open  	;
 164             	251             	254             	561.68      	50          	130         	0           	Open  	;
 165             	316             	252             	150.38      	50          	130         	0           	Open  	;
 166             	252             	255             	546.56      	50          	130         	0           	Open  	;
 167             	255             	256             	67.79       	50          	130         	0           	Open  	;
 168             	255             	257             	364.64      	50          	130         	0           	Open  	;
 169             	252             	253             	159.64      	50          	130         	0           	Open  	;
 171             	258             	259             	139.79      	75          	130         	0           	Open  	;
 172             	259             	260             	271.08      	75          	130         	0           	Open  	;
 173             	260             	261             	331.06      	75          	130         	0           	Open  	;
 174             	261             	263             	196.43      	75          	130         	0           	Open  	;
 175             	263             	264             	566.38      	50          	130         	0           	Open  	;
 176             	319             	265             	145.89      	50          	130         	0           	Open  	;
 177             	319             	266             	117.88      	50          	130         	0           	Open  	;
 178             	266             	267             	112.09      	50          	130         	0           	Open  	;
 179             	266             	268             	320.55      	50          	130         	0           	Open  	;
 180             	268             	269             	188.09      	50          	130         	0           	Open  	;
 181             	269             	270             	337.91      	50          	130         	0           	Open  	;
 182             	269             	271             	438.34      	50          	130         	0           	Open  	;
 183             	261             	262             	182.18      	50          	130         	0           	Open  	;
 184             	74              	179             	327.39      	50          	130         	0           	Open  	;
 186             	73              	75              	62.76       	50          	130         	0           	Open  	;
 187             	76              	77              	83.54       	50          	130         	0           	Open  	;
 188             	78              	79              	226.54      	50          	130         	0           	Open  	;
 189             	81              	96              	131.85      	75          	130         	0           	Open  	;
 190             	96              	122             	47.60       	50          	130         	0           	Open  	;
 191             	122             	123             	78.01       	50          	130         	0           	Open  	;
 192             	122             	124             	150.08      	50          	130         	0           	Open  	;
 193             	124             	125             	54.14       	50          	130         	0           	Open  	;
 194             	124             	126             	183.63      	50          	130         	0           	Open  	;
 195             	126             	127             	163.66      	50          	130         	0           	Open  	;
 196             	126             	128             	344.74      	50          	130         	0           	Open  	;
 197             	293             	129             	264.66      	50          	130         	0           	Open  	;
 198             	293             	130             	84.88       	50          	130         	0           	Open  	;
 200             	131             	132             	324.02      	50          	130         	0           	Open  	;
 201             	80              	89              	186.97      	100         	130         	0           	Open  	;
 202             	89              	91              	96.77       	100         	130         	0           	Open  	;
 203             	89              	90              	90.62       	50          	130         	0           	Open  	;
 204             	91              	92              	312.22      	50          	130         	0           	Open  	;
 205             	91              	93              	103.80      	100         	130         	0           	Open  	;
 206             	93              	94              	48.52       	50          	130         	0           	Open  	;
 207             	93              	95              	115.97      	100         	130         	0           	Open  	;
 209             	133             	134             	203.47      	50          	130         	0           	Open  	;
 210             	133             	135             	147.49      	100         	130         	0           	Open  	;
 211             	135             	136             	266.94      	50          	130         	0           	Open  	;
 212             	135             	300             	218.68      	100         	130         	0           	Open  	;
 213             	137             	138             	101.89      	50          	130         	0           	Open  	;
 214             	137             	139             	182.35      	75          	130         	0           	Open  	;
 215             	139             	140             	357.54      	50          	130         	0           	Open  	;
 216             	301             	142             	246.15      	50          	130         	0           	Open  	;
 217             	139             	141             	25.46       	75          	130         	0           	Open  	;
 218             	141             	143             	93.74       	75          	130         	0           	Open  	;
 219             	143             	144             	180.87      	50          	130         	0           	Open  	;
 220             	144             	145             	204.95      	50          	130         	0           	Open  	;
 221             	145             	146             	170.70      	50          	130         	0           	Open  	;
 222             	146             	147             	349.06      	50          	130         	0           	Open  	;
 223             	146             	148             	133.11      	50          	130         	0           	Open  	;
 224             	145             	149             	66.43       	50          	130         	0           	Open  	;
 225             	143             	150             	40.08       	75          	130         	0           	Open  	;
 226             	150             	151             	128.45      	75          	130         	0           	Open  	;
 227             	302             	152             	376.63      	50          	130         	0           	Open  	;
 228             	151             	153             	122.21      	75          	130         	0           	Open  	;
 229             	153             	154             	161.95      	50          	130         	0           	Open  	;
 230             	153             	155             	123.87      	75          	130         	0           	Open  	;
 231             	155             	156             	219.55      	50          	130         	0           	Open  	;
 232             	155             	157             	158.78      	50          	130         	0           	Open  	;
 233             	155             	162             	46.34       	75          	130         	0           	Open  	;
 234             	162             	163             	266.96      	50          	130         	0           	Open  	;
 235             	163             	166             	38.18       	50          	130         	0           	Open  	;
 236             	166             	167             	131.08      	50          	130         	0           	Open  	;
 237             	166             	165             	158.99      	50          	130         	0           	Open  	;
 238             	163             	164             	161.59      	50          	130         	0           	Open  	;
 239             	162             	158             	28.46       	75          	130         	0           	Open  	;
 240             	158             	161             	179.61      	50          	130         	0           	Open  	;
 241             	161             	159             	71.07       	50          	130         	0           	Open  	;
 242             	161             	160             	100.85      	50          	130         	0           	Open  	;
 243             	158             	168             	176.56      	50          	130         	0           	Open  	;
 244             	168             	169             	286.54      	50          	130         	0           	Open  	;
 245             	169             	171             	177.43      	50          	130         	0           	Open  	;
 246             	169             	303             	391.92      	50          	130         	0           	Open  	;
 247             	170             	172             	413.71      	50          	130         	0           	Open  	;
 248             	170             	173             	721.84      	50          	130         	0           	Open  	;
 251             	176             	177             	145.35      	50          	130         	0           	Open  	;
 252             	176             	178             	118.81      	50          	130         	0           	Open  	;
 253             	96              	97              	506.00      	75          	130         	0           	Open  	;
 254             	97              	98              	144.47      	75          	130         	0           	Open  	;
 255             	98              	103             	223.74      	50          	130         	0           	Open  	;
 256             	103             	121             	125.28      	50          	130         	0           	Open  	;
 257             	98              	99              	100.56      	50          	130         	0           	Open  	;
 258             	99              	102             	38.27       	50          	130         	0           	Open  	;
 259             	102             	100             	94.81       	50          	130         	0           	Open  	;
 260             	102             	101             	112.76      	50          	130         	0           	Open  	;
 261             	103             	104             	87.29       	50          	130         	0           	Open  	;
 262             	104             	106             	98.13       	50          	130         	0           	Open  	;
 263             	286             	107             	315.76      	50          	130         	0           	Open  	;
 264             	107             	108             	90.68       	50          	130         	0           	Open  	;
 265             	108             	110             	170.08      	50          	130         	0           	Open  	;
 266             	110             	111             	52.67       	50          	130         	0           	Open  	;
 267             	111             	112             	132.38      	50          	130         	0           	Open  	;
 268             	110             	109             	61.39       	50          	130         	0           	Open  	;
 269             	287             	113             	277.36      	50          	130         	0           	Open  	;
 271             	114             	115             	519.15      	50          	130         	0           	Open  	;
 273             	292             	118             	155.36      	50          	130         	0           	Open  	;
 274             	118             	119             	168.60      	50          	130         	0           	Open  	;
 275             	118             	120             	39.30       	50          	130         	0           	Open  	;
 276             	116             	117             	147.82      	50          	130         	0           	Open  	;
 277             	104             	105             	199.16      	50          	130         	0           	Open  	;
 278             	184             	185             	85.59       	50          	130         	0           	Open  	;
 279             	188             	189             	56.32       	50          	130         	0           	Open  	;
 280             	192             	193             	34.35       	50          	130         	0           	Open  	;
 283             	11              	274             	194.54      	50          	130         	0           	Open  	;
 284             	276             	10              	172.98      	50          	130         	0           	Open  	;
 286             	6               	277             	277.81      	50          	130         	0           	Open  	;
 287             	279             	5               	229.98      	50          	130         	0           	Open  	;
 289             	5               	280             	177.47      	50          	130         	0           	Open  	;
 293             	285             	4               	334.44      	50          	130         	0           	Open  	;
 296             	113             	288             	61.56       	50          	130         	0           	Open  	;
 297             	289             	114             	281.86      	50          	130         	0           	Open  	;
 298             	115             	290             	102.27      	50          	130         	0           	Open  	;
 299             	291             	116             	136.71      	50          	130         	0           	Open  	;
 300             	130             	294             	1008.30     	50          	130         	0           	Open  	;
 301             	295             	131             	62.19       	50          	130         	0           	Open  	;
 302             	95              	297             	26.03       	75          	130         	0           	Open  	;
 303             	298             	133             	72.12       	75          	130         	0           	Open  	;
 304             	173             	304             	270.96      	50          	130         	0           	Open  	;
 305             	305             	174             	471.24      	50          	130         	0           	Open  	;
 306             	168             	306             	214.04      	50          	130         	0           	Open  	;
 307             	307             	176             	253.12      	50          	130         	0           	Open  	;
 309             	57              	308             	182.35      	50          	130         	0           	Open  	;
 310             	309             	181             	154.54      	50          	130         	0           	Open  	;
 312             	208             	311             	22.85       	50          	130         	0           	Open  	;
 313             	312             	210             	19.10       	50          	130         	0           	Open  	;
 316             	227             	315             	455.51      	75          	130         	0           	Open  	;
 317             	314             	248             	166.18      	75          	130         	0           	Open  	;
 320             	194             	318             	231.52      	75          	130         	0           	Open  	;
 321             	317             	258             	393.64      	75          	130         	0           	Open  	;
 325             	320             	180             	307.84      	50          	130         	0           	Open  	;
 327             	272             	323             	10          	200         	130         	0           	Open  	;
 328             	322             	175             	10          	200         	130         	0           	Open  	;
 3               	179             	275             	276.74      	50          	130         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 1               	15              	273             	50          	PRV 	20          	0           	;
 2               	274             	276             	50          	PRV 	30          	0           	;
 4               	277             	279             	50          	PRV 	20          	0           	;
 9               	280             	285             	50          	PRV 	20          	0           	;
 39              	106             	286             	50          	PRV 	20          	0           	;
 44              	109             	287             	50          	PRV 	20          	0           	;
 45              	288             	289             	50          	PRV 	20          	0           	;
 270             	290             	291             	50          	PRV 	62          	0           	;
 272             	116             	292             	50          	PRV 	35          	0           	;
 282             	128             	293             	50          	PRV 	20          	0           	;
 285             	294             	295             	50          	PRV 	35          	0           	;
 288             	297             	298             	75          	PRV 	55          	0           	;
 290             	300             	137             	50          	PRV 	60          	0           	;
 291             	141             	301             	50          	PRV 	30          	0           	;
 292             	151             	302             	50          	PRV 	30          	0           	;
 294             	303             	170             	50          	PRV 	20          	0           	;
 295             	304             	305             	50          	PRV 	20          	0           	;
 308             	306             	307             	50          	PRV 	30          	0           	;
 311             	308             	309             	50          	PRV 	20          	0           	;
 314             	311             	312             	50          	PRV 	45          	0           	;
 315             	222             	313             	100         	PRV 	20          	0           	;
 318             	315             	314             	75          	PRV 	53          	0           	;
 319             	250             	316             	50          	PRV 	25          	0           	;
 322             	318             	317             	75          	PRV 	30          	0           	;
 323             	263             	319             	50          	PRV 	30          	0           	;
 329             	323             	322             	200         	FCV 	17.389      	0           	;
 330             	324             	243             	50          	PRV 	40          	0           	;
 5               	275             	320             	50          	PRV 	30          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	.5          	.5          	.3          	.3          	.5          	.5          
 1               	2           	2           	1.5         	1.5         	1.1         	1.1         
 1               	1           	1           	1.1         	1.1         	1.2         	1.2         
 1               	2           	2           	1.3         	1.3         	.8          	.8          

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	72
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	3.472
 Emitter Exponent   	.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 3               	146368.61       	97817.95        
 4               	146498.21       	97781.95        
 5               	146980.64       	97825.15        
 6               	147433.09       	98017.77        
 7               	147741.13       	98230.83        
 8               	147909.48       	98235.57        
 9               	147851.88       	98365.17        
 10              	148100.29       	98267.97        
 11              	148427.90       	98408.38        
 12              	148377.50       	98451.58        
 13              	148964.33       	98228.37        
 14              	148929.19       	98212.83        
 15              	149060.08       	98131.76        
 16              	149036.68       	98095.76        
 17              	149099.69       	98106.56        
 18              	149130.80       	98072.43        
 19              	149146.49       	98092.16        
 20              	149403.90       	97885.15        
 21              	149336.01       	97914.02        
 22              	149472.30       	97813.14        
 23              	149451.21       	97730.41        
 24              	149560.51       	97789.74        
 25              	149526.31       	97715.94        
 26              	149619.91       	97802.34        
 27              	149589.31       	97757.34        
 28              	149697.31       	97800.54        
 29              	149749.52       	97854.55        
 30              	149880.97       	97740.64        
 31              	149987.18       	97762.24        
 32              	150037.58       	97764.04        
 33              	150028.58       	97845.05        
 34              	150069.98       	97765.84        
 35              	150080.78       	97836.05        
 36              	150181.59       	97769.44        
 37              	150118.58       	97848.65        
 38              	150231.99       	97767.64        
 39              	150237.39       	97843.25        
 40              	150285.99       	97769.44        
 41              	150453.40       	97791.04        
 42              	150408.40       	97720.84        
 43              	150102.38       	97760.44        
 44              	150161.78       	97625.44        
 45              	150215.79       	97650.64        
 46              	150167.18       	97708.24        
 47              	150421.00       	97690.24        
 48              	150298.59       	97652.44        
 49              	150503.80       	97625.44        
 50              	150487.60       	97652.44        
 51              	150539.80       	97704.64        
 52              	150523.60       	97684.84        
 53              	150620.81       	97625.44        
 54              	150458.80       	97672.24        
 55              	150496.60       	97710.04        
 56              	150046.58       	97456.23        
 57              	150113.18       	97531.83        
 58              	150075.38       	97549.83        
 59              	150122.18       	97566.03        
 60              	150089.78       	97575.03        
 61              	149992.58       	97591.23        
 62              	150044.78       	97625.44        
 63              	149931.37       	97645.24        
 64              	149963.77       	97684.84        
 65              	149943.97       	97625.44        
 66              	149884.57       	97580.43        
 67              	149969.18       	97593.03        
 68              	149913.37       	97539.03        
 69              	149951.17       	97607.43        
 70              	149904.37       	97575.03        
 71              	149861.17       	97609.24        
 72              	149978.18       	97620.04        
 73              	149904.37       	97404.03        
 74              	149994.38       	97431.03        
 75              	149873.77       	97454.43        
 76              	149852.17       	97382.42        
 77              	149835.97       	97461.63        
 78              	149810.77       	97364.42        
 79              	149841.37       	97234.82        
 80              	149693.76       	97321.22        
 81              	149547.96       	97292.42        
 82              	149697.36       	97533.63        
 89              	149578.56       	97191.62        
 90              	149510.22       	97149.27        
 91              	149589.36       	97096.21        
 92              	149303.21       	97043.07        
 93              	149567.76       	96995.41        
 94              	149524.55       	97017.01        
 95              	149504.75       	96900.00        
 96              	149423.75       	97252.82        
 97              	148935.93       	97278.02        
 98              	148822.52       	97360.82        
 99              	148752.32       	97290.62        
 100             	148692.92       	97193.42        
 101             	148617.31       	97267.22        
 102             	148723.52       	97265.42        
 103             	148620.91       	97436.43        
 104             	148539.91       	97468.83        
 105             	148377.90       	97558.83        
 106             	148471.51       	97398.63        
 107             	148215.89       	97580.43        
 108             	148125.89       	97573.23        
 109             	147904.48       	97589.43        
 110             	147962.08       	97600.23        
 111             	147960.28       	97647.04        
 112             	148086.29       	97636.24        
 113             	147636.27       	97531.83        
 114             	147297.85       	97524.63        
 115             	146820.83       	97393.22        
 116             	146583.22       	97404.03        
 117             	146700.22       	97323.02        
 118             	146430.21       	97413.03        
 119             	146275.40       	97470.63        
 120             	146403.28       	97385.08        
 121             	148579.11       	97321.12        
 122             	149405.35       	97209.52        
 123             	149342.35       	97209.52        
 124             	149277.54       	97133.92        
 125             	149259.54       	97184.32        
 126             	149133.54       	97027.71        
 127             	149207.81       	96920.66        
 128             	148885.12       	96808.10        
 129             	149114.20       	96733.45        
 130             	148809.52       	96768.50        
 131             	147787.07       	96498.49        
 132             	147468.46       	96462.48        
 133             	149437.75       	96835.10        
 134             	149326.61       	96958.46        
 135             	149462.95       	96700.10        
 136             	149526.42       	96528.24        
 137             	149455.75       	96482.29        
 138             	149360.35       	96514.69        
 139             	149498.95       	96311.28        
 140             	149821.17       	96325.68        
 141             	149516.95       	96293.28        
 142             	149282.94       	96239.27        
 143             	149531.35       	96203.27        
 144             	149624.96       	96084.47        
 145             	149725.76       	95963.86        
 146             	149869.77       	95976.46        
 147             	149984.98       	96242.87        
 148             	149914.77       	95976.46        
 149             	149719.03       	95901.81        
 150             	149525.95       	96178.07        
 151             	149461.15       	96070.07        
 152             	149216.34       	96001.66        
 153             	149522.35       	95967.46        
 154             	149431.02       	95862.21        
 155             	149551.62       	95856.81        
 156             	149603.36       	96068.27        
 157             	149677.16       	95918.86        
 158             	149542.16       	95798.25        
 159             	149297.34       	95758.65        
 160             	149356.75       	95693.85        
 161             	149367.55       	95764.05        
 162             	149565.56       	95814.45        
 163             	149813.97       	95850.46        
 164             	149741.96       	95774.85        
 165             	149900.37       	95706.45        
 166             	149851.77       	95846.86        
 167             	149916.57       	95816.25        
 168             	149477.35       	95639.85        
 169             	149212.74       	95706.45        
 170             	148897.73       	95609.24        
 171             	149110.13       	95562.44        
 172             	148991.33       	95342.83        
 173             	148229.89       	95558.84        
 174             	147522.46       	95558.84        
 176             	149270.34       	95222.23        
 177             	149191.61       	95331.19        
 178             	149230.74       	95110.62        
 179             	150137.98       	97162.72        
 180             	150498.00       	96716.30        
 181             	150397.20       	97411.13        
 182             	150735.61       	97087.11        
 183             	150469.20       	97742.34        
 184             	150498.00       	97754.95        
 185             	150541.20       	97810.75        
 186             	150800.41       	97839.55        
 187             	151416.04       	98240.97        
 188             	150687.01       	97722.54        
 189             	150723.01       	97679.34        
 190             	150840.02       	97749.54        
 191             	150883.22       	97738.74        
 192             	151189.23       	97702.74        
 193             	151187.43       	97668.54        
 194             	151275.64       	97691.94        
 195             	151329.64       	97889.95        
 196             	151412.44       	97888.15        
 197             	151207.23       	97938.55        
 198             	151295.44       	97985.36        
 199             	151299.04       	98060.96        
 200             	150876.02       	97711.74        
 201             	151156.83       	97583.94        
 202             	150870.62       	97677.54        
 203             	150962.42       	97544.34        
 204             	150849.02       	97619.94        
 205             	150762.61       	97675.74        
 206             	150841.82       	97567.74        
 207             	150802.21       	97616.34        
 208             	150841.82       	97510.13        
 209             	150728.41       	97556.94        
 210             	150840.02       	97468.73        
 211             	150669.01       	97533.53        
 212             	150841.82       	97443.53        
 213             	150665.41       	97492.13        
 214             	150870.62       	97344.53        
 215             	150944.42       	97276.12        
 216             	150856.22       	97322.92        
 217             	150908.42       	97240.12        
 218             	150696.01       	97403.93        
 219             	151282.84       	97641.54        
 220             	151482.65       	97378.73        
 221             	151248.63       	97643.34        
 222             	151241.43       	97465.13        
 223             	150996.62       	97528.13        
 224             	151250.43       	97549.74        
 225             	151142.43       	97222.12        
 226             	151108.23       	97247.32        
 227             	151106.43       	97168.12        
 228             	151192.83       	97153.72        
 229             	151248.63       	97274.32        
 230             	151099.23       	97078.11        
 231             	151378.24       	97153.72        
 232             	151363.84       	97245.52        
 233             	151410.64       	97256.32        
 234             	151455.64       	97153.72        
 235             	151628.45       	97115.92        
 236             	151624.85       	97270.72        
 237             	151743.66       	97231.12        
 238             	151693.26       	97007.91        
 239             	151084.83       	97148.32        
 240             	150976.82       	97205.92        
 241             	150951.62       	97157.32        
 242             	150858.02       	97115.92        
 243             	150912.02       	97108.71        
 244             	150919.22       	96968.31        
 245             	150816.61       	97007.91        
 246             	151050.63       	97175.32        
 247             	151077.63       	97245.52        
 248             	150910.22       	96593.89        
 249             	150876.02       	96617.29        
 250             	150895.82       	96498.49        
 251             	151047.03       	96498.49        
 252             	150793.21       	96413.88        
 253             	150757.21       	96566.89        
 254             	150928.22       	95983.66        
 255             	150467.40       	96007.06        
 256             	150404.40       	96030.46        
 257             	150373.79       	95999.86        
 258             	151749.06       	97306.72        
 259             	151826.46       	97402.13        
 260             	152087.47       	97346.33        
 261             	152202.68       	97061.91        
 262             	152227.88       	97240.12        
 263             	152380.89       	96982.71        
 264             	152409.69       	97405.73        
 265             	152512.29       	96925.11        
 266             	152344.89       	96871.10        
 267             	152242.28       	96916.11        
 268             	152316.08       	96588.49        
 269             	152222.48       	96435.48        
 270             	152038.87       	96316.68        
 271             	152465.49       	96149.27        
 1               	151204.98       	98102.81        
 2               	150999.77       	97965.10        
 273             	149049.93       	98151.64        
 274             	148264.10       	98320.17        
 276             	148235.29       	98296.77        
 277             	147200.25       	97875.55        
 279             	147176.84       	97850.35        
 280             	146808.73       	97792.75        
 285             	146787.13       	97777.90        
 286             	148427.90       	97414.73        
 287             	147872.00       	97591.22        
 288             	147576.00       	97521.90        
 289             	147554.92       	97516.26        
 290             	146719.70       	97405.80        
 291             	146681.82       	97414.73        
 292             	146550.42       	97411.13        
 293             	148851.82       	96796.40        
 294             	147873.48       	96536.29        
 295             	147842.88       	96525.49        
 297             	149484.10       	96884.15        
 298             	149462.95       	96869.30        
 300             	149452.61       	96499.68        
 301             	149503.24       	96285.75        
 302             	149433.49       	96062.54        
 303             	148915.96       	95613.42        
 304             	147985.08       	95510.24        
 305             	147952.68       	95517.44        
 306             	149381.76       	95448.57        
 307             	149365.75       	95411.24        
 308             	150272.09       	97514.18        
 309             	150286.49       	97512.38        
 311             	150838.89       	97487.52        
 312             	150837.99       	97478.29        
 313             	151239.18       	97432.28        
 314             	150946.30       	96752.63        
 315             	150953.42       	96778.40        
 316             	150867.02       	96466.99        
 317             	151480.52       	97588.02        
 318             	151452.04       	97601.04        
 319             	152370.09       	96961.11        
 320             	150340.80       	96978.30        
 322             	149803.39       	97539.16        
 323             	149824.99       	97536.01        
 324             	150920.12       	97131.22        
 275             	150323.21       	97005.23        
 272             	149832.87       	97535.33        
 175             	149788.77       	97547.94        

[VERTICES]
;Link            	X-Coord         	Y-Coord
 10              	149776.55       	97526.20        
 10              	149754.95       	97517.20        
 10              	149731.55       	97522.60        
 10              	149708.15       	97529.80        
 11              	149666.74       	97490.20        
 11              	149627.14       	97414.60        
 11              	149576.74       	97340.79        
 11              	149553.34       	97308.39        
 12              	149582.14       	97295.79        
 12              	149603.74       	97306.59        
 12              	149641.54       	97317.39        
 12              	149682.94       	97326.39        
 13              	149726.15       	97333.59        
 13              	149762.15       	97349.79        
 13              	149783.75       	97355.19        
 13              	149794.55       	97364.20        
 14              	149835.95       	97376.80        
 14              	149843.15       	97384.00        
 15              	149879.15       	97393.00        
 15              	149897.15       	97393.00        
 16              	149931.36       	97409.20        
 16              	149965.56       	97427.20        
 16              	149974.56       	97432.60        
 17              	150008.76       	97441.60        
 17              	150023.16       	97447.00        
 17              	150037.56       	97447.00        
 18              	150033.96       	97497.40        
 18              	150017.76       	97529.80        
 18              	149997.96       	97567.60        
 18              	149994.36       	97583.81        
 19              	149979.96       	97589.21        
 20              	149960.16       	97598.21        
 23              	149938.56       	97663.01        
 23              	149951.16       	97679.21        
 23              	149958.36       	97684.61        
 24              	149978.16       	97706.21        
 24              	149985.36       	97740.41        
 25              	149951.16       	97763.81        
 25              	149906.15       	97747.61        
 25              	149895.35       	97740.41        
 26              	149846.75       	97745.81        
 26              	149825.15       	97758.41        
 26              	149789.15       	97767.41        
 26              	149758.55       	97772.81        
 26              	149738.75       	97772.81        
 26              	149724.35       	97774.61        
 27              	149682.94       	97807.02        
 27              	149661.34       	97810.62        
 27              	149646.94       	97810.62        
 27              	149636.14       	97810.62        
 28              	149592.94       	97794.42        
 28              	149573.14       	97790.82        
 29              	149519.14       	97792.62        
 29              	149490.34       	97803.42        
 30              	149443.53       	97834.02        
 30              	149423.73       	97861.02        
 30              	149411.13       	97879.02        
 31              	149394.93       	97924.02        
 31              	149369.73       	97969.02        
 31              	149346.33       	97997.82        
 31              	149297.73       	98030.23        
 31              	149258.12       	98057.23        
 31              	149209.52       	98073.43        
 31              	149168.12       	98089.63        
 32              	149106.92       	98100.43        
 33              	149070.92       	98118.43        
 34              	149024.11       	98170.63        
 34              	148995.31       	98197.63        
 35              	148935.91       	98249.84        
 35              	148872.91       	98291.24        
 35              	148835.10       	98325.44        
 35              	148793.70       	98327.24        
 35              	148754.10       	98320.04        
 35              	148719.90       	98314.64        
 35              	148640.70       	98330.84        
 35              	148556.09       	98366.84        
 35              	148503.89       	98402.84        
 35              	148451.69       	98411.84        
 37              	148961.11       	98206.63        
 38              	148431.89       	98420.84        
 38              	148412.08       	98435.25        
 38              	148392.28       	98444.25        
 40              	148061.07       	98255.24        
 40              	148010.67       	98253.44        
 40              	147983.66       	98242.64        
 40              	147953.06       	98237.24        
 40              	147922.46       	98233.64        
 41              	147927.86       	98269.64        
 41              	147922.46       	98298.44        
 41              	147904.46       	98318.24        
 41              	147882.86       	98336.24        
 41              	147859.46       	98357.84        
 42              	147877.46       	98233.64        
 42              	147828.86       	98244.44        
 42              	147778.46       	98237.24        
 43              	147686.65       	98217.43        
 43              	147652.45       	98190.43        
 43              	147591.25       	98145.43        
 43              	147548.04       	98113.03        
 43              	147490.44       	98068.03        
 43              	147449.04       	98041.03        
 46              	146453.59       	97771.01        
 46              	146419.39       	97792.62        
 46              	146394.19       	97808.82        
 53              	149921.07       	97613.64        
 53              	149908.47       	97604.64        
 53              	149894.07       	97593.84        
 54              	149939.07       	97592.04        
 54              	149923.77       	97582.14        
 54              	149908.47       	97572.24        
 55              	149964.27       	97580.34        
 55              	149949.87       	97568.64        
 55              	149930.97       	97552.44        
 55              	149919.27       	97546.14        
 56              	149912.07       	97652.34        
 56              	149898.57       	97654.14        
 56              	149883.27       	97653.24        
 56              	149876.07       	97644.24        
 56              	149865.27       	97630.74        
 56              	149863.47       	97613.64        
 57              	149983.18       	97603.74        
 58              	150003.88       	97597.44        
 58              	150011.08       	97636.14        
 58              	150015.58       	97663.14        
 58              	150009.28       	97677.54        
 58              	150001.18       	97686.54        
 58              	149981.38       	97675.74        
 58              	149972.38       	97675.74        
 58              	149966.07       	97684.74        
 59              	150007.48       	97596.54        
 59              	150039.88       	97602.84        
 59              	150038.08       	97614.54        
 60              	150008.38       	97764.85        
 60              	150029.08       	97764.85        
 61              	150054.28       	97764.85        
 62              	150065.08       	97792.75        
 62              	150064.18       	97818.85        
 62              	150066.88       	97830.55        
 62              	150075.88       	97835.95        
 63              	150038.08       	97794.55        
 63              	150033.58       	97810.75        
 63              	150026.38       	97816.15        
 63              	150013.78       	97817.05        
 63              	150013.78       	97824.25        
 63              	150021.88       	97832.35        
 63              	150025.48       	97838.65        
 64              	149712.26       	97820.65        
 64              	149722.16       	97837.75        
 64              	149741.96       	97853.05        
 65              	149619.56       	97782.85        
 65              	149604.26       	97769.35        
 65              	149595.26       	97766.65        
 66              	149552.06       	97781.95        
 66              	149555.66       	97767.55        
 66              	149564.66       	97752.24        
 66              	149569.16       	97738.74        
 66              	149551.16       	97723.44        
 67              	149467.45       	97800.85        
 67              	149474.65       	97773.85        
 67              	149470.15       	97757.65        
 67              	149461.15       	97739.64        
 68              	149388.25       	97875.55        
 68              	149371.15       	97879.15        
 68              	149360.35       	97885.45        
 68              	149346.85       	97895.35        
 69              	149144.34       	98078.06        
 69              	149136.24       	98069.96        
 70              	150060.58       	97455.23        
 70              	150074.08       	97468.73        
 70              	150091.18       	97494.83        
 70              	150102.88       	97521.83        
 71              	150119.98       	97550.64        
 72              	150139.78       	97592.04        
 72              	150151.48       	97613.64        
 73              	150182.99       	97633.44        
 73              	150204.59       	97645.14        
 74              	150233.39       	97672.14        
 74              	150254.99       	97681.14        
 74              	150280.19       	97690.14        
 74              	150307.19       	97699.14        
 74              	150350.39       	97702.74        
 74              	150375.59       	97706.34        
 74              	150392.69       	97708.14        
 75              	150375.59       	97722.54        
 75              	150348.59       	97738.74        
 75              	150306.29       	97757.65        
 76              	150259.49       	97770.25        
 76              	150238.79       	97767.55        
 77              	150191.99       	97769.35        
 78              	150200.09       	97675.74        
 78              	150183.89       	97697.34        
 79              	150147.88       	97639.74        
 79              	150130.78       	97689.24        
 79              	150124.48       	97698.24        
 79              	150130.78       	97718.94        
 79              	150128.98       	97728.84        
 79              	150111.88       	97745.94        
 80              	150228.89       	97787.35        
 80              	150238.79       	97805.35        
 80              	150237.89       	97815.25        
 80              	150229.79       	97820.65        
 80              	150231.59       	97833.25        
 81              	150182.08       	97790.05        
 81              	150192.89       	97819.75        
 81              	150195.59       	97840.45        
 81              	150189.29       	97853.05        
 81              	150169.48       	97861.15        
 81              	150155.08       	97868.35        
 81              	150135.28       	97873.75        
 81              	150125.38       	97864.75        
 82              	150287.39       	97791.85        
 82              	150291.89       	97804.45        
 82              	150301.79       	97803.55        
 82              	150311.69       	97792.75        
 82              	150335.99       	97791.85        
 82              	150369.29       	97793.65        
 82              	150398.10       	97787.35        
 82              	150432.30       	97787.35        
 82              	150450.30       	97787.35        
 83              	150432.30       	97734.24        
 83              	150447.60       	97741.44        
 83              	150459.30       	97743.24        
 84              	150479.10       	97753.15        
 84              	150489.00       	97756.75        
 85              	150533.10       	97771.15        
 85              	150584.40       	97802.65        
 85              	150609.60       	97822.45        
 85              	150637.51       	97835.05        
 85              	150677.11       	97845.85        
 85              	150702.31       	97847.65        
 85              	150736.51       	97852.15        
 85              	150762.61       	97844.95        
 85              	150784.21       	97837.75        
 86              	150813.01       	97868.35        
 86              	150834.62       	97894.45        
 86              	150846.32       	97905.25        
 86              	150874.22       	97905.25        
 86              	150908.42       	97910.65        
 86              	150938.12       	97931.35        
 86              	150975.02       	97952.05        
 87              	151065.03       	98006.06        
 87              	151106.43       	98040.26        
 87              	151143.33       	98070.86        
 87              	151169.43       	98087.96        
 87              	151191.03       	98091.56        
 87              	151200.03       	98094.26        
 88              	151219.83       	98119.46        
 88              	151242.33       	98150.06        
 88              	151273.84       	98175.26        
 88              	151308.04       	98191.47        
 88              	151344.94       	98199.57        
 88              	151368.34       	98210.37        
 88              	151413.34       	98227.47        
 88              	151421.44       	98235.57        
 89              	150417.90       	97704.54        
 89              	150418.80       	97696.44        
 90              	150433.20       	97687.44        
 90              	150451.20       	97674.84        
 91              	150474.60       	97659.54        
 91              	150481.80       	97652.34        
 92              	150500.70       	97656.84        
 92              	150509.70       	97669.44        
 92              	150512.40       	97679.34        
 92              	150516.00       	97683.84        
 93              	150531.30       	97696.44        
 94              	150547.50       	97667.64        
 94              	150567.30       	97656.84        
 94              	150588.90       	97646.94        
 94              	150614.11       	97632.54        
 95              	150489.90       	97638.84        
 95              	150500.70       	97628.94        
 96              	150469.20       	97676.64        
 96              	150481.80       	97691.04        
 96              	150496.20       	97703.64        
 96              	150496.20       	97707.24        
 97              	150399.00       	97680.24        
 97              	150381.89       	97670.34        
 97              	150355.79       	97669.44        
 97              	150334.19       	97664.04        
 97              	150317.99       	97656.84        
 98              	150480.90       	97732.44        
 98              	150505.20       	97723.44        
 98              	150551.10       	97717.14        
 98              	150578.10       	97709.94        
 98              	150607.80       	97706.34        
 98              	150636.61       	97709.04        
 98              	150660.91       	97713.54        
 99              	150729.31       	97737.84        
 99              	150763.51       	97745.94        
 99              	150790.51       	97747.74        
 99              	150823.81       	97748.64        
 100             	150855.32       	97750.44        
 100             	150867.02       	97745.94        
 101             	150930.92       	97736.04        
 101             	150984.02       	97726.14        
 101             	151063.23       	97721.64        
 101             	151136.13       	97711.74        
 101             	151171.23       	97707.24        
 102             	151206.33       	97709.04        
 102             	151228.83       	97702.74        
 102             	151255.84       	97698.24        
 103             	150885.02       	97724.34        
 103             	150879.62       	97716.24        
 104             	150871.52       	97696.44        
 104             	150868.82       	97685.64        
 105             	150856.22       	97652.34        
 105             	150851.72       	97626.24        
 105             	150848.12       	97615.44        
 106             	150848.12       	97585.74        
 106             	150842.72       	97570.44        
 107             	150829.22       	97627.14        
 107             	150798.61       	97639.74        
 107             	150784.21       	97653.24        
 107             	150766.21       	97665.84        
 108             	150882.32       	97663.14        
 108             	150899.42       	97645.14        
 108             	150932.72       	97619.04        
 108             	150949.82       	97610.04        
 108             	150963.32       	97604.64        
 108             	150969.62       	97601.04        
 108             	150965.12       	97556.94        
 109             	150904.82       	97693.74        
 109             	150943.52       	97667.64        
 109             	150979.52       	97643.34        
 109             	151068.63       	97614.54        
 109             	151112.73       	97599.24        
 109             	151146.03       	97585.74        
 110             	150821.11       	97574.04        
 110             	150815.71       	97590.24        
 110             	150816.61       	97604.64        
 110             	150813.01       	97614.54        
 110             	150806.71       	97619.94        
 111             	150842.72       	97538.03        
 111             	150840.92       	97515.53        
 111             	150841.82       	97507.43        
 112             	150818.41       	97521.83        
 112             	150805.81       	97530.83        
 112             	150790.51       	97538.03        
 112             	150777.91       	97541.64        
 112             	150766.21       	97547.94        
 112             	150751.81       	97550.64        
 114             	150845.42       	97456.13        
 115             	150848.12       	97415.63        
 115             	150856.22       	97397.63        
 115             	150863.42       	97381.43        
 115             	150869.72       	97367.03        
 115             	150873.32       	97357.13        
 116             	150863.42       	97335.53        
 116             	150858.02       	97326.53        
 117             	150856.22       	97305.82        
 117             	150862.52       	97293.22        
 117             	150868.82       	97280.62        
 117             	150877.82       	97260.82        
 117             	150883.22       	97247.32        
 117             	150891.32       	97242.82        
 117             	150898.52       	97237.42        
 118             	150885.02       	97345.43        
 118             	150901.22       	97333.73        
 118             	150921.02       	97313.02        
 118             	150937.22       	97306.72        
 118             	150938.12       	97298.62        
 118             	150942.62       	97290.52        
 119             	150838.22       	97316.62        
 119             	150819.31       	97316.62        
 119             	150810.31       	97310.32        
 119             	150800.41       	97300.42        
 119             	150788.71       	97303.12        
 119             	150768.91       	97317.52        
 119             	150754.51       	97339.13        
 119             	150751.81       	97351.73        
 119             	150742.81       	97362.53        
 119             	150733.81       	97374.23        
 119             	150712.21       	97374.23        
 119             	150695.11       	97379.63        
 119             	150691.51       	97386.83        
 119             	150696.01       	97394.03        
 119             	150696.91       	97401.23        
 120             	150821.11       	97446.23        
 120             	150786.91       	97458.83        
 120             	150757.21       	97472.33        
 120             	150733.81       	97475.93        
 120             	150705.91       	97478.63        
 120             	150684.31       	97480.43        
 120             	150674.41       	97489.43        
 120             	150668.11       	97490.33        
 121             	150825.62       	97469.63        
 121             	150813.91       	97476.83        
 121             	150795.01       	97484.93        
 121             	150773.41       	97492.13        
 121             	150753.61       	97498.43        
 121             	150730.21       	97509.23        
 121             	150705.91       	97519.13        
 121             	150687.01       	97528.13        
 121             	150678.91       	97531.73        
 122             	151285.54       	97754.95        
 122             	151307.14       	97803.55        
 122             	151325.14       	97837.75        
 122             	151334.14       	97862.95        
 122             	151334.14       	97875.55        
 123             	151323.34       	97922.35        
 123             	151303.54       	97961.95        
 123             	151303.54       	97970.96        
 124             	151289.14       	98008.76        
 124             	151289.14       	98032.16        
 124             	151298.14       	98046.56        
 124             	151298.14       	98055.56        
 125             	151278.34       	97976.36        
 125             	151262.14       	97976.36        
 125             	151249.53       	97967.36        
 125             	151227.93       	97951.15        
 125             	151213.53       	97938.55        
 126             	151341.34       	97900.75        
 126             	151366.54       	97895.35        
 126             	151388.14       	97888.15        
 126             	151400.74       	97888.15        
 126             	151416.94       	97884.55        
 127             	150108.28       	97587.54        
 127             	150099.28       	97585.74        
 128             	150097.48       	97531.73        
 128             	150081.28       	97542.54        
 130             	150412.50       	97420.13        
 130             	150426.90       	97429.13        
 130             	150452.10       	97411.13        
 130             	150480.90       	97382.33        
 130             	150515.10       	97344.53        
 130             	150534.90       	97315.72        
 130             	150551.10       	97310.32        
 130             	150561.90       	97294.12        
 130             	150574.50       	97268.92        
 130             	150617.71       	97213.12        
 130             	150642.91       	97169.92        
 130             	150684.31       	97124.92        
 130             	150695.11       	97124.92        
 130             	150722.11       	97090.71        
 131             	151285.54       	97663.14        
 131             	151281.94       	97654.14        
 132             	151274.74       	97605.54        
 132             	151265.74       	97582.14        
 132             	151251.33       	97555.14        
 133             	151244.13       	97504.73        
 133             	151244.13       	97481.33        
 134             	151186.53       	97486.73        
 134             	151139.73       	97513.73        
 134             	151101.93       	97524.53        
 134             	151060.53       	97529.93        
 134             	151029.92       	97526.33        
 135             	151303.54       	97641.54        
 135             	151317.94       	97618.14        
 135             	151341.34       	97587.54        
 135             	151355.74       	97567.74        
 135             	151355.74       	97542.54        
 135             	151366.54       	97524.53        
 135             	151398.94       	97481.33        
 135             	151397.14       	97468.73        
 135             	151438.54       	97432.73        
 135             	151436.74       	97414.73        
 135             	151474.55       	97394.93        
 135             	151483.55       	97385.93        
 136             	151258.54       	97643.34        
 137             	151236.93       	97409.33        
 137             	151224.33       	97384.13        
 137             	151199.13       	97346.33        
 137             	151184.73       	97306.72        
 137             	151177.53       	97277.92        
 137             	151166.73       	97256.32        
 137             	151152.33       	97234.72        
 138             	151123.53       	97232.92        
 138             	151116.33       	97240.12        
 139             	151127.13       	97189.72        
 139             	151107.33       	97175.32        
 140             	151092.93       	97153.72        
 141             	151060.53       	97162.72        
 142             	151022.72       	97177.12        
 142             	151004.72       	97193.32        
 142             	150990.32       	97205.92        
 143             	150963.32       	97182.52        
 143             	150959.72       	97169.92        
 143             	150952.52       	97164.52        
 144             	150932.72       	97135.72        
 144             	150921.92       	97135.72        
 144             	150918.32       	97126.72        
 144             	150918.32       	97115.92        
 145             	150925.52       	97180.72        
 145             	150896.72       	97160.92        
 145             	150880.52       	97141.12        
 145             	150864.32       	97132.12        
 146             	151064.13       	97202.32        
 146             	151080.33       	97223.92        
 146             	151080.33       	97232.92        
 147             	150930.92       	97106.91        
 147             	150929.12       	97094.31        
 147             	150916.52       	97074.51        
 147             	150903.92       	97058.31        
 147             	150923.72       	97047.51        
 147             	150934.52       	97043.91        
 147             	150939.92       	97034.91        
 147             	150932.72       	97013.31        
 147             	150930.92       	96991.71        
 147             	150923.72       	96975.51        
 148             	150889.52       	97085.31        
 148             	150866.12       	97078.11        
 148             	150853.52       	97070.91        
 148             	150853.52       	97052.91        
 148             	150842.72       	97034.91        
 148             	150830.12       	97029.51        
 148             	150826.52       	97016.91        
 148             	150826.52       	97009.71        
 149             	151136.13       	97157.32        
 149             	151164.93       	97150.12        
 150             	151249.53       	97146.52        
 150             	151332.34       	97146.52        
 150             	151371.94       	97148.32        
 151             	151379.14       	97178.92        
 151             	151373.74       	97200.52        
 151             	151364.74       	97209.52        
 151             	151357.54       	97225.72        
 151             	151359.34       	97240.12        
 152             	151422.34       	97153.72        
 152             	151445.74       	97150.12        
 153             	151433.14       	97186.12        
 153             	151433.14       	97214.92        
 153             	151415.14       	97240.12        
 154             	151474.55       	97160.92        
 154             	151494.35       	97171.72        
 154             	151528.55       	97178.92        
 154             	151550.15       	97171.72        
 154             	151586.15       	97146.52        
 155             	151620.35       	97153.72        
 155             	151611.35       	97184.32        
 155             	151607.75       	97214.92        
 155             	151613.15       	97245.52        
 156             	151643.75       	97112.32        
 156             	151670.75       	97121.32        
 156             	151695.96       	97157.32        
 156             	151717.56       	97182.52        
 156             	151737.36       	97200.52        
 156             	151739.16       	97216.72        
 157             	151622.15       	97061.91        
 157             	151620.35       	97038.51        
 157             	151640.15       	97025.91        
 157             	151659.95       	97013.31        
 157             	151676.15       	97002.51        
 158             	151213.53       	97191.52        
 158             	151242.33       	97232.92        
 158             	151247.73       	97259.92        
 159             	151159.53       	97130.32        
 159             	151136.13       	97110.52        
 159             	151110.93       	97092.51        
 161             	150891.32       	96606.49        
 162             	150893.12       	96550.69        
 162             	150887.72       	96512.89        
 163             	150914.72       	96482.29        
 163             	150948.92       	96500.29        
 163             	150970.52       	96511.09        
 163             	151006.52       	96516.49        
 163             	151033.52       	96509.29        
 164             	151047.93       	96458.88        
 164             	151069.53       	96431.88        
 164             	151073.13       	96408.48        
 164             	151042.53       	96345.48        
 164             	151011.92       	96287.88        
 164             	150979.52       	96179.87        
 164             	150974.12       	96125.87        
 164             	150984.92       	96088.07        
 164             	150986.72       	96071.87        
 164             	150974.12       	96050.27        
 165             	150873.32       	96471.49        
 165             	150842.72       	96460.68        
 165             	150815.71       	96435.48        
 165             	150795.91       	96404.88        
 166             	150786.91       	96376.08        
 166             	150758.11       	96331.08        
 166             	150729.31       	96291.48        
 166             	150680.71       	96237.47        
 166             	150632.11       	96197.87        
 166             	150596.10       	96170.87        
 166             	150581.70       	96143.87        
 166             	150581.70       	96107.87        
 166             	150540.30       	96066.47        
 166             	150498.90       	96037.66        
 166             	150480.90       	96035.86        
 167             	150441.30       	96021.46        
 167             	150419.70       	96026.86        
 168             	150441.30       	95944.06        
 168             	150426.90       	95899.06        
 168             	150405.30       	95855.86        
 168             	150392.69       	95848.66        
 168             	150365.69       	95857.66        
 168             	150345.89       	95872.06        
 168             	150342.29       	95906.26        
 168             	150349.49       	95938.66        
 168             	150365.69       	95980.06        
 169             	150785.11       	96440.88        
 169             	150772.51       	96482.29        
 169             	150765.31       	96511.09        
 169             	150758.11       	96529.09        
 169             	150752.71       	96547.09        
 171             	151766.16       	97317.52        
 171             	151776.96       	97378.73        
 171             	151794.96       	97396.73        
 172             	151884.96       	97396.73        
 172             	151974.97       	97393.13        
 172             	152036.17       	97371.53        
 172             	152075.77       	97349.93        
 173             	152108.17       	97303.12        
 173             	152108.17       	97241.92        
 173             	152126.18       	97195.12        
 173             	152147.78       	97137.52        
 173             	152165.78       	97094.31        
 173             	152172.98       	97069.11        
 173             	152187.38       	97054.71        
 174             	152252.18       	97036.71        
 174             	152313.38       	97007.91        
 174             	152352.99       	96986.31        
 175             	152432.19       	97065.51        
 175             	152464.59       	97141.12        
 175             	152468.19       	97227.52        
 175             	152482.59       	97277.92        
 175             	152486.19       	97317.52        
 175             	152500.59       	97342.73        
 175             	152493.39       	97364.33        
 175             	152504.19       	97378.73        
 175             	152493.39       	97396.73        
 175             	152475.39       	97411.13        
 175             	152468.19       	97436.33        
 175             	152446.59       	97421.93        
 175             	152428.59       	97407.53        
 176             	152435.79       	96953.91        
 176             	152489.79       	96943.11        
 177             	152356.59       	96925.11        
 177             	152349.39       	96899.91        
 178             	152291.78       	96896.31        
 179             	152392.59       	96831.50        
 179             	152392.59       	96781.10        
 179             	152374.59       	96727.10        
 179             	152349.39       	96647.89        
 179             	152327.79       	96608.29        
 180             	152298.98       	96557.89        
 180             	152277.38       	96554.29        
 180             	152248.58       	96482.29        
 181             	152158.58       	96446.28        
 181             	152100.97       	96464.28        
 181             	152046.97       	96464.28        
 181             	152014.57       	96399.48        
 181             	152032.57       	96338.28        
 182             	152309.78       	96385.08        
 182             	152392.59       	96359.88        
 182             	152406.99       	96327.48        
 182             	152403.39       	96284.28        
 182             	152396.19       	96248.27        
 182             	152388.99       	96230.27        
 182             	152414.19       	96190.67        
 182             	152435.79       	96161.87        
 182             	152453.79       	96158.27        
 183             	152219.78       	97108.71        
 183             	152219.78       	97169.92        
 183             	152219.78       	97205.92        
 184             	150009.28       	97385.93        
 184             	150059.68       	97328.33        
 184             	150102.88       	97285.12        
 184             	150142.48       	97234.72        
 184             	150153.28       	97216.72        
 184             	150149.68       	97184.32        
 186             	149903.07       	97425.53        
 186             	149885.07       	97441.73        
 187             	149847.27       	97423.73        
 187             	149840.07       	97438.13        
 187             	149832.87       	97450.73        
 188             	149829.27       	97335.53        
 188             	149850.87       	97322.92        
 188             	149870.67       	97312.12        
 188             	149867.07       	97295.92        
 188             	149841.87       	97292.32        
 188             	149818.47       	97279.72        
 188             	149800.47       	97258.12        
 188             	149818.47       	97243.72        
 188             	149832.87       	97240.12        
 189             	149512.45       	97274.32        
 189             	149480.05       	97265.32        
 189             	149451.25       	97263.52        
 190             	149415.25       	97223.92        
 191             	149379.25       	97222.12        
 191             	149364.85       	97225.72        
 191             	149350.45       	97223.92        
 191             	149350.45       	97213.12        
 192             	149382.85       	97187.92        
 192             	149337.85       	97168.12        
 192             	149312.64       	97157.32        
 192             	149282.04       	97135.72        
 193             	149265.84       	97155.52        
 193             	149260.44       	97175.32        
 194             	149233.44       	97110.52        
 194             	149192.04       	97088.91        
 194             	149177.64       	97060.11        
 194             	149150.64       	97042.11        
 195             	149154.24       	97015.11        
 195             	149179.44       	97004.31        
 195             	149192.04       	96984.51        
 195             	149193.84       	96962.91        
 195             	149215.44       	96964.71        
 195             	149211.84       	96928.71        
 196             	149112.84       	97006.11        
 196             	149109.23       	96989.91        
 196             	149082.23       	96961.11        
 196             	149071.43       	96935.91        
 196             	149053.43       	96926.91        
 196             	149028.23       	96898.11        
 196             	149012.03       	96899.91        
 197             	148893.22       	96791.90        
 197             	148900.43       	96777.50        
 197             	148904.03       	96768.50        
 197             	148959.83       	96766.70        
 197             	149012.03       	96766.70        
 197             	149040.83       	96754.10        
 197             	149069.63       	96752.30        
 197             	149093.03       	96741.50        
 197             	149111.04       	96741.50        
 198             	148853.62       	96791.90        
 198             	148826.62       	96777.50        
 200             	147741.17       	96482.29        
 200             	147683.57       	96466.08        
 200             	147627.77       	96466.08        
 200             	147589.96       	96466.08        
 200             	147552.16       	96464.28        
 200             	147517.96       	96460.68        
 200             	147478.36       	96460.68        
 201             	149643.86       	97286.92        
 201             	149622.26       	97272.52        
 201             	149604.26       	97259.92        
 201             	149588.06       	97247.32        
 201             	149580.86       	97218.52        
 201             	149575.46       	97198.72        
 202             	149588.06       	97148.32        
 202             	149591.66       	97114.12        
 203             	149562.86       	97177.12        
 203             	149550.26       	97151.92        
 203             	149534.05       	97146.52        
 204             	149557.46       	97097.91        
 204             	149532.25       	97097.91        
 204             	149519.65       	97092.51        
 204             	149505.25       	97069.11        
 204             	149487.25       	97058.31        
 204             	149471.05       	97047.51        
 204             	149420.65       	97058.31        
 204             	149404.45       	97054.71        
 204             	149386.45       	97042.11        
 204             	149361.25       	97043.91        
 204             	149339.65       	97043.91        
 205             	149582.66       	97038.51        
 205             	149570.06       	97006.11        
 206             	149544.86       	97004.31        
 206             	149530.45       	97013.31        
 207             	149555.66       	96966.51        
 207             	149541.26       	96939.51        
 207             	149521.45       	96914.31        
 209             	149420.65       	96820.70        
 209             	149397.25       	96820.70        
 209             	149382.85       	96836.90        
 209             	149370.25       	96863.90        
 209             	149368.45       	96872.90        
 209             	149354.05       	96910.71        
 209             	149350.45       	96926.91        
 209             	149337.85       	96948.51        
 210             	149454.85       	96827.90        
 210             	149454.85       	96795.50        
 210             	149463.85       	96759.50        
 210             	149463.85       	96719.90        
 211             	149469.25       	96725.30        
 211             	149478.25       	96730.70        
 211             	149490.85       	96730.70        
 211             	149516.05       	96703.70        
 211             	149528.65       	96674.89        
 211             	149532.25       	96653.29        
 211             	149519.65       	96615.49        
 211             	149526.85       	96563.29        
 212             	149460.25       	96647.89        
 212             	149460.25       	96617.29        
 212             	149460.25       	96552.49        
 212             	149454.85       	96525.49        
 212             	149453.05       	96500.29        
 213             	149417.05       	96491.29        
 213             	149386.45       	96509.29        
 214             	149463.85       	96421.08        
 214             	149472.85       	96374.28        
 214             	149481.85       	96347.28        
 214             	149503.45       	96318.48        
 215             	149534.05       	96329.28        
 215             	149591.66       	96341.88        
 215             	149685.26       	96350.88        
 215             	149753.66       	96361.68        
 215             	149796.87       	96367.08        
 215             	149805.87       	96365.28        
 215             	149809.47       	96345.48        
 216             	149478.25       	96271.68        
 216             	149431.45       	96257.28        
 216             	149379.25       	96241.07        
 216             	149350.45       	96233.87        
 216             	149318.04       	96232.07        
 216             	149301.84       	96237.47        
 218             	149532.25       	96255.48        
 218             	149532.25       	96230.27        
 218             	149528.65       	96212.27        
 219             	149552.06       	96197.87        
 219             	149577.26       	96174.47        
 219             	149582.66       	96136.67        
 219             	149593.46       	96107.87        
 219             	149586.26       	96106.07        
 219             	149606.06       	96102.47        
 219             	149615.06       	96086.27        
 220             	149633.06       	96100.67        
 220             	149654.66       	96104.27        
 220             	149669.06       	96077.27        
 220             	149667.26       	96057.47        
 220             	149667.26       	96039.47        
 220             	149681.66       	96023.26        
 220             	149694.26       	96001.66        
 220             	149712.26       	95985.46        
 220             	149721.26       	95972.86        
 221             	149755.47       	95971.06        
 221             	149795.07       	95974.66        
 221             	149809.47       	95989.06        
 221             	149816.67       	96001.66        
 221             	149831.07       	96003.46        
 221             	149843.67       	95996.26        
 221             	149861.67       	95992.66        
 222             	149901.27       	95994.46        
 222             	149912.07       	96039.47        
 222             	149908.47       	96079.07        
 222             	149897.67       	96107.87        
 222             	149886.87       	96133.07        
 222             	149895.87       	96158.27        
 222             	149903.07       	96187.07        
 222             	149922.87       	96219.47        
 222             	149953.47       	96214.07        
 222             	149971.48       	96226.67        
 223             	149863.47       	95953.06        
 223             	149879.67       	95935.06        
 223             	149908.47       	95924.26        
 223             	149917.47       	95949.46        
 224             	149730.26       	95931.46        
 224             	149730.26       	95915.26        
 225             	149530.45       	96187.07        
 225             	149519.65       	96174.47        
 226             	149507.05       	96142.07        
 226             	149483.65       	96116.87        
 226             	149467.45       	96097.07        
 226             	149463.85       	96086.27        
 227             	149422.45       	96059.27        
 227             	149411.65       	96044.87        
 227             	149400.85       	96017.86        
 227             	149415.25       	95981.86        
 227             	149415.25       	95947.66        
 227             	149395.45       	95935.06        
 227             	149328.85       	95962.06        
 227             	149296.44       	95983.66        
 227             	149262.24       	95990.86        
 227             	149231.64       	95998.06        
 228             	149472.85       	96034.06        
 228             	149510.65       	95990.86        
 228             	149519.65       	95980.06        
 229             	149503.45       	95953.06        
 229             	149490.85       	95931.46        
 229             	149487.25       	95890.06        
 229             	149471.05       	95863.06        
 229             	149445.85       	95861.26        
 230             	149537.65       	95947.66        
 230             	149539.45       	95917.06        
 230             	149537.65       	95890.06        
 230             	149537.65       	95870.26        
 230             	149544.86       	95857.66        
 231             	149571.86       	95900.86        
 231             	149575.46       	95953.06        
 231             	149584.46       	95998.06        
 231             	149591.66       	96034.06        
 232             	149573.66       	95843.26        
 232             	149602.46       	95855.86        
 232             	149629.46       	95886.46        
 232             	149645.66       	95906.26        
 232             	149663.66       	95909.86        
 232             	149672.66       	95913.46        
 233             	149557.46       	95837.86        
 233             	149557.46       	95823.45        
 234             	149584.46       	95819.85        
 234             	149595.26       	95821.65        
 234             	149629.46       	95803.65        
 234             	149643.86       	95796.45        
 234             	149681.66       	95798.25        
 234             	149723.06       	95814.45        
 234             	149764.47       	95839.66        
 234             	149787.87       	95846.86        
 234             	149802.27       	95848.66        
 235             	149831.07       	95846.86        
 236             	149876.07       	95868.46        
 236             	149888.67       	95877.46        
 236             	149904.87       	95877.46        
 236             	149915.67       	95864.86        
 236             	149917.47       	95846.86        
 236             	149912.07       	95832.46        
 237             	149872.47       	95812.65        
 237             	149876.07       	95798.25        
 237             	149879.67       	95756.85        
 237             	149876.07       	95733.45        
 237             	149883.27       	95722.65        
 237             	149888.67       	95710.05        
 238             	149827.47       	95839.66        
 238             	149834.67       	95816.25        
 238             	149827.47       	95800.05        
 238             	149809.47       	95798.25        
 238             	149796.87       	95803.65        
 238             	149784.27       	95792.85        
 238             	149769.87       	95785.65        
 238             	149760.87       	95776.65        
 238             	149742.86       	95769.45        
 240             	149476.45       	95785.65        
 240             	149433.25       	95778.45        
 240             	149400.85       	95778.45        
 240             	149379.25       	95771.25        
 241             	149334.25       	95762.25        
 241             	149314.44       	95756.85        
 242             	149348.65       	95753.25        
 242             	149352.25       	95735.25        
 242             	149363.05       	95719.05        
 242             	149359.45       	95706.45        
 242             	149350.45       	95695.65        
 242             	149354.05       	95688.45        
 243             	149532.25       	95767.65        
 243             	149526.85       	95744.25        
 243             	149526.85       	95720.85        
 243             	149519.65       	95702.85        
 243             	149508.85       	95681.25        
 243             	149494.45       	95652.45        
 244             	149431.45       	95656.05        
 244             	149382.85       	95672.25        
 244             	149348.65       	95672.25        
 244             	149310.84       	95665.05        
 244             	149274.84       	95661.45        
 244             	149255.04       	95672.25        
 244             	149235.24       	95686.65        
 244             	149228.04       	95697.45        
 245             	149188.44       	95675.85        
 245             	149175.84       	95652.45        
 245             	149150.64       	95618.25        
 245             	149132.64       	95587.64        
 245             	149118.24       	95571.44        
 246             	149188.44       	95729.85        
 246             	149165.04       	95746.05        
 246             	149141.64       	95751.45        
 246             	149138.04       	95726.25        
 246             	149130.84       	95704.65        
 246             	149107.43       	95683.05        
 246             	149067.83       	95652.45        
 246             	149026.43       	95643.45        
 246             	148945.43       	95623.65        
 246             	148922.03       	95616.45        
 247             	148886.02       	95585.84        
 247             	148900.43       	95569.64        
 247             	148909.43       	95553.44        
 247             	148889.62       	95540.84        
 247             	148842.82       	95501.24        
 247             	148824.82       	95470.64        
 247             	148832.02       	95434.64        
 247             	148851.82       	95413.04        
 247             	148868.02       	95389.63        
 247             	148898.63       	95373.43        
 247             	148941.83       	95360.83        
 247             	148974.23       	95351.83        
 248             	148868.02       	95614.65        
 248             	148851.82       	95625.45        
 248             	148826.62       	95618.25        
 248             	148806.82       	95611.05        
 248             	148779.82       	95607.44        
 248             	148742.02       	95607.44        
 248             	148729.42       	95611.05        
 248             	148711.42       	95602.04        
 248             	148680.81       	95594.84        
 248             	148652.01       	95593.04        
 248             	148617.81       	95591.24        
 248             	148589.01       	95584.04        
 248             	148553.01       	95575.04        
 248             	148524.21       	95566.04        
 248             	148506.21       	95548.04        
 248             	148479.21       	95530.04        
 248             	148477.41       	95517.44        
 248             	148446.80       	95517.44        
 248             	148407.20       	95517.44        
 248             	148380.20       	95512.04        
 248             	148347.80       	95513.84        
 248             	148326.20       	95522.84        
 248             	148310.00       	95522.84        
 248             	148284.80       	95542.64        
 248             	148270.40       	95542.64        
 248             	148243.39       	95548.04        
 248             	148234.39       	95548.04        
 251             	149226.24       	95249.23        
 251             	149197.44       	95294.23        
 251             	149186.64       	95321.23        
 252             	149253.24       	95170.02        
 252             	149237.04       	95134.02        
 252             	149233.44       	95116.02        
 253             	149363.95       	97277.92        
 253             	149320.74       	97285.12        
 253             	149277.54       	97292.32        
 253             	149216.34       	97274.32        
 253             	149144.34       	97274.32        
 253             	149075.93       	97249.12        
 253             	149000.33       	97263.52        
 253             	148964.33       	97263.52        
 254             	148902.20       	97303.35        
 254             	148880.60       	97332.15        
 254             	148862.60       	97348.35        
 254             	148846.39       	97351.95        
 255             	148759.99       	97404.15        
 255             	148693.39       	97438.36        
 255             	148669.99       	97440.16        
 255             	148648.39       	97440.16        
 256             	148612.38       	97407.75        
 256             	148608.78       	97391.55        
 256             	148605.18       	97371.75        
 256             	148594.38       	97359.15        
 256             	148590.78       	97337.55        
 257             	148803.19       	97332.15        
 257             	148772.59       	97310.55        
 257             	148758.19       	97297.95        
 259             	148727.59       	97243.95        
 259             	148709.59       	97229.55        
 259             	148702.39       	97206.15        
 259             	148693.39       	97188.14        
 260             	148702.39       	97279.95        
 260             	148678.99       	97278.15        
 260             	148664.59       	97270.95        
 260             	148642.98       	97270.95        
 261             	148585.38       	97449.16        
 261             	148563.78       	97458.16        
 262             	148520.58       	97447.36        
 262             	148504.38       	97429.36        
 262             	148489.98       	97416.76        
 263             	148426.97       	97422.16        
 263             	148362.17       	97474.36        
 263             	148282.97       	97521.16        
 263             	148254.17       	97542.76        
 263             	148230.77       	97560.76        
 264             	148192.96       	97578.76        
 264             	148173.16       	97575.16        
 264             	148142.56       	97571.56        
 265             	148088.56       	97571.56        
 265             	148056.16       	97585.96        
 265             	148030.96       	97598.56        
 265             	148002.16       	97596.76        
 266             	147953.55       	97625.56        
 266             	147953.55       	97638.17        
 266             	147960.75       	97641.77        
 267             	147980.55       	97641.77        
 267             	147998.55       	97648.97        
 267             	148025.56       	97648.97        
 267             	148047.16       	97641.77        
 267             	148061.56       	97632.77        
 267             	148075.96       	97632.77        
 268             	147930.15       	97602.16        
 268             	147912.15       	97596.76        
 269             	147863.55       	97584.16        
 269             	147825.75       	97573.36        
 269             	147786.14       	97562.56        
 269             	147735.74       	97557.16        
 269             	147699.74       	97537.36        
 269             	147679.94       	97537.36        
 269             	147652.94       	97535.56        
 271             	147267.72       	97508.56        
 271             	147226.32       	97486.96        
 271             	147190.32       	97470.76        
 271             	147159.72       	97463.56        
 271             	147132.71       	97459.96        
 271             	147096.71       	97447.36        
 271             	147060.71       	97422.16        
 271             	147035.51       	97400.55        
 271             	147006.71       	97389.75        
 271             	146994.11       	97378.95        
 271             	146965.31       	97373.55        
 271             	146934.71       	97377.15        
 271             	146904.10       	97391.55        
 271             	146869.90       	97391.55        
 271             	146846.50       	97389.75        
 273             	146553.09       	97405.95        
 273             	146527.89       	97405.95        
 273             	146509.89       	97411.35        
 273             	146495.48       	97416.76        
 273             	146477.48       	97416.76        
 273             	146446.88       	97416.76        
 273             	146443.28       	97416.76        
 274             	146403.68       	97427.56        
 274             	146376.68       	97432.96        
 274             	146351.48       	97449.16        
 274             	146320.88       	97458.16        
 274             	146290.28       	97459.96        
 275             	146409.08       	97395.15        
 276             	146598.09       	97377.15        
 276             	146630.49       	97362.75        
 276             	146664.69       	97348.35        
 276             	146688.09       	97326.75        
 277             	148518.39       	97475.43        
 277             	148497.69       	97488.03        
 277             	148478.79       	97509.63        
 277             	148470.68       	97525.83        
 277             	148444.58       	97541.13        
 277             	148425.68       	97533.03        
 277             	148403.18       	97541.13        
 278             	150495.30       	97768.45        
 278             	150501.60       	97783.75        
 278             	150501.60       	97792.75        
 278             	150515.10       	97803.55        
 278             	150535.80       	97813.45        
 279             	150699.61       	97706.34        
 279             	150712.21       	97690.14        
 280             	151189.23       	97688.34        
 280             	151189.23       	97679.34        
 283             	148388.30       	98393.97        
 283             	148370.30       	98383.17        
 283             	148357.70       	98361.57        
 283             	148343.30       	98347.17        
 283             	148316.30       	98330.97        
 283             	148294.70       	98321.97        
 283             	148280.30       	98318.37        
 284             	148211.89       	98294.97        
 284             	148181.29       	98287.77        
 284             	148148.89       	98278.77        
 284             	148127.29       	98275.17        
 284             	148109.29       	98271.57        
 286             	147382.05       	97999.76        
 286             	147340.65       	97981.76        
 286             	147304.65       	97947.55        
 286             	147272.25       	97920.55        
 286             	147245.25       	97898.95        
 286             	147223.65       	97880.95        
 287             	147169.64       	97853.95        
 287             	147088.64       	97841.35        
 287             	147031.04       	97841.35        
 289             	146955.43       	97811.65        
 289             	146928.43       	97802.65        
 289             	146891.53       	97800.85        
 289             	146851.93       	97793.65        
 289             	146826.73       	97793.65        
 293             	146782.63       	97778.80        
 293             	146716.02       	97756.30        
 293             	146666.52       	97738.29        
 293             	146618.82       	97735.59        
 293             	146572.92       	97736.49        
 293             	146525.21       	97759.00        
 296             	147608.02       	97523.46        
 296             	147587.32       	97521.66        
 297             	147534.21       	97518.06        
 297             	147453.21       	97519.86        
 297             	147430.71       	97510.86        
 297             	147382.11       	97514.46        
 297             	147348.81       	97524.36        
 297             	147325.41       	97524.36        
 297             	147308.30       	97526.16        
 298             	146780.83       	97402.13        
 298             	146741.22       	97405.73        
 299             	146690.82       	97405.73        
 299             	146653.02       	97402.13        
 299             	146613.42       	97402.13        
 300             	148782.52       	96750.50        
 300             	148739.32       	96752.30        
 300             	148717.72       	96761.30        
 300             	148681.71       	96781.10        
 300             	148645.71       	96790.10        
 300             	148600.71       	96782.90        
 300             	148516.11       	96764.90        
 300             	148438.70       	96745.10        
 300             	148388.30       	96723.50        
 300             	148346.90       	96712.70        
 300             	148273.10       	96703.70        
 300             	148228.09       	96696.50        
 300             	148179.49       	96685.70        
 300             	148130.89       	96667.69        
 300             	148082.29       	96633.49        
 300             	148019.28       	96608.29        
 300             	147961.68       	96575.89        
 300             	147911.28       	96559.69        
 300             	147895.08       	96565.09        
 300             	147880.68       	96541.69        
 301             	147835.68       	96520.09        
 303             	149465.65       	96871.10        
 303             	149455.75       	96867.50        
 303             	149447.20       	96859.40        
 303             	149441.35       	96851.75        
 303             	149437.30       	96843.20        
 304             	148204.69       	95571.44        
 304             	148192.09       	95576.84        
 304             	148184.89       	95562.44        
 304             	148163.29       	95548.04        
 304             	148129.09       	95535.44        
 304             	148089.49       	95531.84        
 304             	148064.29       	95522.84        
 304             	148040.89       	95515.64        
 304             	148022.88       	95512.04        
 304             	148004.88       	95503.04        
 305             	147943.68       	95517.44        
 305             	147886.08       	95512.04        
 305             	147864.48       	95519.24        
 305             	147815.87       	95526.44        
 305             	147781.67       	95531.84        
 305             	147740.27       	95537.24        
 305             	147664.67       	95555.24        
 305             	147635.87       	95564.24        
 305             	147599.86       	95566.04        
 305             	147558.46       	95569.64        
 306             	149441.35       	95575.04        
 306             	149419.75       	95531.84        
 306             	149405.35       	95495.84        
 307             	149354.95       	95387.83        
 307             	149322.54       	95319.43        
 307             	149282.94       	95258.23        
 309             	150123.13       	97525.43        
 309             	150140.23       	97525.43        
 309             	150155.98       	97533.08        
 309             	150167.23       	97540.29        
 309             	150180.28       	97549.74        
 309             	150205.49       	97542.99        
 309             	150239.69       	97535.33        
 309             	150265.79       	97530.83        
 309             	150272.09       	97522.73        
 310             	150286.49       	97512.83        
 310             	150307.64       	97504.28        
 310             	150322.94       	97497.98        
 310             	150337.79       	97485.83        
 310             	150388.19       	97425.08        
 312             	150840.69       	97497.76        
 312             	150839.79       	97490.67        
 313             	150837.88       	97480.88        
 313             	150838.78       	97472.78        
 316             	151068.63       	97119.52        
 316             	151038.02       	97087.11        
 316             	151012.82       	97024.11        
 316             	150996.62       	96980.91        
 316             	150985.82       	96943.11        
 316             	150984.02       	96878.30        
 316             	150969.62       	96833.30        
 316             	150955.22       	96782.90        
 317             	150942.62       	96707.30        
 317             	150942.62       	96670.39        
 317             	150933.62       	96642.49        
 317             	150920.12       	96606.49        
 320             	151351.24       	97662.24        
 320             	151396.24       	97637.04        
 320             	151435.84       	97615.44        
 320             	151457.44       	97595.64        
 321             	151529.45       	97543.44        
 321             	151581.65       	97494.83        
 321             	151639.25       	97437.23        
 321             	151695.06       	97388.63        
 321             	151743.66       	97332.83        
 325             	150400.80       	96881.90        
 325             	150436.80       	96827.90        
 325             	150480.00       	96766.70        
 325             	150494.40       	96741.50        
 3               	150227.81       	97095.23        
 3               	150292.61       	97044.83        
 3               	150334.01       	96990.83        

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	146217.40       	95082.30        	152647.30       	98494.30        
 UNITS          	Meters
 FILE           	S:\CURRENT PROJECTS\669.DVWSP.10\CALCULATIONS\Surri Hydraulic Calculations\Surra n.bmp
 OFFSET         	0.00            	0.00            

[END]
