[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 1               	712         	.045        	                	;
 2               	720         	0           	                	;
 3               	710         	.045        	                	;
 4               	720         	.045        	                	;
 5               	720         	0           	                	;
 6               	734         	0           	                	;
 7               	732         	0           	                	;
 8               	744         	.03375      	                	;
 9               	726         	0           	                	;
 10              	724         	.03375      	                	;
 11              	726         	0           	                	;
 12              	726         	.03375      	                	;
 13              	724         	.03375      	                	;
 14              	736         	0           	                	;
 15              	744         	0           	                	;
 16              	754         	0           	                	;
 17              	758         	.0185       	                	;
 18              	750         	.0185       	                	;
 19              	770         	.0185       	                	;
 20              	770         	0           	                	;
 21              	766         	.0185       	                	;
 23              	763         	0           	                	;
 24              	785         	.012333333  	                	;
 25              	766         	0           	                	;
 26              	776         	.012333333  	                	;
 27              	776         	.012333333  	                	;
 28              	784         	0           	                	;
 29              	776         	.012333333  	                	;
 30              	792         	.012333333  	                	;
 31              	784         	0           	                	;
 32              	798         	.012333333  	                	;
 33              	784         	0           	                	;
 34              	782         	.012333333  	                	;
 35              	774         	.012333333  	                	;
 36              	786         	0           	                	;
 37              	788         	.012333333  	                	;
 38              	800         	0           	                	;
 39              	810         	.012333333  	                	;
 40              	800         	.012333333  	                	;
 41              	828         	0           	                	;
 42              	836         	.016444444  	                	;
 43              	838         	0           	                	;
 44              	844         	.016444444  	                	;
 45              	838         	.016444444  	                	;
 46              	842         	.016444444  	                	;
 47              	842         	0           	                	;
 48              	842         	.016444444  	                	;
 49              	836         	0           	                	;
 50              	822         	.016444444  	                	;
 51              	836         	0           	                	;
 52              	840         	.016444444  	                	;
 53              	836         	0           	                	;
 54              	824         	.016444444  	                	;
 55              	836         	0           	                	;
 56              	836         	.016444444  	                	;
 57              	840         	0           	                	;
 58              	850         	0           	                	;
 59              	852         	.046986301  	                	;
 60              	834         	.046986301  	                	;
 61              	850         	0           	                	;
 62              	850         	0           	                	;
 63              	852         	.046986301  	                	;
 64              	850         	0           	                	;
 65              	856         	.046986301  	                	;
 66              	850         	0           	                	;
 67              	854         	0           	                	;
 68              	856         	.046986301  	                	;
 69              	856         	.046986301  	                	;
 70              	850         	0           	                	;
 71              	854         	.046986301  	                	;
 72              	852         	.046986301  	                	;
 73              	850         	0           	                	;
 74              	860         	.046986301  	                	;
 75              	856         	.046986301  	                	;
 76              	852         	0           	                	;
 77              	852         	.046986301  	                	;
 78              	852         	.046986301  	                	;
 79              	840         	0           	                	;
 80              	850         	.046986301  	                	;
 81              	834         	.046986301  	                	;
 82              	832         	0           	                	;
 83              	834         	.046986301  	                	;
 84              	810         	.046986301  	                	;
 85              	844         	0           	                	;
 86              	856         	.046986301  	                	;
 87              	850         	0           	                	;
 88              	860         	.046986301  	                	;
 89              	850         	0           	                	;
 90              	836         	.046986301  	                	;
 91              	844         	.046986301  	                	;
 92              	844         	0           	                	;
 93              	852         	.046986301  	                	;
 94              	852         	0           	                	;
 95              	852         	.046986301  	                	;
 96              	844         	.046986301  	                	;
 97              	844         	0           	                	;
 98              	842         	0           	                	;
 99              	840         	.046986301  	                	;
 100             	852         	0           	                	;
 101             	849         	.046986301  	                	;
 102             	824         	0           	                	;
 103             	834         	.046986301  	                	;
 104             	834         	.046986301  	                	;
 105             	816         	.046986301  	                	;
 106             	798         	.046986301  	                	;
 107             	822         	0           	                	;
 108             	828         	.046986301  	                	;
 109             	830         	.046986301  	                	;
 110             	830         	.046986301  	                	;
 111             	834         	0           	                	;
 112             	854         	.046986301  	                	;
 113             	854         	.046986301  	                	;
 114             	842         	0           	                	;
 115             	850         	.046986301  	                	;
 116             	828         	.046986301  	                	;
 117             	843         	0           	                	;
 118             	842         	.046986301  	                	;
 119             	848         	0           	                	;
 120             	850         	.046986301  	                	;
 121             	830         	.046986301  	                	;
 122             	826         	0           	                	;
 123             	830         	.046986301  	                	;
 124             	820         	0           	                	;
 125             	824         	0           	                	;
 126             	832         	.046986301  	                	;
 127             	838         	.046986301  	                	;
 128             	830         	.046986301  	                	;
 129             	828         	0           	                	;
 130             	832         	.046986301  	                	;
 131             	864         	0           	                	;
 132             	840         	.046986301  	                	;
 133             	862         	0           	                	;
 134             	860         	.046986301  	                	;
 135             	840         	.046986301  	                	;
 136             	812         	0           	                	;
 137             	808         	.046986301  	                	;
 138             	816         	.046986301  	                	;
 139             	816         	.046986301  	                	;
 140             	818         	0           	                	;
 141             	818         	.046986301  	                	;
 142             	820         	0           	                	;
 143             	824         	0           	                	;
 144             	824         	.046986301  	                	;
 145             	834         	0           	                	;
 146             	834         	.046986301  	                	;
 147             	836         	0           	                	;
 148             	840         	.046986301  	                	;
 149             	846         	0           	                	;
 150             	850         	.046986301  	                	;
 151             	840         	0           	                	;
 152             	856         	.046986301  	                	;
 153             	846         	0           	                	;
 154             	859         	.046986301  	                	;
 155             	850         	0           	                	;
 156             	858         	.046986301  	                	;
 157             	850         	.046986301  	                	;
 158             	859         	.046986301  	                	;
 159             	844         	0           	                	;
 160             	848         	.046986301  	                	;
 161             	844         	0           	                	;
 162             	844         	.046986301  	                	;
 163             	844         	.046986301  	                	;
 164             	818         	0           	                	;
 165             	802         	0           	                	;
 166             	795         	.046986301  	                	;
 167             	802         	.046986301  	                	;
 168             	808         	.046986301  	                	;
 169             	790         	.046986301  	                	;
 170             	796         	0           	                	;
 171             	822         	.046986301  	                	;
 172             	810         	0           	                	;
 173             	830         	.046986301  	                	;
 174             	808         	.046986301  	                	;
 175             	818         	.046986301  	                	;
 176             	812         	.046986301  	                	;
 177             	814         	.046986301  	                	;
 178             	812         	0           	                	;
 179             	804         	0           	                	;
 180             	826         	.07         	                	;
 181             	810         	0           	                	;
 182             	820         	.07         	                	;
 183             	796         	.07         	                	;
 184             	798         	.07         	                	;
 185             	798         	0           	                	;
 186             	818         	.07         	                	;
 187             	812         	.07         	                	;
 188             	834         	0           	                	;
 189             	844         	.07         	                	;
 190             	826         	.07         	                	;
 191             	814         	.07         	                	;
 192             	784         	0           	                	;
 193             	778         	0           	                	;
 194             	758         	.054615384  	                	;
 195             	784         	.054615384  	                	;
 196             	768         	0           	                	;
 197             	778         	.054615384  	                	;
 198             	768         	.054615384  	                	;
 199             	768         	.054615384  	                	;
 200             	768         	0           	                	;
 201             	760         	0           	                	;
 202             	730         	.054615384  	                	;
 203             	760         	.054615384  	                	;
 204             	730         	.054615384  	                	;
 205             	746         	.054615384  	                	;
 206             	724         	.054615384  	                	;
 207             	736         	0           	                	;
 208             	742         	.054615384  	                	;
 209             	742         	0           	                	;
 210             	748         	.054615384  	                	;
 212             	804         	0           	                	;
 213             	780         	.054615384  	                	;
 217             	823         	0           	                	;
 218             	762         	0           	                	;
 219             	734         	0           	                	;
 220             	818         	0           	                	;
 222             	812         	0           	                	;
 224             	804         	0           	                	;
 225             	760         	0           	                	;
 227             	868.5       	0           	                	;
 228             	868.5       	0           	                	;
 211             	816         	00          	                	;
 22              	763         	0           	                	;
 215             	807         	0           	                	;
 221             	807         	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 216             	914.5       	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 214             	883.5       	1           	.57         	5           	10.3        	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 2               	131             	133             	89.74       	50          	130         	0           	Open  	;
 3               	133             	134             	90.03       	50          	130         	0           	Open  	;
 4               	133             	135             	247.30      	50          	130         	0           	Open  	;
 5               	131             	132             	411.32      	50          	130         	0           	Open  	;
 6               	131             	93              	194.54      	200         	130         	0           	Open  	;
 7               	93              	94              	133.65      	200         	130         	0           	Open  	;
 8               	94              	89              	122.64      	200         	130         	0           	Open  	;
 9               	94              	95              	63.63       	50          	130         	0           	Open  	;
 10              	93              	92              	262.86      	150         	130         	0           	Open  	;
 11              	89              	87              	34.07       	150         	130         	0           	Open  	;
 12              	87              	88              	60.42       	50          	130         	0           	Open  	;
 13              	87              	85              	89.71       	150         	130         	0           	Open  	;
 14              	85              	86              	112.87      	50          	130         	0           	Open  	;
 15              	85              	79              	132.31      	150         	130         	0           	Open  	;
 16              	79              	61              	144.03      	150         	130         	0           	Open  	;
 17              	79              	80              	88.73       	50          	130         	0           	Open  	;
 18              	61              	62              	46.55       	100         	130         	0           	Open  	;
 19              	62              	64              	64.51       	75          	130         	0           	Open  	;
 20              	64              	65              	171.49      	50          	130         	0           	Open  	;
 21              	66              	67              	94.67       	50          	130         	0           	Open  	;
 22              	67              	68              	97.64       	50          	130         	0           	Open  	;
 23              	67              	69              	79.86       	50          	130         	0           	Open  	;
 24              	64              	66              	47.51       	75          	130         	0           	Open  	;
 25              	66              	70              	38.93       	75          	130         	0           	Open  	;
 26              	70              	73              	41.80       	75          	130         	0           	Open  	;
 27              	73              	76              	181.54      	50          	130         	0           	Open  	;
 28              	76              	78              	113.82      	50          	130         	0           	Open  	;
 29              	76              	77              	110.21      	50          	130         	0           	Open  	;
 30              	73              	74              	231.42      	50          	130         	0           	Open  	;
 31              	66              	72              	65.97       	50          	130         	0           	Open  	;
 32              	62              	63              	129.21      	50          	130         	0           	Open  	;
 33              	61              	58              	56.79       	100         	130         	0           	Open  	;
 34              	58              	60              	55.35       	50          	130         	0           	Open  	;
 35              	58              	59              	92.06       	50          	130         	0           	Open  	;
 36              	58              	57              	146.94      	100         	130         	0           	Open  	;
 37              	57              	55              	246.42      	100         	130         	0           	Open  	;
 38              	55              	56              	81.30       	50          	130         	0           	Open  	;
 39              	55              	53              	33.57       	100         	130         	0           	Open  	;
 40              	53              	51              	63.00       	100         	130         	0           	Open  	;
 41              	53              	54              	114.19      	50          	130         	0           	Open  	;
 42              	51              	52              	95.77       	50          	130         	0           	Open  	;
 43              	51              	49              	59.78       	100         	130         	0           	Open  	;
 44              	49              	50              	128.49      	50          	130         	0           	Open  	;
 45              	49              	45              	110.39      	100         	130         	0           	Open  	;
 46              	45              	43              	41.03       	100         	130         	0           	Open  	;
 47              	45              	47              	123.90      	50          	130         	0           	Open  	;
 48              	47              	46              	53.47       	50          	130         	0           	Open  	;
 49              	47              	48              	136.61      	50          	130         	0           	Open  	;
 50              	43              	44              	66.16       	50          	130         	0           	Open  	;
 51              	43              	41              	123.06      	100         	130         	0           	Open  	;
 52              	41              	42              	156.71      	50          	130         	0           	Open  	;
 54              	38              	40              	158.37      	50          	130         	0           	Open  	;
 55              	38              	39              	128.69      	50          	130         	0           	Open  	;
 56              	38              	36              	165.00      	75          	130         	0           	Open  	;
 57              	36              	37              	34.54       	50          	130         	0           	Open  	;
 58              	36              	33              	96.46       	75          	130         	0           	Open  	;
 59              	33              	34              	65.73       	50          	130         	0           	Open  	;
 60              	33              	35              	108.99      	50          	130         	0           	Open  	;
 61              	33              	31              	367.74      	75          	130         	0           	Open  	;
 62              	31              	32              	132.61      	75          	130         	0           	Open  	;
 63              	31              	29              	69.42       	75          	130         	0           	Open  	;
 64              	29              	25              	161.91      	75          	130         	0           	Open  	;
 65              	25              	23              	69.02       	75          	130         	0           	Open  	;
 67              	23              	24              	220.44      	50          	130         	0           	Open  	;
 69              	16              	17              	166.59      	50          	130         	0           	Open  	;
 70              	17              	18              	195.74      	50          	130         	0           	Open  	;
 71              	17              	20              	128.07      	50          	130         	0           	Open  	;
 72              	20              	19              	270.27      	50          	130         	0           	Open  	;
 73              	20              	21              	50.41       	50          	130         	0           	Open  	;
 74              	16              	15              	155.55      	75          	130         	0           	Open  	;
 75              	15              	14              	206.91      	75          	130         	0           	Open  	;
 76              	14              	9               	297.26      	75          	130         	0           	Open  	;
 77              	9               	11              	46.58       	50          	130         	0           	Open  	;
 78              	11              	10              	50.54       	50          	130         	0           	Open  	;
 79              	11              	12              	90.19       	50          	130         	0           	Open  	;
 80              	9               	13              	84.70       	50          	130         	0           	Open  	;
 81              	9               	7               	38.77       	50          	130         	0           	Open  	;
 82              	7               	8               	159.79      	50          	130         	0           	Open  	;
 83              	7               	6               	290.67      	50          	130         	0           	Open  	;
 84              	219             	5               	251.47      	50          	130         	0           	Open  	;
 85              	5               	2               	38.59       	50          	130         	0           	Open  	;
 86              	2               	1               	107.25      	50          	130         	0           	Open  	;
 87              	2               	3               	109.61      	50          	130         	0           	Open  	;
 88              	5               	4               	59.89       	50          	130         	0           	Open  	;
 89              	29              	28              	107.28      	50          	130         	0           	Open  	;
 90              	28              	26              	76.29       	50          	130         	0           	Open  	;
 91              	26              	25              	113.22      	50          	130         	0           	Open  	;
 92              	28              	30              	98.34       	50          	130         	0           	Open  	;
 93              	26              	27              	133.34      	50          	130         	0           	Open  	;
 94              	92              	91              	32.77       	100         	130         	0           	Open  	;
 95              	91              	81              	485.25      	50          	130         	0           	Open  	;
 96              	81              	82              	79.04       	50          	130         	0           	Open  	;
 97              	82              	83              	112.35      	50          	130         	0           	Open  	;
 98              	82              	84              	209.61      	50          	130         	0           	Open  	;
 99              	92              	100             	120.84      	100         	130         	0           	Open  	;
 100             	100             	99              	158.59      	100         	130         	0           	Open  	;
 101             	99              	98              	101.31      	50          	130         	0           	Open  	;
 102             	98              	104             	162.93      	50          	130         	0           	Open  	;
 103             	91              	96              	95.86       	100         	130         	0           	Open  	;
 104             	96              	97              	96.47       	100         	130         	0           	Open  	;
 105             	98              	97              	231.67      	75          	130         	0           	Open  	;
 106             	97              	102             	351.44      	100         	130         	0           	Open  	;
 107             	102             	105             	83.62       	100         	130         	0           	Open  	;
 108             	102             	103             	113.87      	50          	130         	0           	Open  	;
 110             	105             	107             	114.01      	75          	130         	0           	Open  	;
 111             	107             	109             	83.29       	50          	130         	0           	Open  	;
 112             	107             	108             	27.90       	75          	130         	0           	Open  	;
 113             	108             	110             	300.01      	50          	130         	0           	Open  	;
 114             	108             	111             	66.24       	75          	130         	0           	Open  	;
 115             	111             	121             	97.89       	50          	130         	0           	Open  	;
 116             	111             	112             	355.29      	50          	130         	0           	Open  	;
 117             	112             	113             	258.19      	50          	130         	0           	Open  	;
 118             	111             	114             	313.81      	75          	130         	0           	Open  	;
 119             	114             	119             	67.21       	50          	130         	0           	Open  	;
 120             	119             	120             	65.71       	50          	130         	0           	Open  	;
 121             	119             	115             	249.82      	50          	130         	0           	Open  	;
 122             	114             	117             	96.29       	50          	130         	0           	Open  	;
 123             	117             	116             	223.28      	50          	130         	0           	Open  	;
 124             	117             	118             	74.97       	50          	130         	0           	Open  	;
 125             	99              	164             	380.90      	75          	130         	0           	Open  	;
 126             	220             	165             	182.12      	75          	130         	0           	Open  	;
 127             	164             	171             	157.32      	50          	130         	0           	Open  	;
 128             	165             	168             	50.97       	50          	130         	0           	Open  	;
 129             	165             	167             	77.70       	50          	130         	0           	Open  	;
 130             	165             	170             	38.29       	50          	130         	0           	Open  	;
 131             	170             	169             	69.70       	50          	130         	0           	Open  	;
 132             	170             	166             	235.56      	50          	130         	0           	Open  	;
 133             	100             	101             	83.19       	50          	130         	0           	Open  	;
 134             	99              	159             	85.30       	100         	130         	0           	Open  	;
 135             	159             	160             	75.80       	50          	130         	0           	Open  	;
 136             	159             	157             	55.96       	100         	130         	0           	Open  	;
 137             	157             	158             	137.41      	50          	130         	0           	Open  	;
 138             	157             	155             	45.81       	100         	130         	0           	Open  	;
 139             	155             	156             	94.21       	50          	130         	0           	Open  	;
 140             	155             	161             	20.69       	100         	130         	0           	Open  	;
 141             	161             	162             	103.75      	50          	130         	0           	Open  	;
 142             	162             	163             	90.86       	50          	130         	0           	Open  	;
 143             	161             	153             	59.51       	100         	130         	0           	Open  	;
 144             	153             	154             	177.30      	50          	130         	0           	Open  	;
 145             	153             	151             	133.75      	75          	130         	0           	Open  	;
 146             	151             	152             	173.57      	50          	130         	0           	Open  	;
 147             	151             	149             	94.69       	75          	130         	0           	Open  	;
 148             	149             	150             	118.20      	50          	130         	0           	Open  	;
 149             	149             	147             	54.15       	75          	130         	0           	Open  	;
 150             	147             	148             	205.42      	50          	130         	0           	Open  	;
 151             	147             	173             	276.26      	75          	130         	0           	Open  	;
 152             	173             	172             	333.98      	50          	130         	0           	Open  	;
 153             	172             	174             	172.93      	50          	130         	0           	Open  	;
 154             	172             	176             	105.98      	50          	130         	0           	Open  	;
 155             	176             	175             	152.81      	50          	130         	0           	Open  	;
 156             	147             	145             	113.15      	50          	130         	0           	Open  	;
 157             	145             	146             	52.72       	50          	130         	0           	Open  	;
 158             	145             	143             	255.18      	50          	130         	0           	Open  	;
 159             	143             	144             	158.42      	50          	130         	0           	Open  	;
 161             	142             	140             	44.08       	50          	130         	0           	Open  	;
 162             	142             	177             	337.85      	50          	130         	0           	Open  	;
 163             	140             	141             	105.88      	50          	130         	0           	Open  	;
 164             	140             	138             	77.57       	50          	130         	0           	Open  	;
 165             	138             	139             	177.41      	50          	130         	0           	Open  	;
 166             	138             	136             	82.88       	75          	130         	0           	Open  	;
 167             	136             	137             	127.64      	50          	130         	0           	Open  	;
 168             	136             	222             	75.86       	150         	130         	0           	Open  	;
 169             	178             	187             	24.83       	100         	130         	0           	Open  	;
 170             	187             	188             	140.94      	50          	130         	0           	Open  	;
 171             	188             	189             	228.97      	50          	130         	0           	Open  	;
 172             	188             	190             	177.00      	50          	130         	0           	Open  	;
 173             	178             	179             	160.59      	100         	130         	0           	Open  	;
 174             	187             	191             	308.85      	50          	130         	0           	Open  	;
 175             	179             	184             	227.92      	75          	130         	0           	Open  	;
 176             	184             	185             	178.45      	50          	130         	0           	Open  	;
 177             	185             	183             	62.44       	50          	130         	0           	Open  	;
 178             	185             	186             	108.37      	50          	130         	0           	Open  	;
 179             	179             	181             	212.81      	50          	130         	0           	Open  	;
 180             	181             	182             	108.82      	50          	130         	0           	Open  	;
 181             	181             	180             	201.07      	50          	130         	0           	Open  	;
 182             	89              	122             	505.18      	150         	130         	0           	Open  	;
 183             	122             	123             	309.72      	50          	130         	0           	Open  	;
 184             	89              	90              	749.04      	50          	130         	0           	Open  	;
 185             	122             	124             	184.44      	150         	130         	0           	Open  	;
 186             	124             	136             	361.43      	150         	130         	0           	Open  	;
 187             	124             	125             	179.76      	75          	130         	0           	Open  	;
 188             	125             	129             	50.18       	50          	130         	0           	Open  	;
 189             	129             	130             	133.07      	50          	130         	0           	Open  	;
 190             	129             	127             	173.30      	50          	130         	0           	Open  	;
 191             	125             	128             	122.32      	50          	130         	0           	Open  	;
 192             	125             	126             	352.69      	50          	130         	0           	Open  	;
 193             	187             	212             	275.25      	100         	130         	0           	Open  	;
 195             	192             	193             	291.76      	110         	140         	0           	Open  	;
 196             	193             	195             	256.92      	32          	140         	0           	Open  	;
 197             	193             	196             	69.47       	110         	140         	0           	Open  	;
 198             	196             	197             	100.78      	32          	140         	0           	Open  	;
 199             	196             	198             	22.19       	110         	140         	0           	Open  	;
 200             	198             	199             	149.25      	63          	140         	0           	Open  	;
 201             	198             	194             	282.16      	50          	140         	0           	Open  	;
 202             	198             	200             	172.69      	90          	140         	0           	Open  	;
 203             	200             	225             	103.02      	90          	140         	0           	Open  	;
 204             	201             	203             	19.73       	50          	140         	0           	Open  	;
 205             	201             	202             	246.72      	50          	140         	0           	Open  	;
 206             	203             	204             	262.82      	50          	140         	0           	Open  	;
 207             	203             	205             	121.36      	90          	140         	0           	Open  	;
 208             	205             	209             	59.20       	90          	140         	0           	Open  	;
 209             	209             	207             	74.26       	90          	140         	0           	Open  	;
 210             	207             	208             	80.23       	63          	140         	0           	Open  	;
 211             	207             	206             	83.24       	90          	140         	0           	Open  	;
 212             	209             	210             	84.10       	63          	140         	0           	Open  	;
 213             	70              	71              	61.50       	50          	130         	0           	Open  	;
 214             	73              	75              	193.96      	50          	130         	0           	Open  	;
 215             	193             	213             	218.96      	63          	140         	0           	Open  	;
 221             	142             	143             	122.15      	50          	130         	0           	Open  	;
 223             	224             	192             	453.58      	100         	130         	0           	Open  	;
 229             	227             	214             	1.95        	200         	130         	0           	Open  	;
 1               	216             	228             	49.19       	200         	130         	0           	Open  	;
 109             	211             	106             	434         	50          	130         	0           	Open  	;
 194             	214             	131             	20          	200         	130         	0           	Open  	;
 66              	22              	218             	194.35      	75          	130         	0           	Open  	;
 68              	218             	16              	265.17      	75          	130         	0           	Open  	;
 217             	41              	217             	104.82      	100         	130         	0           	Open  	;
 218             	217             	221             	152.97      	100         	130         	0           	Open  	;
 227             	215             	38              	46.57       	100         	130         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 219             	6               	219             	50          	PRV 	40          	0           	;
 220             	164             	220             	75          	PRV 	40          	0           	;
 222             	222             	178             	150         	PRV 	60          	0           	;
 224             	212             	224             	100         	PRV 	30          	0           	;
 225             	225             	201             	75          	PRV 	30          	0           	;
 226             	228             	227             	200         	FCV 	21          	0           	;
 160             	105             	211             	50          	PRV 	30          	0           	;
 216             	23              	22              	75          	PRV 	40          	0           	;
 228             	221             	215             	100         	PRV 	30          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;24h
 1               	.5          	.5          	.3          	.3          	.5          	.5          
 1               	2           	2           	1.5         	1.5         	1.1         	1.1         
 1               	1           	1           	1.1         	1.1         	1.2         	1.2         
 1               	2           	2           	1.3         	1.3         	.8          	.8          

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	72
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	3.47
 Emitter Exponent   	.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 1               	148492.13       	99679.33        
 2               	148518.24       	99618.41        
 3               	148419.60       	99592.30        
 4               	148503.73       	99583.59        
 5               	148553.05       	99606.80        
 6               	148790.92       	99630.01        
 7               	148912.76       	99844.68        
 8               	148819.93       	99743.15        
 9               	148915.66       	99882.39        
 10              	148822.83       	99902.70        
 11              	148869.25       	99885.29        
 12              	148822.83       	99812.77        
 13              	148982.38       	99844.68        
 14              	149205.75       	99844.68        
 15              	149394.31       	99914.30        
 16              	149510.35       	99818.57        
 17              	149458.13       	99969.42        
 18              	149275.37       	99949.11        
 19              	149736.62       	99847.58        
 20              	149562.56       	99923.00        
 21              	149550.96       	99876.59        
 23              	149941.13       	99902.70        
 24              	149780.13       	99972.32        
 25              	150006.40       	99886.74        
 26              	150070.22       	99924.45        
 27              	150168.85       	99994.07        
 28              	150120.99       	99895.44        
 29              	150145.65       	99808.42        
 30              	150212.37       	99883.84        
 31              	150210.92       	99795.36        
 32              	150260.23       	99850.48        
 33              	150569.18       	99814.22        
 34              	150556.13       	99857.73        
 35              	150490.86       	99769.25        
 36              	150662.01       	99793.91        
 37              	150676.51       	99822.92        
 38              	150815.76       	99748.95        
 39              	150904.24       	99666.27        
 40              	150891.18       	99864.98        
 41              	151063.79       	99902.70        
 42              	151004.32       	99777.96        
 43              	151185.62       	99904.15        
 44              	151158.07       	99849.03        
 45              	151226.24       	99898.34        
 46              	151227.69       	99730.09        
 47              	151223.34       	99782.31        
 48              	151088.44       	99780.86        
 49              	151329.22       	99863.53        
 50              	151391.59       	99941.86        
 51              	151381.44       	99834.52        
 52              	151323.42       	99785.21        
 53              	151443.81       	99825.82        
 54              	151416.25       	99725.74        
 55              	151477.17       	99828.72        
 56              	151514.88       	99891.09        
 57              	151720.84       	99847.58        
 58              	151861.54       	99827.27        
 59              	151832.53       	99904.15        
 60              	151855.74       	99780.86        
 61              	151918.10       	99827.27        
 62              	151964.52       	99824.37        
 63              	151892.00       	99928.80        
 64              	152028.34       	99831.62        
 65              	152158.88       	99750.40        
 66              	152053.00       	99869.33        
 67              	152134.22       	99821.47        
 68              	152227.05       	99850.48        
 69              	152182.09       	99763.45        
 70              	152073.30       	99901.24        
 71              	152119.72       	99869.33        
 72              	151997.88       	99904.15        
 73              	152086.36       	99938.96        
 74              	151961.62       	100104.31       
 75              	152264.76       	99889.64        
 76              	152184.99       	100086.90       
 77              	152279.27       	100052.09       
 78              	152263.31       	100163.78       
 79              	151999.33       	99714.14        
 80              	152009.48       	99801.16        
 81              	152000.78       	99645.96        
 82              	151932.61       	99677.87        
 83              	151884.01       	99757.90        
 84              	151793.37       	99564.74        
 85              	152080.56       	99612.60        
 86              	152174.84       	99673.52        
 87              	152124.07       	99534.28        
 88              	152160.33       	99580.69        
 89              	152138.57       	99503.82        
 90              	152575.16       	99573.44        
 91              	151725.19       	99271.75        
 92              	151736.80       	99242.74        
 93              	151944.21       	99370.38        
 94              	152066.05       	99413.89        
 95              	152108.11       	99368.93        
 96              	151633.82       	99254.34        
 97              	151587.40       	99180.37        
 98              	151571.45       	98986.01        
 99              	151671.53       	98974.40        
 100             	151700.54       	99128.15        
 101             	151771.61       	99086.09        
 102             	151417.70       	98957.00        
 103             	151504.72       	98893.18        
 104             	151482.97       	98941.04        
 105             	151349.53       	98923.64        
 106             	151129.06       	98585.68        
 107             	151250.90       	98867.07        
 108             	151223.34       	98862.72        
 109             	151243.64       	98785.84        
 110             	151088.44       	98714.77        
 111             	151163.87       	98835.16        
 112             	150849.12       	98929.44        
 113             	150648.96       	98819.20        
 114             	150863.62       	98761.19        
 115             	150635.90       	98768.44        
 116             	150824.46       	98495.75        
 117             	150788.20       	98703.17        
 118             	150721.48       	98669.81        
 119             	150869.42       	98820.65        
 120             	150896.98       	98865.62        
 121             	151160.97       	98749.58        
 122             	152460.58       	99138.30        
 123             	152321.33       	98871.42        
 124             	152596.92       	99028.07        
 125             	152643.33       	99190.52        
 126             	152840.60       	99222.43        
 127             	152721.66       	99370.38        
 128             	152628.83       	99306.56        
 129             	152666.54       	99234.03        
 130             	152756.47       	99245.64        
 131             	151967.42       	99178.92        
 132             	152284.34       	99021.07        
 133             	151952.92       	99103.49        
 134             	152016.74       	99048.38        
 135             	151741.15       	99155.71        
 136             	152797.08       	98746.68        
 137             	152791.28       	98621.94        
 138             	152715.86       	98737.98        
 139             	152660.74       	98572.63        
 140             	152640.43       	98729.28        
 141             	152634.63       	98627.74        
 142             	152596.92       	98723.47        
 143             	152475.08       	98732.18        
 144             	152437.37       	98885.93        
 145             	152225.60       	98737.98        
 146             	152248.81       	98784.39        
 147             	152121.17       	98724.92        
 148             	152224.15       	98891.73        
 149             	152074.75       	98746.68        
 150             	152106.66       	98852.56        
 151             	151994.98       	98785.84        
 152             	152102.31       	98914.93        
 153             	151897.80       	98859.82        
 154             	152029.79       	98952.65        
 155             	151828.18       	98896.08        
 156             	151873.14       	98977.30        
 157             	151789.01       	98916.38        
 158             	151836.88       	99041.12        
 159             	151745.50       	98949.75        
 160             	151746.95       	99025.17        
 161             	151844.13       	98883.02        
 162             	151807.87       	98788.74        
 163             	151867.34       	98730.73        
 164             	151555.49       	98642.25        
 165             	151456.86       	98495.75        
 166             	151420.60       	98244.82        
 167             	151384.34       	98514.61        
 168             	151498.92       	98475.45        
 169             	151381.44       	98458.04        
 170             	151451.06       	98458.04        
 171             	151639.62       	98768.44        
 172             	151948.56       	98269.48        
 173             	151892.00       	98594.38        
 174             	152034.14       	98147.64        
 175             	152011.65       	98052.16        
 176             	151923.91       	98169.40        
 177             	152607.07       	98397.12        
 178             	152868.15       	98733.63        
 179             	152997.24       	98825.01        
 180             	152930.52       	99191.97        
 181             	152978.39       	99032.42        
 182             	152965.33       	99138.30        
 183             	153461.39       	98864.17        
 184             	153220.61       	98861.27        
 185             	153399.02       	98861.27        
 186             	153391.77       	98780.04        
 187             	152871.05       	98708.97        
 188             	152992.89       	98639.35        
 189             	153201.76       	98652.40        
 190             	153017.55       	98472.55        
 191             	153161.15       	98788.74        
 192             	153020.45       	97990.99        
 193             	153055.26       	97702.35        
 194             	153275.73       	97642.88        
 195             	153287.34       	97792.28        
 196             	153026.25       	97639.98        
 197             	152936.33       	97683.50        
 198             	153021.90       	97618.23        
 199             	152882.66       	97612.42        
 200             	152965.33       	97460.13        
 201             	152929.07       	97364.40        
 202             	153137.94       	97242.56        
 203             	152923.27       	97345.54        
 204             	153124.88       	97180.19        
 205             	152888.46       	97230.95        
 206             	153056.71       	97107.67        
 207             	152998.69       	97159.88        
 208             	153017.55       	97235.31        
 209             	152936.33       	97196.14        
 210             	152939.23       	97270.12        
 212             	152928.34       	98443.78        
 213             	153048.73       	97920.17        
 217             	150964.99       	99872.26        
 218             	149772.87       	99814.83        
 219             	148774.23       	99613.58        
 220             	151530.83       	98622.19        
 222             	152858.36       	98741.13        
 224             	152939.94       	98428.55        
 225             	152935.95       	97372.49        
 227             	151954.00       	99188.23        
 228             	151952.36       	99186.69        
 211             	151358.95       	98889.80        
 22              	149912.84       	99894.24        
 215             	150859.26       	99762.97        
 221             	150869.78       	99773.13        
 216             	151904.14       	99176.99        
 214             	151955.81       	99188.96        

[VERTICES]
;Link            	X-Coord         	Y-Coord
 2               	151981.19       	99170.46        
 2               	151975.39       	99151.61        
 2               	151971.04       	99134.20        
 2               	151962.34       	99115.35        
 3               	151968.14       	99084.89        
 3               	151988.44       	99067.48        
 3               	152001.50       	99063.13        
 3               	152013.10       	99061.68        
 4               	151937.68       	99113.89        
 4               	151926.07       	99121.15        
 4               	151914.47       	99121.15        
 4               	151899.97       	99113.89        
 4               	151891.26       	99102.29        
 4               	151884.01       	99092.14        
 4               	151876.76       	99089.24        
 4               	151855.00       	99100.84        
 4               	151837.60       	99112.44        
 4               	151818.74       	99115.35        
 4               	151801.34       	99124.05        
 4               	151788.28       	99132.75        
 4               	151773.78       	99138.55        
 4               	151760.72       	99147.26        
 4               	151753.47       	99151.61        
 5               	151997.15       	99169.01        
 5               	152013.10       	99184.97        
 5               	152031.96       	99183.52        
 5               	152037.76       	99171.91        
 5               	152042.11       	99157.41        
 5               	152055.17       	99151.61        
 5               	152074.02       	99144.35        
 5               	152103.03       	99129.85        
 5               	152123.34       	99115.35        
 5               	152140.74       	99102.29        
 5               	152158.15       	99092.14        
 5               	152178.45       	99105.19        
 5               	152188.61       	99113.89        
 5               	152224.87       	99083.44        
 5               	152250.98       	99058.78        
 5               	152262.58       	99058.78        
 5               	152271.28       	99047.17        
 5               	152284.34       	99025.42        
 6               	151968.14       	99209.62        
 6               	151968.14       	99245.89        
 6               	151959.44       	99280.70        
 6               	151957.98       	99314.06        
 6               	151949.28       	99337.26        
 7               	151985.54       	99385.13        
 7               	152014.55       	99396.73        
 7               	152031.96       	99403.99        
 7               	152052.26       	99403.99        
 7               	152065.32       	99408.34        
 8               	152091.43       	99427.19        
 8               	152101.58       	99446.05        
 8               	152116.08       	99476.51        
 8               	152126.24       	99493.91        
 8               	152129.14       	99502.62        
 9               	152075.47       	99398.18        
 9               	152094.33       	99388.03        
 9               	152105.93       	99374.98        
 10              	151924.62       	99354.67        
 10              	151911.57       	99335.81        
 10              	151881.11       	99293.75        
 10              	151868.06       	99271.99        
 10              	151859.35       	99266.19        
 10              	151840.50       	99261.84        
 10              	151820.19       	99254.59        
 10              	151775.23       	99251.69        
 10              	151750.57       	99251.69        
 11              	152133.49       	99520.02        
 12              	152140.74       	99560.64        
 12              	152146.54       	99572.24        
 12              	152155.25       	99576.59        
 13              	152108.83       	99562.09        
 13              	152100.13       	99580.94        
 13              	152091.43       	99594.00        
 14              	152094.33       	99617.20        
 14              	152105.93       	99624.46        
 14              	152126.24       	99637.51        
 14              	152143.64       	99649.11        
 14              	152162.50       	99663.62        
 15              	152071.12       	99633.16        
 15              	152050.81       	99652.01        
 15              	152034.86       	99672.32        
 15              	152021.80       	99694.08        
 15              	152007.30       	99702.78        
 16              	151981.19       	99733.24        
 16              	151979.74       	99746.29        
 16              	151969.59       	99757.90        
 16              	151957.98       	99769.50        
 16              	151944.93       	99785.46        
 16              	151930.43       	99797.06        
 16              	151924.62       	99805.76        
 16              	151918.82       	99815.92        
 17              	152004.40       	99755.00        
 17              	152004.40       	99776.75        
 17              	152010.20       	99788.36        
 18              	151952.18       	99826.07        
 19              	151992.80       	99824.62        
 19              	152016.00       	99828.97        
 20              	152039.21       	99810.11        
 20              	152053.72       	99788.36        
 20              	152068.22       	99769.50        
 20              	152092.88       	99757.90        
 20              	152108.83       	99746.29        
 20              	152139.29       	99746.29        
 21              	152082.72       	99856.53        
 21              	152118.99       	99831.87        
 22              	152153.80       	99827.52        
 22              	152169.75       	99834.77        
 22              	152188.61       	99840.57        
 22              	152213.27       	99844.92        
 23              	152162.50       	99805.76        
 23              	152175.55       	99788.36        
 23              	152179.90       	99770.95        
 24              	152047.91       	99847.83        
 24              	152050.81       	99860.88        
 25              	152063.87       	99894.24        
 26              	152082.72       	99921.80        
 26              	152088.53       	99930.50        
 27              	152104.48       	99958.06        
 27              	152107.38       	99974.02        
 27              	152114.63       	99995.77        
 27              	152129.14       	100017.53       
 27              	152155.25       	100040.74       
 27              	152166.85       	100061.04       
 28              	152204.56       	100101.66       
 28              	152235.02       	100126.31       
 28              	152253.88       	100139.37       
 28              	152261.13       	100148.07       
 29              	152204.56       	100075.55       
 29              	152229.22       	100059.59       
 29              	152248.08       	100056.69       
 29              	152262.58       	100052.34       
 29              	152281.44       	100047.99       
 30              	152076.92       	99955.16        
 30              	152072.57       	99976.92        
 30              	152060.97       	99992.87        
 30              	152045.01       	100001.57       
 30              	152030.51       	100008.83       
 30              	152011.65       	100017.53       
 30              	152004.40       	100018.98       
 30              	151994.25       	100023.33       
 30              	151986.99       	100033.48       
 30              	151997.15       	100055.24       
 30              	151985.54       	100069.75       
 30              	151976.84       	100084.25       
 31              	152039.21       	99882.64        
 31              	152023.26       	99892.79        
 31              	152013.10       	99898.59        
 32              	151957.98       	99842.02        
 32              	151942.03       	99853.63        
 32              	151931.88       	99866.68        
 32              	151923.17       	99879.74        
 32              	151913.02       	99891.34        
 32              	151902.87       	99907.29        
 32              	151898.52       	99916.00        
 33              	151885.46       	99827.52        
 33              	151870.96       	99828.97        
 34              	151872.41       	99815.92        
 34              	151866.61       	99798.51        
 34              	151862.25       	99786.91        
 35              	151870.96       	99852.18        
 35              	151866.61       	99860.88        
 35              	151856.45       	99869.58        
 35              	151844.85       	99885.54        
 35              	151840.50       	99889.89        
 35              	151836.15       	99895.69        
 36              	151836.15       	99826.07        
 36              	151818.74       	99823.17        
 36              	151799.89       	99823.17        
 36              	151788.28       	99824.62        
 36              	151779.58       	99831.87        
 36              	151762.17       	99831.87        
 36              	151750.57       	99839.12        
 36              	151736.07       	99843.47        
 37              	151701.25       	99849.28        
 37              	151675.15       	99853.63        
 37              	151650.49       	99849.28        
 37              	151617.13       	99843.47        
 37              	151579.42       	99839.12        
 37              	151550.41       	99831.87        
 37              	151530.10       	99830.42        
 37              	151508.34       	99827.52        
 37              	151496.74       	99827.52        
 38              	151477.88       	99840.57        
 38              	151495.29       	99856.53        
 38              	151508.34       	99872.48        
 38              	151518.50       	99879.74        
 38              	151518.50       	99886.99        
 39              	151460.48       	99826.07        
 40              	151415.51       	99828.97        
 40              	151396.66       	99831.87        
 41              	151440.17       	99789.81        
 41              	151437.27       	99778.20        
 41              	151434.37       	99770.95        
 41              	151424.22       	99766.60        
 41              	151415.51       	99763.70        
 41              	151415.51       	99746.29        
 41              	151415.51       	99731.79        
 42              	151372.00       	99828.97        
 42              	151370.55       	99814.47        
 42              	151370.55       	99798.51        
 42              	151367.65       	99792.71        
 42              	151353.14       	99792.71        
 42              	151334.29       	99792.71        
 42              	151327.04       	99791.26        
 43              	151360.40       	99846.38        
 43              	151340.09       	99856.53        
 44              	151341.54       	99878.29        
 44              	151342.99       	99892.79        
 44              	151342.99       	99905.84        
 44              	151340.09       	99913.10        
 44              	151334.29       	99923.25        
 44              	151340.09       	99927.60        
 44              	151357.50       	99930.50        
 44              	151366.20       	99933.40        
 44              	151377.80       	99939.20        
 44              	151386.51       	99943.56        
 45              	151308.18       	99868.13        
 45              	151280.62       	99885.54        
 45              	151257.41       	99888.44        
 45              	151238.56       	99892.79        
 46              	151206.65       	99901.49        
 47              	151224.05       	99860.88        
 47              	151216.80       	99847.83        
 47              	151216.80       	99830.42        
 47              	151216.80       	99811.56        
 47              	151219.70       	99797.06        
 47              	151228.41       	99789.81        
 48              	151229.86       	99763.70        
 48              	151229.86       	99746.29        
 49              	151195.04       	99778.20        
 49              	151177.64       	99778.20        
 49              	151155.88       	99785.46        
 49              	151132.68       	99782.56        
 49              	151112.37       	99782.56        
 50              	151186.34       	99885.54        
 50              	151177.64       	99865.23        
 50              	151166.04       	99856.53        
 51              	151155.88       	99905.84        
 51              	151138.48       	99910.20        
 51              	151106.57       	99908.74        
 51              	151079.01       	99902.94        
 52              	151064.50       	99884.09        
 52              	151060.15       	99866.68        
 52              	151058.70       	99852.18        
 52              	151051.45       	99833.32        
 52              	151048.55       	99814.47        
 52              	151042.75       	99799.96        
 52              	151029.69       	99785.46        
 52              	151018.09       	99784.01        
 52              	151009.39       	99786.91        
 54              	150813.57       	99775.30        
 54              	150813.57       	99785.46        
 54              	150820.83       	99786.91        
 54              	150830.98       	99786.91        
 54              	150839.68       	99789.81        
 54              	150842.58       	99797.06        
 54              	150842.58       	99804.31        
 54              	150852.74       	99815.92        
 54              	150855.64       	99820.27        
 54              	150859.99       	99831.87        
 54              	150865.79       	99837.67        
 54              	150870.14       	99842.02        
 54              	150877.39       	99846.38        
 54              	150880.30       	99850.73        
 54              	150883.20       	99859.43        
 55              	150819.38       	99733.24        
 55              	150830.98       	99721.64        
 55              	150842.58       	99705.68        
 55              	150852.74       	99695.53        
 55              	150870.14       	99685.37        
 55              	150886.10       	99670.87        
 55              	150900.60       	99670.87        
 56              	150783.12       	99749.19        
 56              	150762.81       	99752.10        
 56              	150751.21       	99765.15        
 56              	150733.80       	99768.05        
 56              	150703.34       	99775.30        
 56              	150677.23       	99785.46        
 57              	150669.98       	99808.66        
 57              	150677.23       	99814.47        
 58              	150645.32       	99798.51        
 58              	150630.82       	99798.51        
 58              	150619.21       	99805.76        
 58              	150600.36       	99810.11        
 58              	150578.60       	99814.47        
 59              	150575.70       	99826.07        
 59              	150581.50       	99840.57        
 59              	150581.50       	99847.83        
 59              	150575.70       	99855.08        
 59              	150567.00       	99857.98        
 60              	150564.10       	99802.86        
 60              	150556.84       	99802.86        
 60              	150545.24       	99798.51        
 60              	150545.24       	99785.46        
 60              	150542.34       	99773.85        
 60              	150519.13       	99769.50        
 60              	150504.63       	99769.50        
 61              	150535.09       	99815.92        
 61              	150503.18       	99813.01        
 61              	150472.72       	99813.01        
 61              	150436.46       	99813.01        
 61              	150419.05       	99807.21        
 61              	150390.04       	99807.21        
 61              	150362.48       	99801.41        
 61              	150339.28       	99788.36        
 61              	150313.17       	99786.91        
 61              	150258.05       	99784.01        
 61              	150226.14       	99786.91        
 61              	150211.64       	99791.26        
 62              	150192.78       	99797.06        
 62              	150198.58       	99802.86        
 62              	150218.89       	99804.31        
 62              	150231.94       	99804.31        
 62              	150242.10       	99813.01        
 62              	150259.50       	99813.01        
 62              	150266.75       	99820.27        
 62              	150266.75       	99836.22        
 62              	150262.40       	99843.47        
 63              	150172.47       	99794.16        
 63              	150150.72       	99802.86        
 64              	150124.61       	99813.01        
 64              	150108.65       	99821.72        
 64              	150086.90       	99831.87        
 64              	150056.44       	99847.83        
 64              	150036.13       	99859.43        
 64              	150017.27       	99875.38        
 65              	149985.36       	99898.59        
 65              	149970.86       	99902.94        
 65              	149956.36       	99902.94        
 67              	149943.30       	99924.70        
 67              	149936.05       	99930.50        
 67              	149920.09       	99939.20        
 67              	149907.04       	99940.65        
 67              	149892.54       	99949.36        
 67              	149878.03       	99959.51        
 67              	149878.03       	99969.66        
 67              	149870.78       	99982.72        
 67              	149862.08       	99987.07        
 67              	149841.77       	99989.97        
 67              	149809.86       	99985.62        
 67              	149792.45       	99985.62        
 67              	149785.20       	99976.92        
 69              	149500.91       	99833.32        
 69              	149495.11       	99849.28        
 69              	149483.51       	99872.48        
 69              	149480.61       	99892.79        
 69              	149473.35       	99904.39        
 69              	149463.20       	99917.45        
 69              	149454.50       	99931.95        
 69              	149455.95       	99943.56        
 69              	149460.30       	99955.16        
 70              	149444.34       	99972.56        
 70              	149434.19       	99981.27        
 70              	149422.59       	99982.72        
 70              	149412.43       	99982.72        
 70              	149402.28       	99975.47        
 70              	149383.42       	99975.47        
 70              	149367.47       	99974.02        
 70              	149348.61       	99974.02        
 70              	149342.81       	99968.21        
 70              	149334.11       	99965.31        
 70              	149318.15       	99958.06        
 70              	149310.90       	99958.06        
 70              	149300.75       	99958.06        
 70              	149292.05       	99953.71        
 70              	149286.24       	99949.36        
 71              	149476.25       	99968.21        
 71              	149506.71       	99963.86        
 71              	149518.32       	99962.41        
 71              	149537.17       	99956.61        
 71              	149545.88       	99947.91        
 71              	149554.58       	99937.75        
 71              	149554.58       	99930.50        
 71              	149561.83       	99930.50        
 72              	149587.94       	99914.55        
 72              	149600.99       	99908.74        
 72              	149621.30       	99900.04        
 72              	149634.35       	99901.49        
 72              	149657.56       	99888.44        
 72              	149679.32       	99886.99        
 72              	149708.33       	99897.14        
 72              	149725.73       	99898.59        
 72              	149746.04       	99902.94        
 72              	149760.54       	99902.94        
 72              	149760.54       	99900.04        
 72              	149760.54       	99889.89        
 72              	149756.19       	99876.83        
 72              	149748.94       	99863.78        
 73              	149563.28       	99908.74        
 73              	149556.03       	99895.69        
 73              	149556.03       	99885.54        
 73              	149553.13       	99884.09        
 74              	149484.96       	99826.07        
 74              	149455.95       	99856.53        
 74              	149438.54       	99881.19        
 74              	149425.49       	99897.14        
 74              	149410.98       	99904.39        
 74              	149400.83       	99913.10        
 75              	149358.77       	99905.84        
 75              	149334.11       	99895.69        
 75              	149303.65       	99882.64        
 75              	149278.99       	99869.58        
 75              	149257.24       	99857.98        
 75              	149245.63       	99849.28        
 75              	149226.78       	99849.28        
 75              	149213.72       	99840.57        
 76              	149178.91       	99843.47        
 76              	149139.75       	99857.98        
 76              	149107.84       	99872.48        
 76              	149065.77       	99879.74        
 76              	149042.57       	99882.64        
 76              	149001.95       	99882.64        
 76              	148954.09       	99885.54        
 76              	148925.08       	99885.54        
 77              	148890.27       	99882.64        
 78              	148846.76       	99889.89        
 78              	148830.80       	99895.69        
 79              	148858.36       	99868.13        
 79              	148845.31       	99850.73        
 79              	148842.40       	99837.67        
 79              	148830.80       	99824.62        
 79              	148830.80       	99815.92        
 80              	148922.18       	99869.58        
 80              	148936.68       	99860.88        
 80              	148951.19       	99862.33        
 80              	148968.59       	99860.88        
 80              	148977.30       	99852.18        
 81              	148917.83       	99860.88        
 81              	148916.38       	99852.18        
 82              	148897.52       	99837.67        
 82              	148883.02       	99830.42        
 82              	148880.12       	99813.01        
 82              	148877.22       	99789.81        
 82              	148875.77       	99766.60        
 82              	148854.01       	99749.19        
 82              	148825.00       	99743.39        
 83              	148916.38       	99823.17        
 83              	148919.28       	99801.41        
 83              	148922.18       	99779.65        
 83              	148917.83       	99728.89        
 83              	148909.13       	99702.78        
 83              	148890.27       	99676.67        
 83              	148874.31       	99660.72        
 83              	148854.01       	99646.21        
 83              	148836.60       	99646.21        
 83              	148819.20       	99638.96        
 83              	148803.24       	99630.26        
 84              	148756.83       	99605.60        
 84              	148719.12       	99594.00        
 84              	148691.56       	99586.74        
 84              	148659.65       	99582.39        
 84              	148632.09       	99588.19        
 84              	148598.73       	99596.90        
 84              	148571.17       	99602.70        
 85              	148536.36       	99618.65        
 86              	148520.40       	99633.16        
 86              	148532.01       	99638.96        
 86              	148537.81       	99653.46        
 86              	148539.26       	99666.52        
 86              	148526.21       	99666.52        
 86              	148514.60       	99666.52        
 86              	148505.90       	99672.32        
 86              	148498.65       	99676.67        
 87              	148492.84       	99599.80        
 87              	148473.99       	99586.74        
 87              	148452.23       	99586.74        
 87              	148431.93       	99592.55        
 88              	148536.36       	99586.74        
 88              	148518.95       	99580.94        
 89              	150155.07       	99820.27        
 89              	150143.46       	99830.42        
 89              	150127.51       	99842.02        
 89              	150130.41       	99850.73        
 89              	150131.86       	99868.13        
 89              	150128.96       	99885.54        
 90              	150089.80       	99905.84        
 90              	150075.29       	99908.74        
 90              	150063.69       	99908.74        
 91              	150047.73       	99917.45        
 91              	150030.33       	99918.90        
 91              	150017.27       	99918.90        
 91              	150014.37       	99923.25        
 91              	150007.12       	99923.25        
 91              	149998.42       	99913.10        
 91              	149998.42       	99901.49        
 91              	150005.67       	99900.04        
 91              	150008.57       	99894.24        
 92              	150131.86       	99901.49        
 92              	150143.46       	99901.49        
 92              	150156.52       	99900.04        
 92              	150185.53       	99900.04        
 92              	150201.48       	99894.24        
 92              	150205.83       	99891.34        
 93              	150086.90       	99939.20        
 93              	150105.75       	99952.26        
 93              	150140.56       	99949.36        
 93              	150147.82       	99965.31        
 93              	150159.42       	99982.72        
 94              	151734.61       	99256.04        
 94              	151730.26       	99263.29        
 94              	151725.91       	99266.19        
 95              	151746.22       	99277.80        
 95              	151769.43       	99301.00        
 95              	151792.63       	99324.21        
 95              	151805.69       	99350.32        
 95              	151815.84       	99376.43        
 95              	151836.15       	99414.14        
 95              	151840.50       	99430.09        
 95              	151860.80       	99453.30        
 95              	151889.81       	99475.06        
 95              	151930.43       	99506.97        
 95              	151960.89       	99543.23        
 95              	151982.64       	99572.24        
 95              	151995.70       	99598.35        
 95              	152004.40       	99623.00        
 95              	152004.40       	99633.16        
 96              	151979.74       	99654.91        
 96              	151952.18       	99670.87        
 96              	151946.38       	99679.57        
 97              	151934.78       	99692.63        
 97              	151927.53       	99698.43        
 97              	151914.47       	99708.58        
 97              	151899.97       	99711.48        
 97              	151889.81       	99721.64        
 97              	151895.62       	99739.04        
 97              	151895.62       	99747.74        
 98              	151923.17       	99666.52        
 98              	151924.62       	99636.06        
 98              	151914.47       	99611.40        
 98              	151892.71       	99586.74        
 98              	151865.16       	99570.79        
 98              	151847.75       	99569.34        
 98              	151827.44       	99572.24        
 98              	151808.59       	99569.34        
 99              	151723.01       	99198.02        
 99              	151711.41       	99161.76        
 99              	151702.70       	99145.80        
 99              	151701.25       	99137.10        
 100             	151683.85       	99095.04        
 100             	151678.05       	99063.13        
 100             	151673.70       	99025.42        
 100             	151673.70       	98997.86        
 101             	151633.08       	98974.65        
 101             	151609.88       	98980.45        
 101             	151595.37       	98983.35        
 101             	151586.67       	98983.35        
 102             	151559.11       	98968.85        
 102             	151548.96       	98961.60        
 102             	151560.56       	98951.44        
 102             	151566.36       	98936.94        
 102             	151566.36       	98926.79        
 102             	151550.41       	98925.34        
 102             	151525.75       	98928.24        
 102             	151511.24       	98938.39        
 102             	151498.19       	98935.49        
 103             	151695.45       	99266.19        
 103             	151673.70       	99266.19        
 103             	151659.19       	99264.74        
 103             	151647.59       	99261.84        
 103             	151637.43       	99260.39        
 104             	151615.68       	99235.73        
 104             	151601.17       	99208.17        
 104             	151591.02       	99189.32        
 104             	151586.67       	99176.26        
 105             	151547.51       	98997.86        
 105             	151528.65       	99012.36        
 105             	151528.65       	99038.47        
 105             	151540.25       	99070.38        
 105             	151564.91       	99118.25        
 105             	151569.26       	99147.26        
 105             	151580.87       	99164.66        
 106             	151570.71       	99186.42        
 106             	151550.41       	99187.87        
 106             	151537.35       	99180.62        
 106             	151524.30       	99174.81        
 106             	151515.60       	99166.11        
 106             	151512.69       	99157.41        
 106             	151506.89       	99151.61        
 106             	151489.49       	99151.61        
 106             	151474.98       	99148.71        
 106             	151459.03       	99141.45        
 106             	151448.87       	99132.75        
 106             	151437.27       	99125.50        
 106             	151427.12       	99112.44        
 106             	151427.12       	99089.24        
 106             	151430.02       	99071.83        
 106             	151432.92       	99057.33        
 106             	151434.37       	99028.32        
 106             	151432.92       	98999.31        
 106             	151432.92       	98979.00        
 106             	151424.22       	98963.05        
 107             	151402.46       	98938.39        
 107             	151382.15       	98920.98        
 107             	151367.65       	98920.98        
 108             	151435.82       	98931.14        
 108             	151454.68       	98913.73        
 108             	151470.63       	98907.93        
 108             	151483.69       	98899.23        
 108             	151501.09       	98890.52        
 110             	151303.83       	98896.33        
 110             	151280.62       	98881.82        
 110             	151264.67       	98876.02        
 111             	151250.16       	98839.76        
 111             	151247.26       	98813.65        
 111             	151248.71       	98791.89        
 113             	151224.05       	98831.06        
 113             	151224.05       	98807.85        
 113             	151224.05       	98786.09        
 113             	151212.45       	98778.84        
 113             	151212.45       	98759.98        
 113             	151209.55       	98736.78        
 113             	151203.75       	98720.82        
 113             	151193.59       	98703.42        
 113             	151193.59       	98696.16        
 113             	151170.39       	98706.32        
 113             	151157.33       	98717.92        
 113             	151145.73       	98717.92        
 113             	151132.68       	98710.67        
 113             	151121.07       	98701.97        
 113             	151110.92       	98703.42        
 113             	151100.77       	98716.47        
 114             	151189.24       	98851.36        
 114             	151170.39       	98841.21        
 115             	151174.74       	98819.45        
 115             	151181.99       	98810.75        
 115             	151183.44       	98802.05        
 115             	151173.29       	98778.84        
 115             	151167.49       	98754.18        
 116             	151150.08       	98858.61        
 116             	151132.68       	98884.72        
 116             	151119.62       	98900.68        
 116             	151106.57       	98905.03        
 116             	151089.16       	98905.03        
 116             	151047.10       	98912.28        
 116             	151015.19       	98916.63        
 116             	150976.03       	98929.69        
 116             	150952.82       	98929.69        
 116             	150929.61       	98934.04        
 116             	150906.40       	98934.04        
 116             	150875.94       	98935.49        
 116             	150861.44       	98935.49        
 117             	150836.78       	98922.43        
 117             	150848.39       	98905.03        
 117             	150836.78       	98897.78        
 117             	150809.22       	98881.82        
 117             	150771.51       	98870.22        
 117             	150743.95       	98857.16        
 117             	150709.14       	98833.96        
 117             	150684.48       	98826.70        
 117             	150671.43       	98828.15        
 117             	150661.28       	98829.61        
 117             	150654.02       	98820.90        
 118             	151122.52       	98816.55        
 118             	151099.31       	98815.10        
 118             	151080.46       	98812.20        
 118             	151058.70       	98807.85        
 118             	151048.55       	98799.15        
 118             	151026.79       	98796.24        
 118             	151007.94       	98791.89        
 118             	150981.83       	98788.99        
 118             	150971.67       	98787.54        
 118             	150949.92       	98783.19        
 118             	150916.56       	98771.59        
 118             	150897.70       	98771.59        
 118             	150880.30       	98770.14        
 119             	150862.89       	98778.84        
 119             	150859.99       	98788.99        
 119             	150864.34       	98797.70        
 119             	150875.94       	98812.20        
 120             	150886.10       	98832.51        
 120             	150897.70       	98838.31        
 120             	150904.95       	98844.11        
 120             	150902.05       	98854.26        
 121             	150844.03       	98815.10        
 121             	150812.12       	98810.75        
 121             	150780.21       	98791.89        
 121             	150765.71       	98781.74        
 121             	150755.56       	98777.39        
 121             	150733.80       	98773.04        
 121             	150710.59       	98774.49        
 121             	150691.74       	98759.98        
 121             	150652.57       	98764.33        
 122             	150829.53       	98736.78        
 122             	150816.48       	98719.37        
 122             	150800.52       	98710.67        
 123             	150791.82       	98659.90        
 123             	150788.92       	98633.79        
 123             	150794.72       	98609.14        
 123             	150803.42       	98591.73        
 123             	150803.42       	98571.42        
 123             	150815.03       	98540.96        
 123             	150817.93       	98514.86        
 123             	150822.28       	98507.60        
 123             	150826.63       	98491.65        
 124             	150765.71       	98688.91        
 124             	150743.95       	98681.66        
 125             	151679.50       	98939.84        
 125             	151679.50       	98902.13        
 125             	151688.20       	98876.02        
 125             	151689.65       	98844.11        
 125             	151685.30       	98819.45        
 125             	151666.44       	98777.39        
 125             	151650.49       	98748.38        
 125             	151631.63       	98722.27        
 125             	151609.88       	98703.42        
 125             	151592.47       	98681.66        
 125             	151580.87       	98661.35        
 126             	151531.55       	98617.84        
 126             	151509.79       	98596.08        
 126             	151488.04       	98571.42        
 126             	151477.88       	98551.12        
 126             	151467.73       	98527.91        
 126             	151456.13       	98513.41        
 127             	151554.76       	98657.00        
 127             	151566.36       	98677.31        
 127             	151580.87       	98694.71        
 127             	151615.68       	98730.97        
 127             	151630.18       	98746.93        
 127             	151637.43       	98754.18        
 128             	151470.63       	98496.00        
 128             	151485.14       	98493.10        
 128             	151493.84       	98481.50        
 129             	151437.27       	98497.45        
 129             	151412.61       	98503.25        
 129             	151396.66       	98503.25        
 130             	151451.78       	98472.79        
 131             	151418.42       	98456.84        
 131             	151399.56       	98458.29        
 132             	151457.58       	98436.53        
 132             	151460.48       	98417.68        
 132             	151470.63       	98395.92        
 132             	151474.98       	98371.26        
 132             	151477.88       	98333.55        
 132             	151472.08       	98319.04        
 132             	151457.58       	98300.19        
 132             	151437.27       	98274.08        
 132             	151427.12       	98249.42        
 133             	151721.56       	99112.44        
 133             	151737.52       	99102.29        
 133             	151752.02       	99097.94        
 133             	151766.52       	99089.24        
 134             	151692.55       	98979.00        
 134             	151704.16       	98977.55        
 134             	151712.86       	98977.55        
 134             	151727.36       	98965.95        
 134             	151737.52       	98960.15        
 135             	151749.12       	98977.55        
 135             	151747.67       	98994.96        
 135             	151746.22       	99013.81        
 136             	151772.33       	98934.04        
 136             	151785.38       	98923.88        
 137             	151802.79       	98936.94        
 137             	151807.14       	98960.15        
 137             	151812.94       	98977.55        
 137             	151825.99       	99008.01        
 137             	151828.89       	99019.62        
 137             	151837.60       	99026.87        
 137             	151837.60       	99031.22        
 138             	151810.04       	98907.93        
 138             	151814.39       	98900.68        
 138             	151824.54       	98896.33        
 139             	151839.05       	98916.63        
 139             	151852.10       	98932.59        
 139             	151862.25       	98951.44        
 139             	151870.96       	98963.05        
 140             	151839.05       	98886.17        
 141             	151830.34       	98851.36        
 141             	151830.34       	98838.31        
 141             	151823.09       	98819.45        
 141             	151824.54       	98813.65        
 141             	151817.29       	98803.50        
 142             	151827.44       	98767.24        
 142             	151844.85       	98762.88        
 142             	151852.10       	98759.98        
 142             	151859.35       	98752.73        
 142             	151866.61       	98744.03        
 142             	151869.51       	98739.68        
 143             	151885.46       	98870.22        
 143             	151892.71       	98862.97        
 144             	151914.47       	98877.47        
 144             	151920.27       	98897.78        
 144             	151927.53       	98915.18        
 144             	151943.48       	98926.79        
 144             	151966.69       	98942.74        
 144             	151984.09       	98949.99        
 144             	152002.95       	98948.54        
 144             	152014.55       	98948.54        
 144             	152020.35       	98949.99        
 145             	151911.57       	98842.66        
 145             	151926.07       	98826.70        
 145             	151957.98       	98809.30        
 145             	151978.29       	98793.34        
 145             	152000.05       	98786.09        
 146             	152007.30       	98800.60        
 146             	152014.55       	98822.35        
 146             	152023.26       	98839.76        
 146             	152042.11       	98852.81        
 146             	152056.62       	98867.32        
 146             	152072.57       	98883.27        
 146             	152082.72       	98897.78        
 146             	152092.88       	98902.13        
 146             	152100.13       	98906.48        
 147             	152014.55       	98778.84        
 147             	152024.71       	98770.14        
 147             	152034.86       	98765.79        
 147             	152053.72       	98755.63        
 147             	152065.32       	98755.63        
 147             	152072.57       	98755.63        
 148             	152087.08       	98764.33        
 148             	152094.33       	98778.84        
 148             	152094.33       	98796.24        
 148             	152091.43       	98815.10        
 148             	152101.58       	98839.76        
 148             	152100.13       	98849.91        
 149             	152084.17       	98741.13        
 149             	152098.68       	98741.13        
 149             	152107.38       	98738.23        
 149             	152117.54       	98730.97        
 150             	152129.14       	98745.48        
 150             	152142.19       	98759.98        
 150             	152153.80       	98784.64        
 150             	152168.30       	98800.60        
 150             	152178.45       	98819.45        
 150             	152191.51       	98835.41        
 150             	152206.01       	98854.26        
 150             	152220.52       	98868.77        
 150             	152230.67       	98886.17        
 151             	152120.44       	98710.67        
 151             	152105.93       	98706.32        
 151             	152082.72       	98699.06        
 151             	152059.52       	98694.71        
 151             	152045.01       	98693.26        
 151             	152033.41       	98687.46        
 151             	152017.45       	98670.06        
 151             	151995.70       	98661.35        
 151             	151972.49       	98646.85        
 151             	151953.63       	98635.24        
 151             	151936.23       	98625.09        
 151             	151913.02       	98603.33        
 152             	151899.97       	98574.32        
 152             	151911.57       	98555.47        
 152             	151914.47       	98539.51        
 152             	151917.37       	98464.09        
 152             	151937.68       	98349.50        
 152             	151949.28       	98316.14        
 152             	151950.73       	98282.78        
 153             	151962.34       	98268.28        
 153             	151976.84       	98263.93        
 153             	151985.54       	98234.92        
 153             	151998.60       	98216.06        
 153             	152010.20       	98198.66        
 153             	152018.90       	98176.90        
 153             	152031.96       	98156.59        
 153             	152037.76       	98142.09        
 154             	151947.83       	98243.62        
 154             	151940.58       	98214.61        
 154             	151933.33       	98200.11        
 154             	151933.33       	98181.25        
 155             	151934.78       	98146.44        
 155             	151956.53       	98130.49        
 155             	151968.14       	98115.98        
 155             	151984.09       	98102.93        
 155             	152001.50       	98089.87        
 155             	152010.20       	98068.12        
 155             	152011.65       	98056.51        
 156             	152137.84       	98713.57        
 156             	152152.35       	98722.27        
 156             	152184.26       	98732.42        
 156             	152197.31       	98738.23        
 156             	152216.17       	98738.23        
 157             	152230.67       	98752.73        
 157             	152239.37       	98764.33        
 157             	152246.63       	98774.49        
 158             	152248.08       	98742.58        
 158             	152265.48       	98742.58        
 158             	152284.34       	98738.23        
 158             	152309.00       	98738.23        
 158             	152319.15       	98736.78        
 158             	152340.91       	98728.07        
 158             	152381.52       	98723.72        
 158             	152410.53       	98723.72        
 158             	152438.09       	98719.37        
 158             	152461.29       	98725.17        
 159             	152464.19       	98781.74        
 159             	152456.94       	98809.30        
 159             	152448.24       	98836.86        
 159             	152442.44       	98860.06        
 161             	152616.49       	98725.17        
 161             	152632.45       	98726.62        
 162             	152603.44       	98703.42        
 162             	152590.38       	98691.81        
 162             	152587.48       	98671.51        
 162             	152584.58       	98646.85        
 162             	152581.68       	98622.19        
 162             	152584.58       	98572.87        
 162             	152583.13       	98546.77        
 162             	152580.23       	98525.01        
 162             	152581.68       	98504.70        
 162             	152590.38       	98468.44        
 162             	152599.09       	98449.59        
 162             	152601.99       	98427.83        
 162             	152603.44       	98410.42        
 163             	152645.50       	98720.82        
 163             	152645.50       	98706.32        
 163             	152639.70       	98668.60        
 163             	152641.15       	98651.20        
 163             	152641.15       	98635.24        
 164             	152664.36       	98730.97        
 164             	152681.76       	98735.33        
 164             	152694.82       	98736.78        
 164             	152709.32       	98733.88        
 165             	152716.57       	98715.02        
 165             	152706.42       	98694.71        
 165             	152699.17       	98674.41        
 165             	152693.37       	98655.55        
 165             	152686.11       	98638.15        
 165             	152681.76       	98613.49        
 165             	152671.61       	98585.93        
 166             	152729.63       	98744.03        
 166             	152745.58       	98742.58        
 166             	152770.24       	98742.58        
 166             	152787.65       	98745.48        
 167             	152802.15       	98726.62        
 167             	152794.90       	98713.57        
 167             	152794.90       	98680.21        
 167             	152793.45       	98670.06        
 167             	152794.90       	98649.75        
 168             	152821.01       	98745.48        
 168             	152841.31       	98742.58        
 168             	152861.62       	98742.58        
 170             	152894.98       	98699.06        
 170             	152928.34       	98677.31        
 170             	152954.45       	98665.70        
 170             	152970.40       	98654.10        
 170             	152984.91       	98643.95        
 171             	153018.27       	98649.75        
 171             	153037.12       	98664.25        
 171             	153044.38       	98672.96        
 171             	153058.88       	98683.11        
 171             	153083.54       	98684.56        
 171             	153121.25       	98683.11        
 171             	153145.91       	98671.51        
 171             	153161.86       	98665.70        
 172             	152982.01       	98625.09        
 172             	152982.01       	98607.69        
 172             	152990.71       	98558.37        
 172             	153000.86       	98517.76        
 172             	153016.82       	98491.65        
 173             	152912.39       	98767.24        
 173             	152939.94       	98794.79        
 173             	152957.35       	98809.30        
 173             	152977.66       	98820.90        
 173             	152990.71       	98823.80        
 174             	152894.98       	98710.67        
 174             	152929.79       	98726.62        
 174             	152961.70       	98745.48        
 174             	153005.21       	98759.98        
 174             	153031.32       	98775.94        
 174             	153044.38       	98784.64        
 174             	153063.23       	98788.99        
 174             	153111.10       	98790.44        
 174             	153138.66       	98790.44        
 175             	153026.97       	98838.31        
 175             	153100.94       	98852.81        
 175             	153170.57       	98857.16        
 176             	153279.35       	98861.52        
 176             	153333.02       	98862.97        
 178             	153408.44       	98833.96        
 178             	153420.04       	98810.75        
 178             	153420.04       	98794.79        
 178             	153404.09       	98784.64        
 178             	153392.49       	98775.94        
 179             	152987.81       	98854.26        
 179             	152984.91       	98884.72        
 179             	152987.81       	98926.79        
 179             	152984.91       	98983.35        
 179             	152984.91       	99018.16        
 179             	152984.91       	99028.32        
 180             	152980.56       	99055.88        
 180             	152974.75       	99076.18        
 180             	152973.30       	99095.04        
 180             	152971.85       	99110.99        
 180             	152964.60       	99124.05        
 181             	152970.40       	99044.27        
 181             	152954.45       	99035.57        
 181             	152941.39       	99044.27        
 181             	152941.39       	99068.93        
 181             	152941.39       	99102.29        
 181             	152941.39       	99125.50        
 181             	152942.84       	99155.96        
 181             	152942.84       	99177.71        
 181             	152938.49       	99186.42        
 182             	152158.15       	99462.00        
 182             	152161.05       	99441.70        
 182             	152182.81       	99414.14        
 182             	152210.36       	99390.93        
 182             	152236.47       	99360.47        
 182             	152295.94       	99302.45        
 182             	152364.11       	99235.73        
 182             	152423.58       	99183.52        
 182             	152432.28       	99164.66        
 182             	152442.44       	99161.76        
 182             	152452.59       	99153.06        
 182             	152461.29       	99134.20        
 183             	152456.94       	99106.64        
 183             	152438.09       	99079.08        
 183             	152420.68       	99052.98        
 183             	152398.92       	99023.97        
 183             	152378.62       	98997.86        
 183             	152368.46       	98973.20        
 183             	152356.86       	98957.25        
 183             	152342.36       	98938.39        
 183             	152339.45       	98916.63        
 183             	152338.00       	98896.33        
 183             	152327.85       	98874.57        
 184             	152159.60       	99506.97        
 184             	152191.51       	99495.36        
 184             	152211.81       	99488.11        
 184             	152262.58       	99486.66        
 184             	152295.94       	99488.11        
 184             	152319.15       	99493.91        
 184             	152339.45       	99492.46        
 184             	152359.76       	99476.51        
 184             	152458.39       	99479.41        
 184             	152483.05       	99459.10        
 184             	152504.81       	99454.75        
 184             	152520.76       	99440.25        
 184             	152559.92       	99443.15        
 184             	152578.78       	99435.90        
 184             	152604.89       	99431.54        
 184             	152628.10       	99424.29        
 184             	152646.95       	99440.25        
 184             	152664.36       	99463.45        
 184             	152674.51       	99491.01        
 184             	152674.51       	99502.62        
 184             	152664.36       	99530.18        
 184             	152655.65       	99551.93        
 184             	152636.80       	99563.54        
 184             	152622.29       	99567.89        
 184             	152603.44       	99575.14        
 184             	152587.48       	99575.14        
 185             	152483.05       	99137.10        
 185             	152499.01       	99119.70        
 185             	152526.56       	99089.24        
 185             	152552.67       	99058.78        
 185             	152568.63       	99044.27        
 185             	152586.03       	99026.87        
 186             	152612.14       	99000.76        
 186             	152628.10       	98977.55        
 186             	152661.46       	98905.03        
 186             	152678.86       	98870.22        
 186             	152697.72       	98838.31        
 186             	152703.52       	98819.45        
 186             	152716.57       	98800.60        
 186             	152731.08       	98786.09        
 186             	152742.68       	98784.64        
 186             	152760.09       	98761.43        
 186             	152794.90       	98752.73        
 187             	152606.34       	99047.17        
 187             	152623.74       	99071.83        
 187             	152642.60       	99086.34        
 187             	152642.60       	99118.25        
 187             	152639.70       	99154.51        
 188             	152649.85       	99211.08        
 188             	152657.10       	99224.13        
 189             	152683.21       	99216.88        
 189             	152702.07       	99206.72        
 189             	152719.47       	99192.22        
 189             	152732.53       	99213.98        
 189             	152747.03       	99232.83        
 190             	152683.21       	99261.84        
 190             	152706.42       	99287.95        
 190             	152718.02       	99306.81        
 190             	152720.92       	99321.31        
 190             	152706.42       	99324.21        
 190             	152700.62       	99332.91        
 190             	152703.52       	99343.07        
 190             	152712.22       	99351.77        
 190             	152718.02       	99361.92        
 191             	152632.45       	99202.37        
 191             	152623.74       	99228.48        
 191             	152623.74       	99250.24        
 191             	152623.74       	99271.99        
 191             	152623.74       	99286.50        
 192             	152675.96       	99163.21        
 192             	152699.17       	99148.71        
 192             	152719.47       	99126.95        
 192             	152747.03       	99109.54        
 192             	152765.89       	99099.39        
 192             	152787.65       	99074.73        
 192             	152807.95       	99092.14        
 192             	152813.75       	99112.44        
 192             	152816.66       	99148.71        
 192             	152829.71       	99186.42        
 192             	152838.41       	99205.27        
 192             	152845.66       	99216.88        
 193             	152876.12       	98638.15        
 193             	152883.38       	98594.63        
 193             	152900.78       	98561.27        
 193             	152902.23       	98527.91        
 193             	152918.19       	98493.10        
 193             	152923.99       	98469.89        
 193             	152928.34       	98458.29        
 195             	153034.22       	97905.66        
 195             	153034.22       	97867.95        
 195             	153041.48       	97833.14        
 195             	153040.03       	97804.13        
 195             	153045.83       	97766.42        
 195             	153048.73       	97734.51        
 196             	153080.64       	97721.46        
 196             	153109.65       	97734.51        
 196             	153140.11       	97751.92        
 196             	153172.02       	97766.42        
 196             	153187.97       	97780.93        
 196             	153221.33       	97783.83        
 196             	153263.40       	97782.38        
 196             	153273.55       	97788.18        
 197             	153034.22       	97667.79        
 197             	153029.87       	97648.93        
 198             	152996.51       	97648.93        
 198             	152976.21       	97661.99        
 198             	152960.25       	97669.24        
 198             	152947.20       	97675.04        
 200             	152986.36       	97621.38        
 200             	152963.15       	97622.83        
 200             	152942.84       	97628.63        
 200             	152937.04       	97634.43        
 200             	152923.99       	97634.43        
 200             	152909.48       	97630.08        
 200             	152897.88       	97618.47        
 201             	153048.73       	97617.02        
 201             	153083.54       	97619.92        
 201             	153098.04       	97612.67        
 201             	153138.66       	97588.01        
 201             	153156.06       	97580.76        
 201             	153183.62       	97588.01        
 201             	153211.18       	97601.07        
 201             	153243.09       	97617.02        
 201             	153264.85       	97627.18        
 202             	153024.07       	97598.17        
 202             	153005.21       	97570.61        
 202             	152990.71       	97545.95        
 202             	152980.56       	97522.74        
 202             	152976.21       	97499.54        
 202             	152968.95       	97483.58        
 202             	152966.05       	97476.33        
 202             	152966.05       	97469.08        
 203             	152945.75       	97416.86        
 203             	152937.04       	97386.40        
 203             	152934.14       	97371.90        
 205             	152955.90       	97355.94        
 205             	152974.75       	97341.44        
 205             	153009.57       	97337.09        
 205             	153058.88       	97306.63        
 206             	152979.11       	97308.08        
 206             	153025.52       	97271.82        
 206             	153073.39       	97232.65        
 206             	153112.55       	97202.19        
 207             	152909.48       	97322.58        
 207             	152905.13       	97302.27        
 207             	152894.98       	97277.62        
 207             	152890.63       	97252.96        
 208             	152921.09       	97206.54        
 209             	152967.50       	97170.28        
 209             	152986.36       	97160.13        
 210             	153013.92       	97187.69        
 210             	153019.72       	97213.80        
 210             	153019.72       	97226.85        
 211             	153000.86       	97149.98        
 211             	153016.82       	97145.63        
 211             	153025.52       	97131.12        
 211             	153042.93       	97122.42        
 212             	152947.20       	97214.52        
 212             	152955.90       	97242.08        
 212             	152949.37       	97261.66        
 213             	152098.68       	99891.34        
 213             	152104.48       	99873.93        
 214             	152130.59       	99934.85        
 214             	152179.90       	99911.65        
 214             	152217.62       	99888.44        
 214             	152255.33       	99897.14        
 215             	153060.33       	97740.31        
 215             	153061.78       	97780.93        
 215             	153054.53       	97867.95        
 215             	153048.73       	97902.76        
 223             	152968.95       	98336.45        
 223             	152997.96       	98295.84        
 223             	153009.57       	98197.21        
 223             	153026.97       	98086.97        
 109             	151350.97       	98865.87        
 109             	151333.56       	98841.21        
 109             	151321.23       	98823.80        
 109             	151303.83       	98794.79        
 109             	151295.85       	98772.31        
 109             	151293.68       	98759.98        
 109             	151276.27       	98734.60        
 109             	151242.18       	98672.96        
 109             	151227.68       	98648.30        
 109             	151215.35       	98644.67        
 109             	151199.40       	98618.56        
 109             	151188.52       	98613.49        
 109             	151163.13       	98603.33        
 109             	151142.83       	98590.28        
 66              	149915.74       	99895.69        
 66              	149879.48       	99882.64        
 66              	149854.82       	99852.18        
 66              	149796.80       	99828.97        
 68              	149738.79       	99813.01        
 68              	149667.71       	99810.11        
 68              	149583.59       	99805.76        
 68              	149542.98       	99805.76        
 217             	151033.32       	99901.49        
 217             	150993.43       	99884.09        
 218             	150918.73       	99828.97        
 218             	150901.33       	99809.39        
 218             	150893.35       	99794.16        
 218             	150880.30       	99783.28        
 218             	150866.52       	99770.23        
 227             	150844.03       	99753.55        
 227             	150828.80       	99750.65        

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	148350.70       	97051.18        	153531.73       	100225.11       
 UNITS          	Meters
 FILE           	S:\CURRENT PROJECTS\669.DVWSP.10\CALCULATIONS\Kharsa Hydraulic Calculations\kharsa N.bmp
 OFFSET         	0.00            	0.00            

[END]
