[TITLE]
Scenario: Base 
Date: 29/11/2011 2:00:23 PM 

[JUNCTIONS]
29 957 0 
31 956 0 
33 957 0 
35 953 0 
37 938 0 
39 932 0 
43 931 0 
49 939 0 
51 951 0 
53 951 0 
55 928 0 
59 938 0 
61 938 0 
63 925 0 
65 930 0 
67 928 0 
69 926 0 
71 928 0 
73 930 0 
75 930 0 
77 928 0 
79 930 0 
81 926 0 
83 926 0 
85 928 0 
87 945 0 
89 941 0 
91 944 0 
93 950 0 
95 950 0 
97 945 0 
99 943 0 
101 943 0 
103 935 0 
105 931 0 
107 940 0 
109 940 0 
113 936 0 
115 936 0 
117 935 0 
119 936 0 
121 936 0 
123 938 0 
125 930 0 
127 930 0 
133 917 0 
135 917 0 
137 904 0 
139 909 0 
149 922 0 
151 931 0 
153 931 0 
155 934 0 
160 931 0 
162 931 0 
164 940 0 
166 952 0 
168 951 0 
170 936 0 
172 923.000033206817 0 
174 923 0 
176 924.999985550575 0 
178 926 0 
180 931 0 
182 923 0 
184 927 0 
186 925 0 
194 935 0 
196 934 0 
200 931 0 
204 938 0 
206 940 0 
208 944 0 
210 944 0 
213 936 0 
217 934 0 
219 937 0 
221 939 0 
223 945 0 
226 932 0 
228 940 0 
231 943 0 
236 951 0 
239 932 0 
241 951 0 
243 935 0 
245 933 0 
247 934 0 
249 936 0 
251 935 0 
256 937 0 
259 925 0 
261 915 0 
263 907 0 
265 900 0 
269 900 0 
271 900 0 
274 895 0 
278 900 0 
280 928 0 
282 911 0 
284 910 0 
286 912 0 
288 911 0 
290 918 0 
293 925 0 
295 923 0 
297 920 0 
299 930 0 
301 928 0 
303 927 0 
306 930 0 
308 929 0 
310 926.000036136516 0 
312 921.000006448996 0 
314 929 0 
324 936 0 
331 928 0 
333 937 0 
339 907 0 
342 907 0 
344 925 0 
346 925 0 
348 923 0 
350 921 0 
353 900 0 
357 912 0 
359 927.999988480274 0 
361 927.999988480274 0 
363 911 0 
365 911 0 
367 910 0 
369 925 0 
373 911 0 
376 925 0 
378 912 0 
380 927.999988480274 0 
382 928 0 
384 928 0 
386 928 0 
388 928 0 
390 926 0 
394 930 0 
398 924 0 
404 929 0 
408 936 0 
410 938 0 
412 930 0 
414 937 0 
418 938 0 
420 930 0 
422 940 0 
424 939 0 
434 896 0 
436 895 0 
438 945 0 
440 897 0 
442 882 0 
444 900 0 
446 900 0 
448 904 0 
452 913 0 
454 900 0 
455 922 0 
457 903 0 
459 915 0 
461 900 0 
463 889 0 
465 895 0 
467 912 0 
471 931 0 
473 936 0 
475 938 0 
477 940 0 
480 957 0 
482 946 0 
484 947 0 
489 937 0 
491 937 0 
493 938 0 
495 936.999997269373 0 
497 936.999997269373 0 
503 940 0 
505 930 0 
507 916 0 
523 929 0 
533 923 0 
535 920 0 
537 910 0 
539 937 0 
541 938 0 
543 937 0 
545 926 0 
550 923 0 
552 928 0 
554 940 0 
558 914 0 
560 912 0 
562 905 0 
566 906 0 
568 906 0 
571 909 0 
575 901 0 
577 914 0 
579 911 0 
581 915 0 
583 903 0 
585 905 0 
587 904 0 
589 906 0 
595 898 0 
597 911 0 
599 910 0 
601 913 0 
603 916 0 
607 914 0 
609 908 0 
611 914 0 
613 900 0 
617 918.000003519297 0 
621 924 0 
623 923 0 
626 924 0 
627 923 0 
629 900 0 
631 899 0 
634 888 0 
638 900 0 
640 900 0 
642 900 0 
644 900 0 
646 900 0 
648 901 0 
654 932 0 
656 934 0 
658 942 0 
660 926 0 
662 926 0 
664 935 0 
666 941 0 
669 941 0 
673 942 0 
675 942 0 
678 942 0 
680 942 0 
682 934 0 
684 931 0 
686 932 0 
688 937 0 
690 937 0 
692 937 0 
694 933 0 
696 917 0 
698 926 0 
700 923 0 
702 923 0 
711 934 0 
713 935 0 
715 932 0 
717 933 0 
719 933 0 
723 932 0 
725 921 0 
728 915 0 
730 903 0 
732 903 0 
734 913 0 
738 913 0 
740 904 0 
742 917 0 
745 922 0 
747 923 0 
749 923 0 
751 930 0 
754 904 0 
756 909 0 
758 918 0 
761 920 0 
763 923 0 
767 928 0 
769 922 0 
771 921 0 
773 918 0 
775 913 0 
777 901 0 
779 904 0 
781 907 0 
783 907 0 
785 905 0 
787 903 0 
789 904 0 
791 909 0 
795 930 0 
797 922 0 
799 920 0 
801 917 0 
803 917 0 
805 916 0 
807 914 0 
809 902 0 
811 922 0 
813 911 0 
815 909 0 
817 911 0 
819 920 0 
821 924 0 
823 906 0 
829 899 0 
832 887 0 
836 906 0 
838 887 0 
840 900 0 
842 920 0 
851 926 0 
855 925 0 
857 912 0 
859 909 0 
862 929 0 
864 916 0 
866 902 0 
869 901 0 
871 915 0 
873 903 0 
875 902 0 
881 916 0 
882 925 0 
885 938 0 
887 938 0 
889 926 0 
891 940 0 
893 925 0 
896 921.000006448996 0 
898 936 0 
900 935 0 
902 921 0 
904 921.999982620875 0 
906 922 0 
908 921 0 
910 909.999970902078 0 
912 896 0 
915 895 0 
917 936 0 
919 935 0 
923 921.999982620875 0 
931 906 0 
933 889 0 
935 895 0 
937 889 0 
939 892 0 
941 915 0 
943 918 0 
945 920 0 
947 921.999982620875 0 
949 921.000006448996 0 
951 901 0 
953 929 0 
956 918 0 
958 920.000030277118 0 
960 921.999982620875 0 
962 921.999982620875 0 
964 921 0 
966 918 0 
968 910 0 
972 921.999982620875 0 
975 921.999982620875 0 
977 923.000033206817 0 
979 915.999976761476 0 
981 915.999976761476 0 
983 920.000030277118 0 
985 921.999982620875 0 
987 927.000012308395 0 
989 923.000033206817 0 
990 911.000021488019 0 
992 924.999985550575 0 
994 921.999982620875 0 
996 926 0 
998 920 0 
1000 924.999985550575 0 
1009 926 0 
1012 909 0 
1014 901 0 
1016 902 0 
1018 901 0 
1020 894 0 
1023 869 0 
1027 900 0 
1029 890 0 
1031 915 0 
1035 908 0 
1037 911 0 
1039 935 0 
1041 934 0 
1043 934 0 
1045 934 0 
1047 931 0 
1049 930 0 
1051 926 0 
1053 925 0 
1055 924 0 
1057 921 0 
1059 931 0 
1061 905 0 
1063 907 0 
1065 902 0 
1069 904 0 
1071 905 0 
1076 907 0 
1078 936 0 
1080 935 0 
1083 927 0 
1085 925 0 
1087 910 0 
1090 907 0 
1092 904 0 
1096 901 0 
1098 937 0 
1100 927 0 
1102 929 0 
1104 930 0 
1106 929 0 
1108 927 0 
1111 894 0 
1113 930 0 
1115 930 0 
1119 925 0 
1121 928 0 
1127 905 0 
1129 940 0 
1131 905 0 
1133 903 0 
1135 933 0 
1137 931 0 
1139 924 0 
1141 911 0 
1143 907 0 
1145 903.999965042678 0 
1147 903.999965042678 0 
1149 908 0 
1151 907 0 
1153 910 0 
1155 909 0 
1157 910 0 
1159 908 0 
1161 937 0 
1165 904 0 
1167 940 0 
1169 910 0 
1172 913 0 
1174 956 0 
1175 942 0 
1177 943 0 
1179 933 0 
1181 925 0 
1183 927 0 
1185 930 0 
1187 925 0 
1189 927 0 
1191 925 0 
1193 930 0 
1195 924 0 
1197 925 0 
1199 923 0 
1201 925 0 
1203 926 0 
1206 930 0 
1208 930 0 
1210 940 0 
1217 940 0 
1219 938 0 
1221 938 0 
1223 936 0 
1225 935 0 
1227 911.000021488019 0 
1229 935 0 
1231 934 0 
1233 934 0 
1235 934 0 
1238 934 0 
1242 939 0 
1244 938 0 
1246 934 0 
1249 937 0 
1251 939.000024027193 0 
1253 939.000024027193 0 
1255 939 0 
1257 940 0 
1260 940.999976370951 0 
1262 930 0 
1264 934.999970511552 0 
1266 934.999970511552 0 
1268 937.999973441252 0 
1270 939.000024027193 0 
1272 936.999997269373 0 
1274 936.000021097494 0 
1276 936.999997269373 0 
1278 935 0 
1279 942 0 
1281 928.999964652153 0 
1283 930.000015238095 0 
1285 936.999997269373 0 
1287 933.000018167794 0 
1289 928 0 
1291 943 0 
1293 933.999994339673 0 
1295 943 0 
1297 902 0 
1301 930 0 
1304 930 0 
1306 930 0 
1310 922 0 
1315 918 0 
1316 920 0 
1318 907 0 
1320 900 0 
1322 883 0 
1324 883 0 
1326 884 0 
1328 882 0 
1330 908 0 
1332 894 0 
1334 896 0 
1336 898 0 
1338 904 0 
1342 895 0 
1344 897 0 
1346 898 0 
1348 900 0 
1350 902 0 
1352 900 0 
1355 917.000027347418 0 
1356 914 0 
1358 912 0 
1360 906 0 
1363 903 0 
1365 907 0 
1367 907 0 
1369 899 0 
1371 898 0 
1373 880 0 
1379 879 0 
1381 883 0 
1387 879 0 
1389 893 0 
1391 900 0 
1393 900 0 
1395 900 0 
1397 904 0 
1400 909 0 
1403 911 0 
1405 909 0 
1407 900 0 
1420 907 0 
1424 903 0 
1428 914 0 
1430 913 0 
1432 912 0 
1437 912 0 
1439 906 0 
1444 913 0 
1447 916 0 
1455 900 0 
1457 900 0 
1461 897 0 
1467 871 0 
1469 864 0 
1471 899 0 
1474 900 0 
1477 906 0 
1484 913 0 
1488 901 0 
1490 901 0 
1492 907 0 
1495 899.9999859411 0 
1498 901 0 
1502 902 0 
1505 920 0 
1507 916 0 
1509 913 0 
1513 902 0 
1521 908 0 
1523 900 0 
1525 886 0 
1527 879 0 
1529 884 0 
1531 879 0 
1537 872 0 
1541 904 0 
1548 906 0 
1554 915 0 
1556 900 0 
1558 911 0 
1560 903 0 
1563 910 0 
1565 899.9999859411 0 
1567 900 0 
1569 900 0 
1571 900 0 
1573 935 0 
1575 932 0 
1577 915 0 
1579 916 0 
1581 916 0 
1583 929 0 
1585 916 0 
1589 929 0 
1591 929 0 
1593 937 0 
1595 936 0 
1599 933 0 
1601 901 0 
1603 909 0 
1605 904 0 
1607 920 0 
1611 930 0 
1613 929 0 
1615 917 0 
1617 916 0 
1619 917 0 
1621 930 0 
1623 926 0 
1625 910 0 
1627 913 0 
1629 928 0 
1631 917 0 
1634 917 0 
1637 925 0 
1639 933 0 
1642 915 0 
1645 927 0 
1647 925 0 
1649 935 0 
1651 930 0 
1655 940 0 
1659 933 0 
1661 941 0 
1663 941 0 
1665 941 0 
1667 937 0 
1669 927 0 
1671 944 0 
1677 945 0 
1679 946 0 
1681 947 0 
1684 944 0 
1686 944 0 
1689 941 0 
1691 940 0 
1693 940 0 
1696 938 0 
1698 938 0 
1701 936 0 
1703 930 0 
1706 930 0 
1708 933 0 
1710 930 0 
1712 936 0 
1714 940 0 
1718 940 0 
1720 940 0 
1722 932 0 
1724 933 0 
1727 937 0 
1730 936 0 
1732 937 0 
1734 942 0 
1736 956 0 
1740 956 0 
1742 945 0 
1744 939 0 
1746 932 0 
1748 938 0 
1750 937 0 
1752 937 0 
1755 937 0 
1757 939 0 
1761 934 0 
1763 937 0 
1765 938 0 
1767 940 0 
1769 947 0 
1771 950 0 
1772 946 0 
1775 950 0 
1777 940 0 
1780 935 0 
1783 940 0 
1785 937 0 
1787 938 0 
1789 937 0 
1791 937 0 
1793 938 0 
1797 937 0 
1799 937 0 
1801 918 0 
1803 933 0 
1805 933 0 
1809 931 0 
1812 936 0 
1814 915 0 
1816 935 0 
1818 955 0 
1820 931 0 
1822 937 0 
1824 931 0 
1826 928 0 
1828 928 0 
1830 928 0 
1832 928 0 
1834 916 0 
1836 917 0 
1838 918 0 
1840 920 0 
1842 919 0 
1844 917 0 
1847 901 0 
1849 901 0 
1851 900 0 
1853 935 0 
1855 936 0 
1857 931 0 
1859 931 0 
1862 916 0 
1864 918 0 
1868 927 0 
1874 904 0 
1875 902 0 
1877 895 0 
1878 895 0 
1880 901 0 
1882 944 0 
1884 931 0 
1886 928 0 
1888 928 0 
1890 926 0 
1892 921 0 
1894 921 0 
1896 922 0 
1898 923 0 
1900 934 0 
1902 934 0 
1904 930 0 
1906 928 0 
1908 919 0 
1910 917 0 
1912 916 0 
1915 920 0 
1917 922 0 
1919 925 0 
1921 924 0 
1923 920 0 
1926 926 0 
1928 927.000012308395 0 
1930 919 0 
1932 898 0 
1934 899 0 
1937 927 0 
1939 924 0 
1941 898 0 
1943 930 0 
1945 925 0 
1947 925 0 
1950 915 0 
1952 930 0 
1955 924 0 
1957 920.000030277118 0 
1959 915.999976761476 0 
1961 918.999979691176 0 
1963 932 0 
1965 930 0 
1968 938 0 
1971 925 0 
1975 944 0 
1977 944 0 
1979 943 0 
1981 944 0 
1983 947 0 
1985 945 0 
1987 936 0 
1989 940 0 
1992 938 0 
1994 936 0 
1996 936 0 
1998 938 0 
2000 938 0 
2002 937 0 
2004 916 0 
2006 915 0 
2008 915 0 
2011 910 0 
2013 915 0 
2015 930 0 
2017 900 0 
2019 900 0 
2038 882 0 
2040 884 0 
2042 895 0 
2044 904 0 
2046 907 0 
2048 907 0 
2050 890 0 
2052 895 0 
2054 900 0 
2057 901 0 
2059 886 0 
2061 905 0 
2063 910 0 
2067 900 0 
2069 895 0 
2071 895 0 
2073 895 0 
2075 900 0 
2080 889 0 
2084 880 0 
2086 904 0 
2092 908 0 
2096 890 0 
2098 887 0 
2100 901 0 
2102 912 0 
2104 909 0 
2107 904 0 
2109 908 0 
2111 918 0 
2113 920 0 
2116 919 0 
2118 921 0 
2120 918 0 
2122 917 0 
2125 909 0 
2128 916 0 
2130 916 0 
2134 940 0 
2137 938 0 
2139 936.000021097494 0 
2150 911 0 
2159 906 0 
2165 899 0 
2167 875 0 
2170 928 0 
2174 917 0 
2177 913 0 
2179 920 0 
2181 903 0 
2186 914 0 
2188 922 0 
2191 920 0 
2193 921 0 
2196 922 0 
2198 915 0 
2200 922 0 
2203 914 0 
2205 915 0 
2208 914 0 
2210 913 0 
2212 916 0 
2215 878 0 
2217 886 0 
2219 893 0 
2221 893 0 
2223 893 0 
2225 896 0 
2227 899 0 
2230 904 0 
2232 904 0 
2240 896 0 
2242 900 0 
2244 886 0 
2246 886 0 
2248 884 0 
2250 882 0 
2254 911 0 
2257 914 0 
2260 889 0 
2263 892 0 
2267 887 0 
2269 886 0 
2273 893 0 
2275 895 0 
2291 935 0 
2294 933 0 
2296 933 0 
2298 932 0 
2300 940 0 
2302 934 0 
2304 931 0 
2306 920 0 
2307 913 0 
2309 913 0 
2311 914 0 
2313 916 0 
2315 913 0 
2317 908 0 
2319 919 0 
2322 936 0 
2342 928 0 
2344 930 0 
2346 929 0 
2348 930 0 
2356 916 0 
2360 915.999976761476 0 
2393 938 0 
2396 904 0 
2399 909 0 
2403 900 0 
2419 909 0 
2422 916 0 
2430 925 0 
2431 926 0 
2435 920 0 
2540 900 0 
2544 907 0 
2547 908 0 
2558 889 0 
2561 886 0 
2562 885 0 
2569 897 0 
2579 913 0 
2582 910 0 
2585 917 0 
2586 911 0 
2587 910 0 
2595 889 0 
2596 880 0 
2603 896 0 
2607 891 0 
2610 895 0 
2618 934 0 
2620 939 0 
2623 936 0 
2624 932 0 
2627 936 0 
2630 938 0 
2660 930 0 
2664 938 0 
2667 937 0 
2671 937 0 
2672 909 0 
2675 912 0 
2678 905 0 
2681 905 0 
2684 887 0 
2693 872 0 
2694 878 0 
2695 881 0 
2696 872 0 
2700 942 0 
2704 900 0 
2707 901 0 
2710 902 0 
2712 907 0 
2713 906 0 
2719 905 0 
2733 879 0 
2738 879 0 
2745 879 0 
2768 907 0 
2772 908 0 
2790 914 0 
2793 917 0 
2796 922 0 
2799 901 0 
2802 878 0 
2803 898 0 
2804 911 0 
2805 914 0 
2806 924 0 
2812 930 0 
2813 939 0 
2822 948 0 
2825 948 0 
2827 937 0 
2830 943 0 
2835 879 0 
2842 906 0 
2845 878 0 
2848 882 0 
2852 912 0 
2855 920 0 
2857 937 0 
2860 936 0 
2864 935 0 
2868 935 0 
2872 940 0 
2875 935 0 
2877 937 0 
2880 933 0 
2882 930 0 
2889 896 0 
2891 932 0 
2894 932 0 
2895 927 0 
2901 934 0 
2905 926 0 
2908 923 0 
2911 926 0 
2917 886 0 
2921 912 0 
2926 904 0 
2928 916 0 
2932 926 0 
2934 910 0 
2935 906 0 
2936 906 0 
2939 910 0 
2959 880 0 
2962 903 0 
2963 903 0 
2964 893 0 
2968 886 0 
2969 887 0 
2974 907 0 
2978 912 0 
2982 871 0 
3000 937 0 
3001 936 0 
3005 956 0 
3016 937 0 
3017 933 0 
3018 933 0 
3022 933 0 
3027 910 0 
3028 919 0 
3032 907 0 
3035 903 0 
3037 923 0 
3050 900 0 
3053 901 0 
3057 906 0 
3060 924 0 
3062 910 0 
3065 915 0 
3066 918 0 
3067 918 0 
3068 913 0 
3069 915 0 
3070 914 0 
3071 914 0 
3072 918 0 
3081 883 0 
3111 904 0 
3114 904 0 
3116 954 0 
3119 955 0 
3120 955 0 
3121 960 0 
3122 960 0 
3129 938 0 
3133 928 0 
3137 928 0 
3140 942 0 
3142 899 0 
3146 904 0 
3148 919 0 
3152 917 0 
3156 918 0 
3159 918 0 
3160 908 0 
3161 908 0 
3165 914 0 
3167 880 0 
3170 905 0 
3171 905 0 
3178 897 0 
3181 911 0 
3184 912 0 
3188 910 0 
3191 901 0 
3194 900 0 
3196 901 0 
3198 899 0 
3205 868 0 
3218 917 0 
3220 917 0 
3225 899 0 
3228 906 0 
3233 928 0 
3242 947 0 
3250 902 0 
3251 900 0 
3270 914 0 
3275 923 0 
3284 921 0 
3288 923 0 
3289 923 0 
3294 917 0 
3296 918 0 
3300 901 0 
3303 901 0 
3306 901 0 
3309 907 0 
3314 907 0 
3319 907 0 
3333 938 0 
3336 879 0 
3346 880 0 
3350 899 0 
3356 886 0 
3359 892 0 
3362 915 0 
3365 914 0 
3367 910 0 
3378 878 0 
3382 889 0 
3384 881 0 
3386 903 0 
3390 906 0 
3396 930 0 
3397 930 0 
3401 916 0 
3406 918 0 
3415 928 0 
3417 930 0 
3424 924 0 
3429 936 0 
3431 937 0 
3433 936 0 
3439 943 0 
3440 943 0 
3443 904 0 
3444 900 0 
3447 909 0 
3453 903 0 
3462 927 0 
3464 922 0 
3476 936 0 
3478 935 0 
3480 936 0 
3496 930 0 
3509 922 0 
3513 922 0 
3518 925 0 
3522 925 0 
3528 940 0 
3532 939 0 
3545 928 0 
3562 926 0 
3565 930 0 
3570 934 0 
3575 932 0 
3593 936 0 
3597 880 0 
3602 918 0 
3606 904 0 
3612 904 0 
3615 905 0 
3617 938 0 
3623 937 0 
3626 934 0 
3633 937 0 
3643 931 0 
3652 890 0 
3655 900 0 
3660 880 0 
3666 931 0 
3672 928 0 
3677 953 0 
3683 910 0 
3687 956 0 
3697 940 0 
3701 918 0 
3710 910 0 
3721 938 0 
3730 957 0 
3734 957 0 

[RESERVOIRS]
112 984 
502 945 

[DEMANDS]
29 1.37375 
31 1.37375 
33 1.14479166666667 
35 1.37375 
37 0.217777777777778 
39 0.163333333333333 
49 0.326666666666667 
51 0.544444444444445 
53 0.479111111111111 
55 0.119777777777778 
59 0.217777777777778 
61 0.217777777777778 
63 0.0871111111111111 
65 0.141555555555556 
67 0.108888888888889 
69 0.0892888888888889 
71 0.098 
73 0.141555555555556 
75 0.141555555555556 
77 0.108888888888889 
79 0.141555555555556 
81 0.0892888888888889 
83 0.0892888888888889 
85 0.098 
87 0.915833333333333 
89 0.82425 
91 0.6654375 
93 1.02375 
95 1.02375 
97 0.6825 
99 0.64155 
101 0.64155 
103 0.334425 
105 0.211575 
107 0.552825 
109 0.552825 
113 0.6181875 
115 0.6181875 
117 0.5495 
119 0.6181875 
121 0.6181875 
123 0.760141666666666 
125 0.228958333333333 
127 0.228958333333333 
133 0.6785625 
135 0.699125 
137 0.3084375 
139 0.41125 
149 0.0784 
153 0.152444444444444 
155 0.174222222222222 
160 0.27475 
162 0.27475 
164 0.801354166666667 
166 1.08068333333333 
168 0.915833333333333 
170 0.196 
172 0.30625 
174 0.30625 
176 0.289236111111111 
178 0.510416666666667 
180 0.152444444444444 
182 0.0696888888888889 
184 0.098 
186 0.289236111111111 
194 0.185111111111111 
196 0.174222222222222 
200 0.152444444444444 
204 0.217777777777778 
206 0.370222222222222 
208 0.435555555555556 
210 0.435555555555556 
213 0.196 
217 0.174222222222222 
219 0.206888888888889 
221 0.326666666666667 
223 0.435555555555556 
226 0.163333333333333 
228 0.370222222222222 
231 0.435555555555556 
236 0.544444444444445 
239 0.163333333333333 
241 0.544444444444445 
243 0.185111111111111 
245 0.174222222222222 
247 0.174222222222222 
249 0.196 
251 0.185111111111111 
256 0.206888888888889 
259 0.0871111111111111 
261 0.0696888888888889 
263 0.0912916666666667 
265 0.0852055555555556 
269 0.0608611111111111 
271 0.0943347222222222 
274 0.0760763888888889 
278 0.0973777777777778 
280 0.395597222222222 
282 0.146066666666667 
284 0.121722222222222 
286 0.182583333333333 
288 0.0675111111111111 
290 0.0718666666666667 
293 0.0871111111111111 
295 0.0827555555555556 
297 0.0762222222222222 
299 0.141555555555556 
301 0.119777777777778 
306 0.141555555555556 
308 0.130666666666667 
310 0.0892888888888889 
312 0.0805777777777778 
314 0.130666666666667 
324 0.196 
331 0.119777777777778 
333 20.6888888888889 
339 0.106506944444444 
342 0.106506944444444 
344 0.243444444444444 
346 0.304305555555556 
348 0.228229166666667 
350 0.213013888888889 
353 0.0821625 
357 0.197798611111111 
359 0.456458333333333 
361 0.517319444444444 
363 0.1369375 
365 0.1369375 
367 0.121722222222222 
369 0.365166666666667 
373 0.149109722222222 
376 0.0871111111111111 
378 0.0696888888888889 
380 0.119777777777778 
382 0.119777777777778 
384 0.098 
386 0.108888888888889 
388 0.108888888888889 
390 0.0892888888888889 
394 0.141555555555556 
398 0.0871111111111111 
404 0.130666666666667 
408 0.196 
410 0.217777777777778 
412 0.141555555555556 
414 0.206888888888889 
418 0.217777777777778 
420 0.141555555555556 
422 0.370222222222222 
424 0.326666666666667 
434 0.118144444444444 
436 0.0653333333333333 
438 0.0675111111111111 
440 0.118144444444444 
442 0.126583333333333 
444 0.295361111111111 
446 0.316458333333333 
448 0.358652777777778 
452 0.421944444444444 
454 0.329116666666667 
455 0.717305555555555 
457 0.37975 
459 0.464138888888889 
461 0.337555555555556 
463 0.210972222222222 
465 0.118144444444444 
467 0.400847222222222 
471 0.297645833333333 
473 0.595291666666667 
475 0.7555625 
477 0.801354166666667 
480 1.37375 
482 0.915833333333333 
484 0.915833333333333 
489 0.641083333333333 
491 0.641083333333333 
493 0.7555625 
495 0.641083333333333 
497 0.663979166666667 
505 1.0075625 
507 0.6785625 
523 0.9993375 
533 0.9664375 
535 0.9582125 
537 0.534625 
539 0.663979166666667 
541 0.760141666666666 
543 0.641083333333333 
545 0.2060625 
550 0.183166666666667 
552 0.2060625 
558 0.5963125 
560 0.5551875 
562 0.3495625 
566 0.41125 
568 0.3906875 
571 1.53615 
575 1.41589583333333 
577 1.55166666666667 
579 2.28870833333333 
581 2.13354166666667 
583 1.4314125 
585 1.47408333333333 
587 1.43917083333333 
589 1.4779625 
595 1.36546666666667 
597 1.13659583333333 
599 1.90079166666667 
601 1.9201875 
603 2.52145833333333 
607 1.38874166666667 
609 1.52839166666667 
611 1.34607083333333 
613 1.40425833333333 
617 0.912975 
621 0.9664375 
623 0.9664375 
626 0.9664375 
627 0.9664375 
629 0.2261875 
631 0.205625 
634 0.205625 
638 0.205625 
640 0.2344125 
642 0.2344125 
644 0.2344125 
646 0.2344125 
648 0.271425 
654 0.163333333333333 
656 0.457916666666667 
658 0.888358333333333 
660 0.2060625 
662 0.2060625 
664 0.5495 
666 0.847145833333333 
669 0.870041666666666 
673 0.897516666666666 
675 0.897516666666666 
678 0.897516666666666 
680 0.897516666666666 
682 0.457916666666667 
684 0.27475 
686 0.320541666666667 
688 0.663979166666667 
690 0.663979166666667 
692 0.663979166666667 
694 0.412125 
696 0.8225 
698 0.2060625 
700 0.183166666666667 
702 0.183166666666667 
711 0.457916666666667 
713 0.5495 
715 0.320541666666667 
717 1.0486875 
719 1.0486875 
723 1.0486875 
725 0.9664375 
728 0.616875 
730 0.287875 
732 0.287875 
734 0.57575 
738 0.57575 
740 0.3166625 
742 0.74025 
745 0.9582125 
747 0.945875 
749 0.9253125 
751 1.0075625 
754 0.329 
756 0.4729375 
763 0.9253125 
767 0.995225 
769 0.945875 
771 0.945875 
773 0.90475 
775 0.5963125 
777 0.27965 
779 0.3619 
781 0.4729375 
783 0.4729375 
785 0.3906875 
787 0.329 
789 0.370125 
791 0.485275 
795 0.228958333333333 
797 0.160270833333333 
799 0.160270833333333 
811 0.160270833333333 
813 0.137375 
815 0.485275 
817 0.5551875 
819 0.9582125 
821 0.987 
823 0.41125 
829 0.2303 
832 0.2303 
836 0.403025 
838 0.205625 
840 0.24675 
842 0.945875 
851 0.1850625 
855 0.987 
857 0.5963125 
859 0.4729375 
862 0.995225 
864 0.666225 
866 0.287875 
869 0.2673125 
871 0.649775 
873 0.3084375 
875 0.287875 
881 0.658 
882 0.987 
885 0.760141666666666 
887 0.760141666666666 
889 0.2060625 
891 0.801354166666667 
893 0.183166666666667 
896 0.9664375 
898 1.645 
900 1.23375 
902 0.289236111111111 
904 0.289236111111111 
906 0.30625 
908 0.289236111111111 
910 0.24255 
912 0.0945 
915 0.09135 
917 0.34125 
919 0.3241875 
923 0.30625 
931 0.189 
933 0.0882 
935 0.0945 
937 0.09135 
939 0.0882 
941 0.3087 
943 0.378 
945 0.4095 
947 0.4347 
949 0.41265 
951 0.126 
953 0.5355 
956 0.378 
958 0.4032 
960 0.4284 
962 0.4347 
964 0.4095 
966 0.36855 
968 0.255208333333333 
972 0.30625 
975 0.30625 
977 0.30625 
979 0.272222222222222 
981 0.272222222222222 
983 0.289236111111111 
985 0.289236111111111 
987 0.680555555555555 
989 0.30625 
990 0.255208333333333 
992 0.30625 
994 0.289236111111111 
996 0.323263888888889 
998 0.3969 
1000 0.0853125 
1009 0.408333333333333 
1012 0.2205 
1014 0.21735 
1016 0.14175 
1018 0.1134 
1020 0.09135 
1023 0.07875 
1027 0.0945 
1029 0.08505 
1031 0.315 
1035 0.21105 
1037 0.26775 
1039 0.5796 
1041 0.5733 
1043 0.5733 
1045 0.5796 
1047 0.5607 
1049 0.5607 
1051 0.4977 
1053 0.48825 
1055 0.4599 
1057 0.41895 
1059 0.567 
1061 0.1575 
1063 0.1953 
1065 0.14175 
1069 0.14805 
1071 0.1575 
1076 0.1953 
1078 0.58275 
1080 0.58275 
1083 0.51975 
1085 0.4725 
1087 0.252 
1090 0.20475 
1092 0.14805 
1096 0.1071 
1098 0.5985 
1100 0.5103 
1102 0.5355 
1104 0.5481 
1106 0.5355 
1108 0.51975 
1111 0.09135 
1113 0.5481 
1115 0.5544 
1119 0.4662 
1121 0.5355 
1127 0.1575 
1129 0.7875 
1131 0.1575 
1133 0.14805 
1135 0.5733 
1139 0.4662 
1141 0.26775 
1143 0.20475 
1145 0.14805 
1147 0.14805 
1149 0.21105 
1151 0.20475 
1153 0.24255 
1155 0.2268 
1157 0.2457 
1159 0.21105 
1161 0.58905 
1165 0.14805 
1167 0.0945 
1169 0.252 
1172 0.29925 
1174 1.365 
1175 0.6313125 
1177 0.6313125 
1179 0.567 
1181 0.48825 
1183 0.0819 
1187 0.088725 
1189 0.51975 
1191 0.4725 
1193 0.5544 
1195 0.4599 
1197 0.4788 
1199 0.441 
1201 0.48825 
1203 0.504 
1206 0.34125 
1208 0.1876875 
1210 0.546 
1217 0.546 
1219 0.4129125 
1221 0.4129125 
1223 0.34125 
1225 0.3241875 
1229 0.3241875 
1231 0.307125 
1233 0.307125 
1235 0.307125 
1238 0.307125 
1242 0.511875 
1244 0.4129125 
1246 0.307125 
1249 0.375375 
1251 0.4948125 
1253 0.4948125 
1255 0.4948125 
1257 0.546 
1260 0.61425 
1262 0.1876875 
1264 0.3241875 
1266 0.3241875 
1268 0.4129125 
1270 0.511875 
1272 0.375375 
1274 0.34125 
1276 0.239555555555556 
1278 0.3241875 
1279 0.6279 
1281 0.1535625 
1283 0.1876875 
1285 0.375375 
1287 0.31395 
1289 0.102375 
1291 0.6313125 
1293 0.307125 
1295 0.6313125 
1297 0.287875 
1301 1.0075625 
1306 1.0075625 
1310 0.945875 
1315 0.8841875 
1316 0.9335375 
1318 1.51675416666667 
1320 1.39262083333333 
1322 1.14435416666667 
1324 1.1288375 
1326 1.20254166666667 
1328 1.1521125 
1332 1.3034 
1334 1.3383125 
1336 1.373225 
1338 1.44692916666667 
1342 1.31115833333333 
1344 1.34607083333333 
1346 1.36546666666667 
1348 1.40037916666667 
1350 1.41589583333333 
1352 1.53227083333333 
1355 0.7196875 
1356 0.60865 
1358 0.57575 
1360 0.3948 
1365 1.512875 
1369 1.37710416666667 
1371 1.36934583333333 
1373 1.140475 
1379 1.12495833333333 
1381 1.15599166666667 
1387 1.12495833333333 
1389 1.29952083333333 
1391 1.40037916666667 
1393 1.3965 
1395 1.3965 
1397 1.44692916666667 
1400 1.55166666666667 
1403 1.53227083333333 
1405 1.55166666666667 
1407 1.4081375 
1420 1.512875 
1424 1.43529166666667 
1428 2.30810416666667 
1430 2.28870833333333 
1432 2.30810416666667 
1437 2.28870833333333 
1439 1.47408333333333 
1444 2.30810416666667 
1447 2.71541666666667 
1455 1.3965 
1457 1.40037916666667 
1461 1.280125 
1467 1.1055625 
1469 1.10168333333333 
1471 1.3848625 
1474 1.40425833333333 
1477 1.47408333333333 
1484 1.931825 
1488 0.2673125 
1490 0.2632 
1492 0.41125 
1495 0.2261875 
1498 0.2673125 
1502 0.2673125 
1505 0.962325 
1507 0.64155 
1509 0.57575 
1513 0.271425 
1521 1.52839166666667 
1523 1.3965 
1525 1.22581666666667 
1527 1.12495833333333 
1529 1.2103 
1537 1.09780416666667 
1541 0.3084375 
1548 0.3906875 
1554 0.616875 
1556 0.2303 
1558 0.5140625 
1560 0.27965 
1563 0.485275 
1565 0.205625 
1567 0.205625 
1569 0.1413125 
1571 0.125611111111111 
1573 0.471041666666667 
1575 0.376833333333333 
1577 0.204118055555556 
1579 0.2261 
1581 0.2261 
1583 0.361131944444444 
1585 0.2261 
1591 0.1638 
1593 0.3924375 
1595 0.3924375 
1599 0.334425 
1601 0.157013888888889 
1603 0.188416666666667 
1605 0.172715277777778 
1607 0.345430555555556 
1611 0.408236111111111 
1613 0.345430555555556 
1615 0.345430555555556 
1617 0.219819444444444 
1619 0.361131944444444 
1621 0.408236111111111 
1623 0.361131944444444 
1625 0.188416666666667 
1627 0.204118055555556 
1629 0.376833333333333 
1631 0.361131944444444 
1634 0.361131944444444 
1637 0.361131944444444 
1639 0.376833333333333 
1642 0.204118055555556 
1645 0.376833333333333 
1647 0.361131944444444 
1649 0.471041666666667 
1651 0.1876875 
1655 0.546 
1659 0.334425 
1661 0.61425 
1663 0.61425 
1665 0.61425 
1667 0.375375 
1669 0.09555 
1671 0.6654375 
1677 0.75075 
1679 0.75075 
1681 0.853125 
1684 0.6825 
1686 0.6722625 
1689 0.61425 
1691 0.546 
1693 0.546 
1696 0.443625 
1698 0.443625 
1701 0.3924375 
1703 0.1876875 
1706 0.34125 
1708 0.307125 
1710 0.1876875 
1712 0.3924375 
1714 0.546 
1718 0.546 
1720 0.546 
1722 0.273 
1724 0.3241875 
1727 0.3924375 
1730 0.3924375 
1732 0.3924375 
1734 0.6244875 
1736 1.70625 
1740 1.70625 
1742 0.75075 
1744 0.511875 
1746 0.273 
1748 0.443625 
1750 0.3924375 
1752 0.3924375 
1755 0.3924375 
1757 0.511875 
1761 0.307125 
1763 0.3924375 
1765 0.443625 
1767 0.546 
1769 0.921375 
1771 1.194375 
1772 0.921375 
1775 1.194375 
1777 0.552825 
1780 0.334425 
1783 0.552825 
1785 0.3924375 
1787 0.443625 
1789 0.3924375 
1791 0.3924375 
1793 0.443625 
1797 0.3924375 
1799 0.3924375 
1801 0.0853125 
1803 0.307125 
1805 0.307125 
1809 0.225225 
1812 0.628055555555555 
1814 0.204118055555556 
1816 0.334425 
1818 1.194375 
1820 0.225225 
1822 0.375375 
1824 0.225225 
1826 0.102375 
1828 0.102375 
1830 0.102375 
1832 0.102375 
1834 0.3465 
1836 0.36225 
1838 0.378 
1840 0.4095 
1842 0.39375 
1844 0.36225 
1847 0.126 
1849 0.126 
1851 0.0945 
1853 0.334425 
1855 0.34125 
1857 0.225225 
1859 0.225225 
1862 0.315 
1864 0.088725 
1868 0.0853125 
1874 0.14805 
1875 0.14175 
1877 0.09135 
1878 0.0945 
1880 0.126 
1882 0.6654375 
1884 0.211575 
1886 0.102375 
1888 0.102375 
1890 0.4977 
1892 0.41265 
1894 0.4095 
1896 0.42525 
1898 0.441 
1900 0.57015 
1902 0.567 
1904 0.54495 
1906 0.5292 
1908 0.3906 
1910 0.3528 
1912 0.3465 
1915 0.4032 
1917 0.42525 
1919 0.4788 
1921 0.45675 
1923 0.3969 
1926 0.0853125 
1928 0.088725 
1930 0.0853125 
1932 0.088725 
1934 0.0853125 
1937 0.0921375 
1939 0.0921375 
1941 0.0819 
1943 0.55755 
1945 0.47565 
1947 0.47565 
1950 0.3024 
1952 0.54495 
1955 0.4473 
1957 0.39375 
1959 0.315 
1961 0.3843 
1963 0.57015 
1965 0.5418 
1968 0.63 
1971 0.46305 
1975 0.66885 
1977 0.66885 
1979 0.6313125 
1981 0.6825 
1983 0.853125 
1985 0.6825 
1987 0.34125 
1989 0.546 
1992 0.443625 
1994 0.34125 
1996 0.34125 
1998 0.443625 
2000 0.443625 
2002 0.3924375 
2004 0.658 
2006 0.60865 
2008 0.616875 
2011 0.4935 
2013 0.616875 
2015 1.0486875 
2017 0.205625 
2019 0.222075 
2038 1.14823333333333 
2040 1.16375 
2042 1.32279583333333 
2044 1.4546875 
2046 1.52063333333333 
2048 1.51675416666667 
2050 1.25297083333333 
2052 1.326675 
2054 1.38874166666667 
2057 1.41201666666667 
2059 1.21417916666667 
2061 1.47408333333333 
2063 1.53227083333333 
2067 1.3848625 
2069 1.31115833333333 
2071 1.32279583333333 
2073 1.32279583333333 
2075 1.41589583333333 
2080 1.24133333333333 
2084 1.14823333333333 
2086 1.43917083333333 
2092 1.52839166666667 
2096 1.26072916666667 
2098 1.22969583333333 
2100 1.40425833333333 
2102 2.28870833333333 
2104 1.54002916666667 
2107 1.44305 
2109 0.446104166666667 
2111 0.90475 
2113 0.93765 
2116 0.912975 
2118 0.9582125 
2120 0.90475 
2122 0.74025 
2125 1.54002916666667 
2128 2.13354166666667 
2130 2.3275 
2134 0.792195833333333 
2137 0.778458333333333 
2139 0.595291666666667 
2150 0.534625 
2159 1.48572083333333 
2165 1.373225 
2167 1.1055625 
2170 0.9993375 
2174 0.7608125 
2177 0.5963125 
2179 0.962325 
2181 0.329 
2188 0.9664375 
2191 0.929425 
2193 0.9541 
2196 0.9664375 
2198 0.6374375 
2200 0.962325 
2203 0.577995833333333 
2205 0.633325 
2208 0.616875 
2210 0.60865 
2212 0.64155 
2215 1.10944166666667 
2217 1.22969583333333 
2219 1.28788333333333 
2221 1.28400416666667 
2223 1.29564166666667 
2225 1.34219166666667 
2227 1.38098333333333 
2230 1.44692916666667 
2232 1.44692916666667 
2240 1.3383125 
2242 1.38874166666667 
2244 1.22969583333333 
2246 1.22969583333333 
2248 1.2103 
2250 1.15599166666667 
2254 2.28870833333333 
2257 1.93958333333333 
2260 1.24909166666667 
2263 1.27236666666667 
2267 1.24133333333333 
2269 1.2219375 
2273 1.28400416666667 
2275 1.31891666666667 
2291 0.5495 
2294 0.412125 
2298 0.366333333333333 
2300 0.792195833333333 
2302 0.457916666666667 
2304 0.27475 
2306 0.929425 
2307 0.616875 
2309 0.616875 
2311 0.616875 
2313 0.6785625 
2315 0.616875 
2317 0.4729375 
2319 0.9253125 
2342 0.9993375 
2344 1.0075625 
2346 0.995225 
2348 1.0075625 
2356 0.272222222222222 
2360 0.272222222222222 
2393 0.443625 
2396 0.329 
2399 1.54390833333333 
2403 0.2261875 
2419 0.41125 
2422 0.666225 
2430 0.30625 
2431 0.323263888888889 
2435 0.289236111111111 
2693 0.08505 
2812 0.228958333333333 
2962 1.43529166666667 
3683 0.153125 
3701 0.272222222222222 
3710 0.153125 

[EMITTERS]

[PIPES]
32 29 31 4.63757976945602 400 120 0 
34 31 33 98.1531448482444 400 120 0 
40 37 39 104.196485051367 150 120 0 
52 49 51 281.72193073607 150 120 0 
54 51 53 6.32113300167699 150 120 0 
56 53 55 639.403269108779 150 120 0 
62 59 61 64.3494660801614 150 120 0 
64 61 63 396.125199570094 125 120 0 
66 63 65 238.130277516892 125 120 0 
68 65 67 81.6569671372891 125 120 0 
70 67 69 139.716112357946 125 120 0 
72 69 71 109.391267128612 125 120 0 
74 71 73 263.156671095823 125 120 0 
76 73 75 150.371748730382 125 120 0 
78 75 77 66.6398425526381 125 120 0 
80 77 79 60.5802957910467 125 120 0 
82 79 81 340.733895890807 125 120 0 
86 83 85 55.4589826592317 125 120 0 
88 33 87 394.550619199296 300 120 0 
90 87 89 148.753146575427 300 120 0 
92 89 91 323.548027358266 300 120 0 
94 91 93 252.041628490142 300 120 0 
96 93 95 328.995155523059 300 120 0 
98 95 97 113.960053453046 125 120 0 
100 97 99 64.8505953069344 125 120 0 
102 99 101 15.4321535892352 125 120 0 
104 101 103 145.259853137857 125 120 0 
106 103 105 209.765493189784 125 120 0 
108 95 107 412.733056122169 300 120 0 
110 107 109 189.939635940796 300 120 0 
116 113 115 52.0375781695784 150 120 0 
118 115 117 182.905054821007 125 120 0 
120 117 119 272.486398358902 125 120 0 
122 119 121 62.0545093600973 63 120 0 
124 121 123 252.427331428698 125 120 0 
126 123 125 212.536797950844 100 120 0 
128 125 127 223.305270212602 100 120 0 
136 133 135 298.465333156243 125 120 0 
138 135 137 123.146282018209 125 120 0 
140 137 139 232.421916364247 125 120 0 
152 149 151 314.4528681211 100 120 0 
154 151 153 30.7558140171548 100 120 0 
156 149 155 307.006193885357 125 120 0 
161 85 160 232.117347426666 125 120 0 
163 160 162 35.7640514362489 125 120 0 
165 162 164 352.366341687965 125 120 0 
169 166 168 74.3738991298012 125 120 0 
171 37 170 117.294522303627 150 120 0 
175 172 174 5.29760704173734 125 120 0 
177 174 176 210.291384987395 125 120 0 
179 172 178 132.376688657866 125 120 0 
181 170 180 105.84242836762 125 120 0 
183 180 182 373.645744838949 125 120 0 
185 180 184 201.331503904385 125 120 0 
187 174 186 138.454737784544 125 120 0 
197 194 196 166.079117814466 150 120 0 
201 196 200 123.232364211784 150 120 0 
207 204 206 94.0548561353589 100 120 0 
209 206 208 142.732715464907 100 120 0 
211 208 210 6.71601822574941 100 120 0 
214 204 213 195.29514777337 100 120 0 
218 213 217 78.61251600425 100 120 0 
220 206 219 135.88753835579 100 120 0 
224 221 223 461.227541733072 150 120 0 
225 223 200 466.276416228064 150 120 0 
227 200 226 7.70008486545133 150 120 0 
229 221 228 48.8696325484031 125 120 0 
230 223 210 300.435639974983 125 120 0 
232 208 231 162.141125874858 100 120 0 
238 236 53 11.1296768377134 150 120 0 
240 51 239 479.773040819528 125 120 0 
242 49 241 251.494430448148 125 120 0 
248 63 247 176.093543783424 125 120 0 
250 247 249 84.7196984887105 125 120 0 
252 67 251 158.210562849407 200 120 0 
253 251 249 162.676706671449 200 120 0 
257 249 256 183.861267266029 200 120 0 
262 259 261 272.25711388763 200 120 0 
264 261 263 123.142832384329 200 120 0 
272 269 271 78.4353105435776 100 120 0 
275 269 274 288.905666877518 125 120 0 
281 278 280 298.904842686147 125 120 0 
283 278 282 184.120608212685 125 120 0 
285 282 284 106.399278090655 125 120 0 
287 284 286 140.375391687119 125 120 0 
291 259 290 641.398179967418 125 120 0 
292 290 288 63.4544597086789 125 120 0 
294 290 293 952.458382513151 125 120 0 
296 293 295 98.2064701021202 125 120 0 
298 295 297 174.599798540945 125 120 0 
302 299 301 149.05348700878 125 120 0 
305 303 301 70.4124047277786 125 120 0 
307 301 306 216.467069704356 125 120 0 
309 299 308 44.8218958726227 125 120 0 
311 308 310 226.372788043674 125 120 0 
313 308 312 153.413328867096 125 120 0 
316 314 259 155.425263944128 200 120 0 
317 312 314 118.89844985877 125 120 0 
328 324 310 59.9072928747954 125 120 0 
332 306 331 26.4828998438398 125 120 0 
336 256 333 3.81994471505446 200 120 0 
337 333 314 170.558994471997 200 120 0 
340 263 339 2.81883794343668 125 120 0 
341 339 265 146.046862207615 100 120 0 
343 339 342 17.1674207308202 125 120 0 
345 342 344 236.267542527174 125 120 0 
347 344 346 43.6898153541225 125 120 0 
349 346 348 40.4961912111307 125 120 0 
351 348 350 116.809025345234 125 120 0 
354 342 353 154.501806592415 125 120 0 
355 265 353 14.8184792175886 125 120 0 
356 353 278 122.10207260791 125 120 0 
358 282 357 97.1843395732895 125 120 0 
360 357 359 519.053687466557 125 120 0 
362 359 361 73.9187549171631 125 120 0 
364 361 363 258.459434912102 125 120 0 
366 363 365 77.7826353438674 125 120 0 
368 363 367 126.622205919751 125 120 0 
370 361 369 132.298081299146 125 120 0 
371 369 286 358.976520182327 125 120 0 
372 286 284 352.183801525846 125 120 0 
374 357 373 173.869022152301 125 120 0 
377 75 376 276.843603679651 125 120 0 
379 261 378 113.445018513073 125 120 0 
381 77 380 123.37836689615 125 120 0 
383 380 382 449.51010556114 125 120 0 
385 382 384 2.55865046664902 125 120 0 
387 384 386 37.8313573266995 125 120 0 
389 384 388 31.8689520216577 125 120 0 
391 380 390 332.722027104543 125 120 0 
395 79 394 88.5549136917971 125 120 0 
399 297 398 295.553108833595 125 120 0 
405 55 404 17.7523898114685 150 120 0 
406 404 59 204.536675099425 150 120 0 
407 398 404 282.064656097931 100 120 0 
409 324 408 121.743307940324 125 120 0 
411 333 410 56.2117373416101 100 120 0 
419 414 418 13.0457580912895 125 120 0 
421 418 420 502.791626616764 125 120 0 
423 414 422 552.648608129654 125 120 0 
425 422 424 603.58336749141 125 120 0 
435 424 434 806.696814552555 125 120 0 
441 438 440 300.003033713322 125 120 0 
445 440 444 212.391423774276 125 120 0 
458 448 457 45.4939492469462 125 120 0 
460 457 459 401.339703633739 125 120 0 
462 457 461 110.224324595766 125 120 0 
464 446 463 254.427074105264 125 120 0 
466 434 465 3.55720929890114 150 120 0 
472 113 471 37.4795804645076 125 120 0 
474 471 473 140.675788758052 125 120 0 
476 473 475 63.8301602545616 125 120 0 
478 475 477 71.6953441989753 125 120 0 
479 477 89 45.793703447503 125 120 0 
481 477 480 532.076204028032 125 120 0 
483 87 482 36.700099238053 125 120 0 
485 35 484 178.382091111024 150 120 0 
486 484 37 343.278355433833 150 120 0 
487 482 484 57.7743577804291 125 120 0 
488 471 473 767.274762278089 125 120 0 
490 475 489 163.383758885951 125 120 0 
492 489 491 93.4769849692785 100 120 0 
494 491 493 73.4568792310815 100 120 0 
496 491 495 40.3323111814757 125 120 0 
498 495 497 29.541602389621 100 120 0 
536 533 535 140.179097036908 200 120 0 
538 535 537 177.236821250786 200 120 0 
542 539 541 58.4971793837113 125 120 0 
544 541 543 173.721932844492 125 120 0 
548 545 2812 49.6728525845 125 120 0 
551 545 550 57.2010202615723 125 120 0 
553 550 552 80.0194526459559 100 120 0 
555 503 554 468.302443725593 400 120 0 
561 558 560 78.201513908091 200 120 0 
563 560 562 233.399007739553 200 120 0 
569 566 568 91.1661185633086 200 120 0 
570 568 537 39.437151494308 300 120 0 
572 537 571 89.1316019388392 300 120 0 
584 581 583 517.545484111696 200 120 0 
586 583 585 23.8949704578828 200 120 0 
588 583 587 22.1852953662247 125 120 0 
590 587 589 169.313362741505 125 120 0 
598 589 597 84.6192501765751 125 120 0 
600 597 599 108.4693773343 150 120 0 
602 597 601 61.4542658792781 150 120 0 
612 607 611 147.321122263621 63 120 0 
616 613 603 158.990681937709 63 120 0 
618 535 617 91.0941702121981 100 120 0 
620 568 626 264.979037507831 125 120 0 
622 626 621 77.6584133046547 125 120 0 
624 621 623 23.5444047946785 125 120 0 
625 621 533 9.67115590161898 400 120 0 
628 626 627 61.5027551638585 125 120 0 
632 629 631 141.561790062493 125 120 0 
633 631 523 658.282171129704 125 120 0 
635 566 634 288.451360049415 125 120 0 
639 634 638 116.548149216738 125 120 0 
641 638 640 123.629990206985 100 120 0 
643 640 642 12.5365252209613 125 120 0 
645 634 644 224.517746736035 125 120 0 
647 644 646 42.3979854181808 125 120 0 
649 646 648 128.779611312373 100 120 0 
655 160 654 50.9264983235371 125 120 0 
657 117 656 100.981185904179 125 120 0 
659 656 658 127.672359406535 100 120 0 
661 658 660 335.351032483257 100 120 0 
663 660 662 5.91226342475505 125 120 0 
665 662 664 102.777717089033 125 120 0 
667 664 666 108.717470712834 125 120 0 
668 666 119 90.1503592399941 125 120 0 
674 669 673 35.0064668329503 100 120 0 
677 675 658 27.8107285425135 125 120 0 
679 675 678 6.78212325910486 125 120 0 
681 678 680 129.217071322689 100 120 0 
683 664 682 45.7536857863817 125 120 0 
685 682 684 134.903565177854 125 120 0 
687 121 686 425.921432653479 100 120 0 
693 690 692 4.64888501810375 125 120 0 
699 690 698 117.891506462024 125 120 0 
701 698 700 54.4612494228565 100 120 0 
703 700 702 12.0948848740289 125 120 0 
704 702 688 231.567433794225 125 120 0 
714 711 713 31.7810470975404 125 120 0 
716 711 715 94.2593334836669 125 120 0 
718 133 717 506.12171788704 125 120 0 
720 717 719 19.0958077556795 125 120 0 
724 719 723 56.5174683179989 125 120 0 
726 723 725 187.573142270495 125 120 0 
729 725 728 126.752983677111 125 120 0 
731 728 730 513.033303354202 125 120 0 
733 730 732 9.38019540932121 125 120 0 
739 730 738 61.622953745385 150 120 0 
741 738 740 22.7191475448133 150 120 0 
744 742 696 6.71660350896445 150 120 0 
746 696 745 133.437358000311 150 120 0 
748 745 747 14.5923388365614 150 120 0 
750 747 749 1.74589596205226 150 120 0 
752 742 751 433.479310676473 125 120 0 
753 732 734 10.8319942751255 150 120 0 
755 734 754 51.8471553216402 100 120 0 
757 754 756 266.866879342485 100 120 0 
759 756 758 370.995201010809 125 120 0 
760 758 745 96.0627272230028 100 120 0 
764 761 763 528.446822582792 125 120 0 
765 763 761 110.35042343505 125 120 0 
766 749 763 59.5385883856098 125 120 0 
768 749 767 330.188063221413 125 120 0 
770 747 769 190.051003385013 180 120 0 
772 769 771 53.1798316910897 180 120 0 
774 771 773 34.6193688177046 180 120 0 
776 773 775 10.3900699558121 180 120 0 
778 775 777 214.744914387029 180 120 0 
780 777 779 5.67476249400717 180 120 0 
782 779 781 156.577153115161 180 120 0 
784 781 783 8.87718708824084 180 120 0 
786 783 785 52.042949711837 180 120 0 
788 785 787 93.1157478363958 180 120 0 
790 787 789 116.316902835763 180 120 0 
792 789 791 58.5823847756207 180 120 0 
798 795 797 205.740731979151 100 120 0 
800 797 799 52.2749054109615 100 120 0 
802 799 801 170.208747487237 100 120 0 
804 801 803 96.3991153593557 100 120 0 
806 803 805 58.6832199604241 100 120 0 
810 801 809 132.60742480163 100 120 0 
812 797 811 6.69746465738243 125 120 0 
814 811 813 384.830711139728 125 120 0 
816 791 815 8.29784257542884 125 120 0 
818 815 817 166.413180026571 125 120 0 
820 817 819 321.81747574513 100 120 0 
822 819 821 127.053820075287 125 120 0 
824 817 823 38.2346034387517 125 120 0 
830 783 829 130.805578582529 180 120 0 
841 838 840 254.261996220343 125 120 0 
856 842 855 257.284852618999 125 120 0 
858 855 857 599.447000570684 125 120 0 
860 857 859 59.0481287495131 125 120 0 
861 857 775 71.0115909151031 100 120 0 
863 773 862 327.997822151536 125 120 0 
865 862 864 81.5022214811255 100 120 0 
867 864 866 237.505732995389 100 120 0 
868 866 779 8.35988521076596 100 120 0 
870 866 869 14.1003163840702 100 120 0 
872 869 871 157.276799417808 100 120 0 
874 869 873 119.522289493434 125 120 0 
876 777 875 33.0997240610388 100 120 0 
880 875 881 168.5595417131 125 120 0 
883 781 882 207.225525353122 100 120 0 
884 882 855 10.7678677004059 125 120 0 
886 123 885 2.1662775010879 100 120 0 
888 885 887 14.9420226462857 125 120 0 
890 885 889 71.2455437460408 100 120 0 
892 885 891 191.023204515295 100 120 0 
894 889 893 159.087508026029 100 120 0 
897 725 896 145.839437231395 125 120 0 
899 717 898 11.3808760935513 100 120 0 
901 898 900 147.527920336038 125 120 0 
903 554 902 939.3023416377 300 120 0 
905 902 904 14.3258388459149 200 120 0 
907 904 906 245.830304896766 200 120 0 
909 906 908 4.44292566229564 200 120 0 
913 910 912 866.798047880627 200 120 0 
920 917 919 96.4558790576211 200 120 0 
924 902 923 236.486785865816 200 120 0 
934 931 933 180.412472395853 200 120 0 
936 933 935 391.519424196846 200 120 0 
938 933 937 83.7204336133592 125 120 0 
940 937 939 302.469910624124 125 120 0 
942 937 941 273.240831939315 125 120 0 
944 941 943 302.191814770608 125 120 0 
948 945 947 97.9733259340832 125 120 0 
950 947 949 40.0242185302348 125 120 0 
952 949 951 774.198122927944 125 120 0 
954 943 953 237.955427728358 125 120 0 
955 953 945 515.712522311072 125 120 0 
957 941 956 166.674030491412 125 120 0 
959 910 958 215.056199140288 100 120 0 
961 958 960 374.880805963115 125 120 0 
963 960 962 29.3558954170302 63 120 0 
965 962 964 63.5428891549648 63 120 0 
967 964 966 295.634976837128 125 120 0 
969 966 968 213.667743831554 125 120 0 
973 923 972 33.7891722361999 125 120 0 
974 908 972 17.3054992142863 125 120 0 
976 972 975 289.78007014904 125 120 0 
978 975 977 21.7220431935579 125 120 0 
980 977 979 538.040114647298 125 120 0 
984 981 983 276.702445518316 125 120 0 
986 983 985 81.2923985219896 125 120 0 
988 985 987 119.647459422805 125 120 0 
991 989 990 351.432778117523 125 120 0 
993 906 992 466.86500771752 200 120 0 
995 975 994 92.2143563100849 125 120 0 
999 996 998 413.7092695505 125 120 0 
1001 93 1000 533.986128806932 125 120 0 
1007 904 186 8.22310574261476 200 120 0 
1008 186 989 42.5518366425208 200 120 0 
1010 989 1009 219.370097695835 200 120 0 
1013 931 1012 59.7706539175945 125 120 0 
1017 1014 1016 10.393492790971 125 120 0 
1019 1014 1018 76.5429163623155 125 120 0 
1021 915 1020 102.575343268556 125 120 0 
1022 1020 951 902.339183370128 125 120 0 
1024 951 1023 1374.16188825312 125 120 0 
1026 1023 2693 224.22088476994 125 120 0 
1028 1020 1027 187.9410054453 125 120 0 
1030 1027 1029 348.248444338472 125 120 0 
1032 1027 1031 285.401632637649 125 120 0 
1038 1035 1037 421.571902015141 125 120 0 
1042 1039 1041 38.846140051979 125 120 0 
1044 1041 1043 79.3237477453074 125 120 0 
1046 1043 1045 53.266216262534 125 120 0 
1048 1045 1047 20.8992618538223 125 120 0 
1050 1047 1049 17.0360826067031 125 120 0 
1052 1049 1051 49.0150012437594 125 120 0 
1054 1051 1053 29.5532139752854 125 120 0 
1056 1053 1055 47.6215441308918 125 120 0 
1058 1055 1057 76.010022013812 125 120 0 
1060 1057 1059 387.818608251416 125 120 0 
1062 1035 1061 171.504155463295 125 120 0 
1064 1061 1063 206.390953493891 125 120 0 
1066 1061 1065 196.269750974775 125 120 0 
1072 1069 1071 35.7282825700936 125 120 0 
1073 1071 1063 80.609668261729 125 120 0 
1079 1076 1078 196.857453735408 125 120 0 
1081 1078 1080 64.3546455882991 125 120 0 
1082 1080 1039 196.62703519744 125 120 0 
1084 1041 1083 192.366928886937 125 120 0 
1086 1083 1085 60.6182082930699 125 120 0 
1088 1037 1087 54.4471900010109 125 120 0 
1091 1087 1090 81.3009756990148 125 120 0 
1093 1076 1092 223.837022870708 125 120 0 
1094 1076 1090 1.63962587080107 125 120 0 
1095 1090 1063 314.37571347271 125 120 0 
1097 1071 1096 169.250549853296 125 120 0 
1099 1078 1098 153.014156563767 125 120 0 
1101 1098 1100 175.61832921149 125 120 0 
1103 1100 1102 94.7938450693297 125 120 0 
1105 1102 1104 66.7907667511865 125 120 0 
1107 1104 1106 35.7562607566213 125 120 0 
1109 1106 1108 43.2510037415942 125 120 0 
1112 1031 1111 181.114096355957 125 120 0 
1114 1102 1113 141.702214949605 125 120 0 
1116 1106 1115 68.390095744529 125 120 0 
1117 1049 1085 177.225458362892 125 120 0 
1118 1085 1104 381.308824694051 125 120 0 
1120 1051 1119 272.273678488061 100 120 0 
1122 1083 1121 53.774255538894 125 120 0 
1123 1121 1100 83.8567038812083 125 120 0 
1124 1121 1080 92.726913169205 125 120 0 
1128 1098 1127 222.813515279382 125 120 0 
1130 1045 1129 163.556586228932 125 120 0 
1132 947 1131 197.273466081633 125 120 0 
1134 949 1133 142.886982903535 100 120 0 
1136 1043 1135 9.27326479592013 125 120 0 
1138 1135 1137 138.545393252463 125 120 0 
1140 1137 1139 214.416619153893 125 120 0 
1142 1139 1141 408.086621396494 125 120 0 
1144 1141 1143 146.219031484182 125 120 0 
1146 1143 1145 80.2242525368367 125 120 0 
1148 1145 1147 5.51332838371013 125 120 0 
1150 1145 1149 275.098808069442 125 120 0 
1152 1149 1151 270.362636830781 125 120 0 
1154 1149 1153 122.441370524002 125 120 0 
1156 1153 1155 137.613150241378 125 120 0 
1158 1141 1157 67.6656610331888 125 120 0 
1160 1157 1159 252.488155149311 125 120 0 
1162 1159 1161 562.763772690907 125 120 0 
1163 1161 1137 71.584809207104 125 120 0 
1164 1139 1157 507.303893280411 125 120 0 
1166 1143 1165 97.4168348615311 125 120 0 
1168 1165 1167 485.959185521449 125 120 0 
1170 1165 1169 147.670285537955 125 120 0 
1173 1169 1172 129.342734653509 125 120 0 
1176 1174 1175 743.804198078493 125 120 0 
1178 1175 1177 224.127919454513 125 120 0 
1180 1053 1179 542.277903871573 125 120 0 
1182 1047 1181 263.305549913695 125 120 0 
1184 1175 1183 359.870161869096 125 120 0 
1186 1183 1185 127.561053506475 125 120 0 
1188 1185 1187 195.197788667901 125 120 0 
1190 1057 1189 187.163493118645 125 120 0 
1192 1189 1191 204.387329803975 125 120 0 
1194 1189 1193 131.625980188704 125 120 0 
1196 1055 1195 8.32983151668857 125 120 0 
1198 1195 1197 88.977343326653 125 120 0 
1200 1197 1199 262.580442011419 125 120 0 
1202 1199 1201 424.918086238004 125 120 0 
1204 1201 1203 274.775887640502 100 120 0 
1205 1203 1197 7.98514357523724 125 120 0 
1209 1206 1208 195.224680426293 200 120 0 
1220 1217 1219 198.809088760529 180 120 0 
1222 1219 1221 6.76596996048358 180 120 0 
1224 1221 1223 68.6910016621995 180 120 0 
1226 1223 1225 6.93151380739937 100 120 0 
1228 1225 1227 619.330271115752 100 120 0 
1230 1217 1229 219.659877951411 125 120 0 
1232 1229 1231 17.2248634989277 125 120 0 
1234 1231 1233 132.148034748305 125 120 0 
1236 1233 1235 78.1810349598525 125 120 0 
1239 1233 1238 254.13905926143 125 120 0 
1243 1219 1242 128.713067584782 125 120 0 
1245 1242 1244 44.9025943182424 125 120 0 
1247 1244 1246 245.632032893857 125 120 0 
1248 1246 1231 19.1046592786654 125 120 0 
1250 1244 1249 126.961680440187 125 120 0 
1252 107 1251 89.7551413872686 125 120 0 
1254 1251 1253 10.4475876548535 125 120 0 
1256 1253 1255 107.283374696231 125 120 0 
1258 1253 1257 151.754656711213 125 120 0 
1261 99 1260 95.5896394594541 125 120 0 
1265 1260 1264 229.256789441123 125 120 0 
1267 103 1266 100.287073953831 125 120 0 
1269 1266 1268 191.470017653187 125 120 0 
1271 1268 1270 50.5832532841397 125 120 0 
1273 1268 1272 50.9467604232967 125 120 0 
1275 1266 1274 11.1993239272773 125 120 0 
1280 91 1279 14.7758194497877 150 120 0 
1284 1223 1283 499.80419145312 125 120 0 
1286 1283 1285 201.420320196608 125 120 0 
1288 1283 1287 220.914624555879 125 120 0 
1290 1287 1289 250.659889787613 125 120 0 
1292 1289 1291 271.691066158823 125 120 0 
1294 1287 1293 163.991090694235 125 120 0 
1296 97 1295 233.271565045695 125 120 0 
1298 562 1297 424.827008691735 125 120 0 
1303 1301 769 287.764205428973 125 120 0 
1305 1301 1304 27.1054990903246 150 120 0 
1307 1304 1306 20.5017140459822 150 120 0 
1311 1306 1310 253.66991083472 125 120 0 
1312 1310 771 74.0499951810474 100 120 0 
1319 571 1318 16.7497306629028 150 120 0 
1323 1320 1322 229.940012735275 100 120 0 
1325 1322 1324 7.3834360293454 100 120 0 
1327 1324 1326 75.1724480334324 125 120 0 
1329 1326 1328 30.6867497545646 125 120 0 
1333 1328 1332 54.7778466176185 125 120 0 
1335 1332 1334 114.180960465566 125 120 0 
1339 1336 1338 117.752420457779 125 120 0 
1340 1336 1330 261.64414948601 125 120 0 
1341 1330 1318 461.734150081039 125 120 0 
1343 1322 1342 105.534582203437 100 120 0 
1345 1342 1344 122.940184024867 100 120 0 
1349 1346 1348 13.7078260753645 100 120 0 
1351 1346 1350 97.5563536549804 100 120 0 
1353 1344 1352 42.2221783430759 100 120 0 
1354 1342 1320 105.465583655034 100 120 0 
1359 1356 1358 36.7221888962046 300 120 0 
1361 1358 1360 128.030380018362 300 120 0 
1362 1360 609 679.151486448787 300 120 0 
1364 609 1363 561.675270086154 300 120 0 
1368 1365 1367 5.33573677027775 300 120 0 
1370 1367 1369 390.708182337464 300 120 0 
1372 1369 1371 10.2761367383026 300 120 0 
1374 1371 1373 221.435947874078 300 120 0 
1382 1379 1381 110.524837134785 125 120 0 
1390 1387 1389 69.3449651645916 125 120 0 
1392 1389 1391 163.247469706415 125 120 0 
1394 1391 1393 25.7116980901783 125 120 0 
1396 1393 1395 120.150698374035 125 120 0 
1398 1395 1397 98.9692662456423 125 120 0 
1399 1397 1338 50.0992361179967 125 120 0 
1404 1400 1403 69.6031071353143 125 120 0 
1408 1405 1407 205.415703869474 125 120 0 
1433 1430 1432 101.186413632565 150 120 0 
1438 579 1437 15.9785385193313 125 120 0 
1445 1439 1444 189.787074980119 125 120 0 
1446 1444 1437 209.792868591059 125 120 0 
1448 1444 1447 72.7308481041156 125 120 0 
1458 1455 1457 15.3728620008578 125 120 0 
1462 1457 1461 220.406850690583 100 120 0 
1468 1387 1467 43.6936893397349 125 120 0 
1470 1467 1469 49.5163784727985 100 120 0 
1473 1471 1407 52.6149959260594 150 120 0 
1475 1407 1474 66.6876342145426 150 120 0 
1476 1474 1424 43.9530489082433 150 120 0 
1478 1424 1477 54.34570627916 150 120 0 
1479 1405 1474 265.119576878647 125 120 0 
1482 2962 1477 21.7347805183808 150 120 0 
1483 1477 1428 264.970120133395 150 120 0 
1485 1428 1484 67.7221723695556 100 120 0 
1489 1360 1488 266.358222955236 200 120 0 
1491 1488 1490 44.2240270034363 200 120 0 
1497 1492 644 519.009026973429 125 120 0 
1499 1490 1498 85.9558140340645 100 120 0 
1508 1505 1507 79.7125743447978 300 120 0 
1510 1507 1509 69.4889002200212 300 120 0 
1512 1507 1509 75.7191348295986 150 120 0 
1514 1297 1513 158.710482760138 100 120 0 
1524 1521 1523 364.051731134175 600 120 0 
1526 1523 1525 710.765372529271 600 120 0 
1528 1525 1527 69.5790075016021 600 120 0 
1530 1525 1529 275.426858396993 300 120 0 
1532 1523 1531 209.594555407476 300 120 0 
1542 756 1541 194.780090482779 125 120 0 
1543 1541 137 111.817776281943 125 120 0 
1549 135 1548 88.0919429786291 100 120 0 
1557 648 1556 344.544924742564 100 120 0 
1559 560 1558 13.0885022551732 125 120 0 
1561 1558 1560 164.06099874231 100 120 0 
1562 1560 734 6.33312422885237 125 120 0 
1564 558 1563 112.764950644439 200 120 0 
1566 1563 1565 137.193319347793 200 120 0 
1568 1565 1567 237.687063948476 200 120 0 
1570 1567 1569 129.06956227916 200 120 0 
1572 1569 1571 110.05425575968 200 120 0 
1576 1573 1575 21.2785887281202 180 120 0 
1578 1575 1577 543.572866634214 180 120 0 
1580 1577 1579 97.694331021667 180 120 0 
1582 1579 1581 182.28490784485 125 120 0 
1584 1581 1583 269.837003157056 125 120 0 
1586 1581 1585 6.9663836050354 125 120 0 
1592 1589 1591 37.5413568639474 125 120 0 
1594 1591 1593 385.226693292221 125 120 0 
1596 1593 1595 79.6756827524692 125 120 0 
1604 1601 1603 110.14167981412 125 120 0 
1606 1601 1605 137.001816861198 100 120 0 
1608 1577 1607 206.824401774155 125 120 0 
1612 1607 1611 371.670549638153 125 120 0 
1614 1611 1613 230.673211842189 125 120 0 
1616 1613 1615 187.604900331382 125 120 0 
1618 1615 1617 30.8386130069709 125 120 0 
1620 1617 1619 9.20850830404633 125 120 0 
1622 1579 1621 158.961693761731 125 120 0 
1624 1607 1623 314.88777702009 125 120 0 
1626 1575 1625 317.229335735998 125 120 0 
1628 1625 1627 71.7494425674262 100 120 0 
1630 1611 1629 228.695117711155 125 120 0 
1632 1615 1631 18.7470538120405 125 120 0 
1633 1631 1625 142.680797011915 125 120 0 
1635 1631 1634 6.53471898819439 125 120 0 
1636 1634 1613 238.472190391853 125 120 0 
1638 1615 1637 321.938613875043 125 120 0 
1640 1573 1639 50.6645902278041 125 120 0 
1641 1639 1603 280.241743555946 125 120 0 
1643 1603 1642 112.325489082063 125 120 0 
1644 1642 1619 18.8127095736859 125 120 0 
1646 1619 1645 218.791566480669 125 120 0 
1648 1645 1647 105.74866570443 125 120 0 
1650 1642 1649 511.750931505553 100 120 0 
1652 109 1651 486.165397142499 125 120 0 
1662 1659 1661 235.536473149103 125 120 0 
1664 1661 1663 25.6801544053145 125 120 0 
1666 1663 1665 65.4117033656765 125 120 0 
1668 1665 1667 276.86959590706 100 120 0 
1670 1665 1669 219.40829669609 125 120 0 
1672 1663 1671 64.6936259289414 125 120 0 
1678 1671 1677 104.497373515592 125 120 0 
1680 1677 1679 250.331795142725 125 120 0 
1682 1679 1681 102.422156068966 125 120 0 
1687 1684 1686 14.0548803090281 125 120 0 
1688 1686 1679 96.1021571417051 125 120 0 
1690 1684 1689 190.946364504983 125 120 0 
1692 1686 1691 136.822472255173 125 120 0 
1694 1691 1693 136.083131569978 125 120 0 
1695 1693 1210 29.8510739910835 125 120 0 
1697 1210 1696 16.10807688717 125 120 0 
1699 1696 1698 18.8949907582351 100 120 0 
1700 1691 1655 79.5459379798271 125 120 0 
1702 1655 1701 182.121017421729 125 120 0 
1707 1703 1706 32.4117840044991 100 120 0 
1709 1659 1708 8.74192314823068 125 120 0 
1711 1708 1710 142.026936447865 125 120 0 
1713 1595 1712 154.282268396884 125 120 0 
1715 1593 1714 495.023433752187 125 120 0 
1723 1720 1722 152.516256502965 150 120 0 
1725 1722 1724 183.687242534995 150 120 0 
1726 1724 1599 291.21044299935 150 120 0 
1728 1599 1727 79.3477687795597 150 120 0 
1729 1727 919 9.82631023907957 150 120 0 
1731 919 1730 24.6602424585726 150 120 0 
1733 1730 1732 65.6840870787248 150 120 0 
1735 1732 1734 286.55463331775 150 120 0 
1737 1734 1736 83.3103334329175 150 120 0 
1741 1174 1740 40.210455025594 150 120 0 
1745 1720 1744 149.586198047873 125 120 0 
1747 1722 1746 221.319242656897 125 120 0 
1749 1714 1748 177.403324348314 125 120 0 
1751 1748 1750 158.689545683393 125 120 0 
1753 1750 1752 103.153509853885 150 120 0 
1756 1750 1755 69.9627593949531 150 120 0 
1758 1755 1757 150.342919110153 150 120 0 
1759 1757 1718 192.352302199979 150 120 0 
1760 1755 1757 356.803295580419 125 120 0 
1764 1761 1763 254.471126962037 100 120 0 
1766 1761 1765 92.0732923554952 100 120 0 
1770 1767 1769 96.6540115282828 100 120 0 
1773 1771 1772 501.786494439582 125 120 0 
1774 1772 1767 107.376074369291 125 120 0 
1776 1772 1775 174.487358051388 125 120 0 
1778 1765 1777 73.3557144997596 125 120 0 
1779 1777 1732 159.192931681676 125 120 0 
1781 1730 1780 45.5445332535443 150 120 0 
1784 1771 1783 418.411991692166 125 120 0 
1786 1783 1785 386.716001172791 125 120 0 
1788 1783 1787 74.7333450251379 125 120 0 
1790 1787 1789 73.4513226171353 100 120 0 
1792 1789 1791 251.127407034903 100 120 0 
1794 1789 1793 43.705614010209 100 120 0 
1798 1797 1752 3.08829168087413 125 120 0 
1800 1752 1799 80.9341924495759 125 120 0 
1802 1799 1801 244.166423439744 125 120 0 
1804 1799 1803 120.88038654096 125 120 0 
1806 1803 1805 100.318124774395 125 120 0 
1810 1803 1809 35.0491509166507 125 120 0 
1811 1647 1637 10.8694527324931 125 120 0 
1813 1637 1812 188.404847063177 125 120 0 
1815 1647 1814 704.730636961471 125 120 0 
1817 1693 1816 255.770752022913 125 120 0 
1819 1736 1818 99.413292885283 125 120 0 
1821 1724 1820 74.2564207103754 125 120 0 
1823 1797 1822 9.22495196814613 125 120 0 
1825 1822 1824 263.56091702234 125 120 0 
1827 1824 1826 67.1138635373704 125 120 0 
1829 1826 1828 11.239104774538 125 120 0 
1831 1828 1830 3.2633300776651 125 120 0 
1833 1830 1832 7.49407514286389 125 120 0 
1835 1016 1834 186.981609362984 125 120 0 
1837 1834 1836 108.856731604864 125 120 0 
1839 1836 1838 191.07570650359 125 120 0 
1841 1838 1840 243.513344623038 125 120 0 
1843 1840 1842 52.8176187541382 125 120 0 
1846 1844 1838 106.276971827694 125 120 0 
1848 1016 1847 62.7758746380553 125 120 0 
1850 1847 1849 130.530400098827 125 120 0 
1852 1847 1851 214.750712465869 125 120 0 
1854 1822 1853 7.58452489930093 125 120 0 
1856 1853 1855 75.0529689899197 125 120 0 
1858 1855 1857 247.704618948883 125 120 0 
1860 1857 1859 79.0816428163788 125 120 0 
1861 1859 1824 18.6160973959029 125 120 0 
1863 1844 1862 540.559474399723 125 120 0 
1865 1278 1864 186.917501815654 125 120 0 
1866 1278 1264 78.0180802949078 125 120 0 
1869 1262 1868 94.0440450879746 125 120 0 
1876 1874 1875 304.281738245051 125 120 0 
1879 1877 1878 7.90394630667033 125 120 0 
1881 1878 1880 338.319598091318 100 120 0 
1883 1698 1882 135.862496357668 125 120 0 
1885 1698 1884 241.969094324378 125 120 0 
1887 1884 1886 64.1309209479199 125 120 0 
1889 1886 1888 17.0441830711935 125 120 0 
1893 1890 1892 214.079633302819 100 120 0 
1895 1892 1894 47.3078289441845 100 120 0 
1897 1894 1896 70.27175982846 125 120 0 
1899 1896 1898 56.6091865326265 125 120 0 
1901 1898 1900 184.45328384737 125 120 0 
1903 1900 1902 4.41693141981755 125 120 0 
1905 1902 1904 261.345294129995 125 120 0 
1907 1904 1906 97.7218435344756 125 120 0 
1909 1892 1908 102.36931048829 125 120 0 
1911 1908 1910 9.50498203174028 125 120 0 
1913 1910 1912 52.0802885905405 100 120 0 
1914 1908 1862 6.53133747330495 125 120 0 
1916 1862 1915 156.291032920405 125 120 0 
1918 1898 1917 56.4197619607103 125 120 0 
1920 1890 1919 63.5150194545302 125 120 0 
1922 1919 1921 147.65214816656 125 120 0 
1924 1919 1923 325.481048057301 125 120 0 
1925 1886 1826 234.160411407091 125 120 0 
1927 1832 1926 479.156725475324 125 120 0 
1929 1926 1928 54.8009099707454 125 120 0 
1931 1926 1930 223.354914883454 125 120 0 
1935 1932 1934 106.430515835427 125 120 0 
1936 1884 1857 145.694481547584 125 120 0 
1938 1832 1937 91.828297890848 125 120 0 
1940 1930 1939 670.291714444036 125 120 0 
1942 1932 1941 42.1221494400528 125 120 0 
1944 1900 1943 202.786887581695 125 120 0 
1946 1943 1945 100.258125947324 125 120 0 
1948 1945 1947 22.0770618555107 125 120 0 
1949 1947 1834 277.123486219098 125 120 0 
1951 1947 1950 248.950269102972 125 120 0 
1953 1943 1952 334.400063132 125 120 0 
1954 1952 1904 117.658196470702 125 120 0 
1956 1952 1955 54.8710878666768 125 120 0 
1958 1945 1957 391.597935548352 125 120 0 
1960 1957 1959 86.3903858543865 125 120 0 
1962 1959 1961 47.0377548068431 125 120 0 
1964 1961 1963 183.679186805826 125 120 0 
1966 1957 1965 185.784838781002 125 120 0 
1967 1965 1906 18.3921333562692 125 120 0 
1969 1906 1968 270.562338514079 125 120 0 
1970 1965 1961 415.670268265059 125 120 0 
1972 1959 1971 301.413891274112 125 120 0 
1973 1251 1242 95.8953673747809 125 120 0 
1974 1279 1221 1086.17822149299 180 120 0 
1976 1882 1975 39.9121930139453 100 120 0 
1978 1975 1977 82.721904363289 100 120 0 
1980 1977 1979 2.18691130648124 100 120 0 
1982 1979 1981 13.4413223391558 100 120 0 
1984 1977 1983 116.459859607565 125 120 0 
1986 1979 1985 88.7377189295802 100 120 0 
1991 1975 1989 183.593932402398 100 120 0 
1993 1989 1992 80.5388282739592 100 120 0 
1995 1992 1994 202.842984017655 100 120 0 
1997 1855 1996 54.5230900905151 125 120 0 
1999 1992 1998 150.284531941602 100 120 0 
2001 1998 2000 27.8485066172053 100 120 0 
2003 1998 2002 72.9350343610436 100 120 0 
2005 1563 2004 62.6363661397155 180 120 0 
2007 2004 2006 33.3115806618342 180 120 0 
2009 2006 2008 611.508416010335 125 120 0 
2010 728 133 53.2923596497089 125 120 0 
2012 1565 2011 136.08591246446 400 120 0 
2014 2004 2013 3.78279930359823 125 120 0 
2016 2013 2015 455.60648626655 125 120 0 
2018 1567 2017 5.7867202509193 125 120 0 
2020 2017 2019 446.598243684097 125 120 0 
2041 2038 2040 9.37045294362001 150 120 0 
2043 2040 2042 194.167880634814 150 120 0 
2045 2042 2044 181.47851493221 100 120 0 
2047 2044 2046 73.9105083366846 100 120 0 
2049 2046 2048 10.981702256769 125 120 0 
2051 2042 2050 73.3389572840024 100 120 0 
2055 2052 2054 146.547011769843 100 120 0 
2056 2054 2044 67.5856201307864 100 120 0 
2058 2054 2057 95.8990891878092 125 120 0 
2060 2050 2059 85.1855063509439 100 120 0 
2062 585 2061 9.29280621511008 180 120 0 
2064 2061 2063 59.9426412593104 180 120 0 
2065 2063 2048 53.3414267021763 180 120 0 
2066 2048 2057 56.7354028326717 180 120 0 
2068 2057 2067 71.7750850361413 180 120 0 
2070 2067 2069 53.9395209689823 180 120 0 
2072 2069 2071 4.43912819407783 125 120 0 
2074 2071 2073 563.847124086352 100 120 0 
2076 2073 2075 210.114167328461 100 120 0 
2077 2075 2067 10.2565352447583 125 120 0 
2078 2073 2052 70.3161754366092 125 120 0 
2085 2080 2084 96.3847809197004 100 120 0 
2087 587 2086 33.6224661049666 125 120 0 
2094 2038 2092 332.457321925766 100 120 0 
2099 2096 2098 407.023284341759 125 120 0 
2101 2096 2100 94.1655569107805 125 120 0 
2103 2100 2102 182.240066263546 125 120 0 
2105 2102 2104 103.358832823826 125 120 0 
2110 2107 2109 102.994161499208 125 120 0 
2112 2109 2111 133.487191412263 125 120 0 
2114 2111 2113 89.0850653202321 125 120 0 
2115 2113 623 82.6183938373749 125 120 0 
2117 623 2116 501.123607540916 125 120 0 
2119 2116 2118 96.2417056146676 125 120 0 
2121 2116 2120 227.351285325613 100 120 0 
2123 2120 2122 138.808624086046 125 120 0 
2124 2122 2113 222.625641895766 125 120 0 
2126 2107 2125 62.5576023401712 125 120 0 
2127 2125 2104 10.2173178957347 125 120 0 
2129 2104 2128 104.963451703317 125 120 0 
2131 2128 2130 10.3773177459789 125 120 0 
2132 2128 2122 97.6833626820651 125 120 0 
2135 541 2134 93.9081584071274 125 120 0 
2136 2134 545 304.968835143823 125 120 0 
2138 2134 2137 8.53848183744285 125 120 0 
2140 2137 2139 3.08616169652639 125 120 0 
2168 2040 2167 226.387286994336 100 120 0 
2171 1306 2170 240.621044676509 150 120 0 
2176 2174 836 204.462778677915 100 120 0 
2178 836 2177 125.466635580951 100 120 0 
2180 2177 2179 620.348987215946 125 120 0 
2182 2179 2181 100.006668702173 125 120 0 
2183 2177 2179 255.397135541878 125 120 0 
2189 2186 2188 499.570468058763 125 120 0 
2192 1315 2191 261.713979490056 125 120 0 
2194 2191 2193 35.3001482478642 125 120 0 
2195 2193 2118 75.4727653159649 125 120 0 
2197 2118 2196 65.0198502223352 125 120 0 
2199 2196 2198 78.1757241899454 100 120 0 
2201 2196 2200 60.733326559174 100 120 0 
2202 2118 2188 45.2764912091395 125 120 0 
2204 2188 2203 314.831088428134 125 120 0 
2206 2174 2205 189.108840488047 125 120 0 
2207 2205 2186 17.6438030347346 125 120 0 
2209 2205 2208 402.221206371592 100 120 0 
2211 2208 2210 85.2843505919841 125 120 0 
2213 1356 2212 135.183395140495 125 120 0 
2214 2212 2193 261.827638005403 125 120 0 
2216 1373 2215 138.009498079238 100 120 0 
2218 2215 2217 80.6272906893877 200 120 0 
2220 2217 2219 88.0418142298195 200 120 0 
2222 2219 2221 79.8758172143414 200 120 0 
2224 2221 2223 4.97381416968165 200 120 0 
2226 2223 2225 72.1833675073194 100 120 0 
2228 2225 2227 49.4225383565825 100 120 0 
2229 2227 1371 22.1236310073843 125 120 0 
2231 2225 2230 255.599852672046 100 120 0 
2233 2230 2232 238.176265645352 100 120 0 
2243 2240 2242 292.086903125158 100 120 0 
2245 2217 2244 217.010639131462 100 120 0 
2247 2244 2246 11.1281253631823 150 120 0 
2249 2246 2248 62.9046682499467 150 120 0 
2251 2248 2250 161.35930267255 125 120 0 
2256 2254 2221 181.520305969959 125 120 0 
2261 2246 2260 58.6871481897571 125 120 0 
2264 2260 2263 55.6188905620201 125 120 0 
2270 2240 2269 74.0384498384163 125 120 0 
2271 2269 2267 57.79354832523 125 120 0 
2276 2273 2275 55.3638172500758 125 120 0 
2292 2139 2291 279.915608101757 125 120 0 
2297 2294 2296 158.167625515349 100 120 0 
2299 2296 2298 133.957341723211 125 120 0 
2301 2294 2300 60.4225067382264 100 120 0 
2305 2302 2304 114.186130584683 100 120 0 
2308 2306 2307 111.849314706081 150 120 0 
2310 2307 2309 30.2174608199597 150 120 0 
2312 2309 2311 32.3732908047204 150 120 0 
2314 2311 2313 133.8175977721 100 120 0 
2316 2311 2315 42.0885612743177 100 120 0 
2318 2307 2317 563.716199220425 100 120 0 
2320 2317 2319 93.288877960966 100 120 0 
2321 2317 2306 595.597760336421 100 120 0 
2323 2306 2322 306.692881524902 150 120 0 
2338 1836 1874 94.66204764235 150 120 0 
2339 1874 1877 50.321893670319 150 120 0 
2340 1877 935 9.36219521087833 150 120 0 
2341 935 912 24.3582937296693 150 120 0 
2343 2170 2342 15.5532174985596 100 120 0 
2345 2342 2344 254.339356774053 100 120 0 
2347 2342 2346 32.0464974311642 100 120 0 
2349 2346 2348 149.469181090186 100 120 0 
2352 61 324 37.1814262035012 125 120 0 
2357 923 2356 77.9363456935808 200 120 0 
2361 908 2360 75.7831633439368 200 120 0 
2366 2052 2050 621.662555910926 100 120 0 
2367 265 269 135.014484448782 100 120 0 
2385 523 533 175.471326478368 400 120 0 
2386 1659 1591 98.1742679856771 125 120 0 
2394 1987 2393 158.709758688703 125 120 0 
2395 2393 1989 94.0208408388591 100 120 0 
2397 1509 2396 173.585267681084 300 120 0 
2398 2396 1488 112.722758437267 200 120 0 
2401 2399 577 232.068030975629 150 120 0 
2405 2403 1495 463.23298057856 400 120 0 
2410 2322 503 254.633145062332 800 120 0 
2420 740 2419 272.690580172248 150 120 0 
2421 2419 742 301.832586686105 150 120 0 
2423 2419 2422 150.239610621688 125 120 0 
2432 983 2431 288.324768915521 125 120 0 
2433 2431 996 14.6225717240904 125 120 0 
2434 2430 2431 81.7165045228104 125 120 0 
2436 2431 2435 253.473052200159 125 120 0 
2455 507 523 271.170450719367 400 130 0 
2456 2212 507 8.80655705737866 125 130 0 
2542 2540 1389 536.768604089624 125 120 0 
2546 2544 1439 77.8977637839469 125 120 0 
2548 1437 2547 75.945472604311 125 120 0 
2549 2547 2544 113.184048950003 125 120 0 
2552 1447 2544 73.7835711501823 125 120 0 
2557 1447 2547 102.919930902899 125 120 0 
2559 1397 2558 42.9334021572985 125 120 0 
2560 2558 1455 41.4276604069609 125 120 0 
2563 1332 2562 15.8041381792539 125 120 0 
2564 2562 1336 177.805203157945 125 120 0 
2565 2562 2561 40.1487187398119 125 120 0 
2566 2561 2558 194.151948573464 125 120 0 
2567 2561 1461 58.3150979940942 125 120 0 
2570 1344 2569 46.4181176254389 100 120 0 
2571 2569 1346 83.8180192317268 100 120 0 
2581 2579 2102 43.123316916774 63 120 0 
2583 2579 2582 8.55205501832904 152.40000000061 130 0 
2584 2582 2130 67.2404264462654 125 120 0 
2588 2100 2587 98.6636672715136 125 120 0 
2590 2587 2579 141.953571263639 125 120 0 
2591 2582 2585 190.591989289342 125 120 0 
2592 2587 2586 99.5837655384316 125 120 0 
2604 585 2603 162.907086279155 125 120 0 
2605 2603 595 373.497439778832 63 120 0 
2606 2596 2603 124.529410668 125 120 0 
2608 2263 2607 107.598993438009 125 120 0 
2611 2219 2610 72.9729750856625 125 120 0 
2612 2610 2257 115.837743606171 125 120 0 
2613 2607 2610 67.1344000076255 125 120 0 
2619 172 2618 201.09235696557 125 120 0 
2621 1260 2620 61.0747130809908 125 120 0 
2625 1264 2624 53.3989540525726 125 120 0 
2626 2624 1262 96.6724970374825 125 120 0 
2629 2627 1262 96.4570470489296 125 120 0 
2631 2620 2630 52.4310433810662 125 120 0 
2632 2630 2627 119.281270805859 125 120 0 
2636 2627 2623 77.1745602013853 63 120 0 
2637 2624 2623 86.3061854725915 63 120 0 
2638 2623 2620 119.227910445272 63 120 0 
2639 2294 2291 43.5426392732068 100 120 0 
2641 71 251 99.1954599336326 125 120 0 
2663 686 2660 80.7007371666451 100 120 0 
2665 1274 2664 53.6481283673594 100 120 0 
2666 2664 1276 33.5014701312909 100 120 0 
2668 1257 2667 105.085082464543 125 120 0 
2669 2667 101 104.637798682414 125 120 0 
2670 2664 2667 92.8773371832658 63 120 0 
2673 1649 2671 32.8530174269165 152.40000000061 130 0 
2674 2671 2672 224.72795228958 100 120 0 
2676 1169 2675 222.221807951152 125 120 0 
2677 2675 1153 43.1000811149393 125 120 0 
2679 2675 1155 162.966156814245 125 120 0 
2680 1155 2678 109.248884024709 125 120 0 
2682 1065 2681 150.841783336047 100 120 0 
2697 2693 2696 5.05056565823874 100 120 0 
2698 2696 2695 165.808785895046 100 120 0 
2699 2696 2694 78.1015323163779 100 120 0 
2701 1167 2700 116.575444021369 100 120 0 
2705 1318 2704 227.360665443636 100 120 0 
2706 2704 1320 103.347192521662 100 120 0 
2708 1498 2707 84.3774098193078 100 120 0 
2709 2707 1502 13.7689494971126 100 120 0 
2711 2707 2710 44.5340492531681 100 120 0 
2714 581 2713 31.0994961821417 125 120 0 
2715 2713 613 193.767668869031 125 120 0 
2716 2159 2712 57.9789663947322 63 120 0 
2717 2712 2713 74.4439654504955 63 120 0 
2718 1484 1403 75.1488982958691 125 120 0 
2720 2230 2719 46.909676774428 100 120 0 
2736 1527 2733 11.6309649233623 300 120 0 
2739 2733 2738 123.883397005245 300 120 0 
2746 2738 2745 15.8736715075421 200 120 0 
2770 2768 1365 25.8249737278002 300 120 0 
2773 575 2772 114.971684849081 200 120 0 
2774 2772 2399 95.738097648388 200 120 0 
2775 2768 2772 18.2322075398828 200 120 0 
2791 454 2790 180.707121946981 100 120 0 
2794 2790 2793 52.23366667285 100 120 0 
2797 2793 2796 43.7279432718613 100 120 0 
2798 2796 455 9.99734302003085 100 120 0 
2800 454 2799 196.873435641652 100 120 0 
2801 2799 452 40.7291289155174 100 120 0 
2807 2799 2803 62.4877921970267 63 120 0 
2808 2799 2802 145.462260640629 63 120 0 
2809 2790 2804 59.1403830137668 63 120 0 
2810 2793 2805 53.6640330379603 63 120 0 
2811 2796 2806 50.1945828915638 63 120 0 
2814 688 2813 44.7977757538015 125 120 0 
2815 2813 690 74.5281300300513 125 120 0 
2821 2812 2813 330.958640905129 63 120 0 
2823 422 2822 512.496966581943 100 120 0 
2824 2822 438 243.329158810352 100 120 0 
2826 2822 2825 193.710952787562 100 120 0 
2828 418 2827 121.571628380873 125 120 0 
2829 2827 436 438.802160388637 125 120 0 
2834 2827 2830 206.936433822657 100 120 0 
2836 448 2835 306.906951712657 125 120 0 
2837 2835 454 603.625475413784 100 120 0 
2843 446 2842 191.099696284304 150 120 0 
2844 2842 448 414.391174147932 125 120 0 
2846 434 2845 250.82511880121 150 120 0 
2849 440 2848 170.813216668329 125 120 0 
2850 2848 442 305.522493167741 150 120 0 
2851 2845 2848 281.031713083577 150 120 0 
2853 465 2852 194.358508507123 100 120 0 
2854 2852 467 125.080840990858 100 120 0 
2856 2852 2855 176.181974221173 100 120 0 
2858 194 2857 99.4503385110805 125 120 0 
2859 2857 204 64.5663212396084 125 120 0 
2866 2864 194 24.1065382466187 150 120 0 
2869 2864 2868 245.4198669067 100 120 0 
2870 2857 2860 160.389586177512 100 120 0 
2873 210 2872 227.560390058685 125 120 0 
2874 2872 196 268.106784377229 125 120 0 
2876 2872 2875 371.75042173048 63 120 0 
2878 226 2877 307.294681164956 125 120 0 
2879 2877 414 173.249985162004 125 120 0 
2884 2877 2880 281.728700639868 63 120 0 
2885 2880 2882 121.507606621796 63 120 0 
2890 414 2889 511.198610664583 100 120 0 
2892 59 2891 88.686081925824 100 120 0 
2893 2891 245 52.8997657029225 100 120 0 
2896 55 2895 145.591232198789 100 120 0 
2897 2895 243 160.30182561571 100 120 0 
2898 2891 2894 22.7212538302314 63 120 0 
2903 2894 2901 273.905044168727 63 120 0 
2904 2894 2895 216.963740108678 63 120 0 
2906 293 2905 146.639023945081 125 120 0 
2907 2905 303 144.412382339495 125 120 0 
2909 297 2908 65.4279153675458 125 120 0 
2912 2908 2911 165.156231700281 125 120 0 
2913 2911 299 191.182554658485 125 120 0 
2914 2908 2905 216.706330103007 63 120 0 
2915 2911 412 174.485310601048 63 120 0 
2918 2595 2917 143.551530063364 63 120 0 
2922 1358 2921 70.7762561429244 100 120 0 
2923 2921 1554 295.681929774626 100 120 0 
2924 2921 1554 160.005752404033 63 120 0 
2927 1498 2926 419.700351187009 100 120 0 
2929 864 2928 50.9561260429835 100 120 0 
2933 889 2932 13.5431325554036 100 120 0 
2937 787 2936 68.0241668505709 100 120 0 
2940 2936 2939 69.9171196656492 100 120 0 
2941 2939 842 75.0064422415051 100 120 0 
2942 2936 2935 34.4524677757146 100 120 0 
2943 2939 2934 27.5753316430098 100 120 0 
2961 2959 1387 321.802688351905 125 120 0 
2965 2962 2964 152.139480521236 150 120 0 
2967 2963 2964 152.187890831456 125 120 0 
2970 2964 2968 69.9814179838748 125 120 0 
2971 2968 2969 48.8832714810747 125 120 0 
2972 2964 2540 214.004121329898 125 120 0 
2976 2974 1420 14.8492475434659 150 120 0 
2977 1365 2974 11.4667577795169 300 120 0 
2983 2167 2982 325.672390711531 100 120 0 
2991 821 807 123.084912625907 63 120 0 
2996 842 851 60.8870955225104 100 120 0 
2997 125 127 61.4186398953431 100 120 0 
3002 1727 3001 137.041870746127 100 120 0 
3003 3001 1761 95.9843815002396 100 120 0 
3004 3001 3000 244.418390135386 100 120 0 
3006 1740 3005 47.9363773399091 125 120 0 
3007 3005 1742 125.175126340375 125 120 0 
3023 1744 3016 59.9346356602702 63 120 0 
3024 3016 3017 86.0968398079664 63 120 0 
3025 3017 3018 95.7390539747983 152.40000000061 130 0 
3026 3017 3022 117.307748841514 63 120 0 
3029 359 3028 261.52679126107 125 120 0 
3031 3028 3027 111.954942895337 100 120 0 
3033 3028 3032 270.079410139518 125 120 0 
3034 3032 369 243.95139399744 125 120 0 
3036 3032 3035 211.29895849268 100 120 0 
3038 236 3037 331.248672694909 150 120 0 
3039 3037 295 487.412571494866 150 120 0 
3055 3053 3050 50.0893690529212 400 100 0 
3056 3050 2403 7.16263409518645 400 100 0 
3058 1012 3057 305.416970388474 125 120 0 
3059 3057 1014 411.499093547252 125 120 0 
3061 3057 3060 157.364457995144 100 120 0 
3063 943 3062 472.879415113305 125 120 0 
3064 3062 945 139.996851816512 125 120 0 
3073 3062 3065 137.886014881153 100 120 0 
3074 3065 3070 61.8361980845534 100 120 0 
3075 3070 3069 62.7273935206482 100 120 0 
3076 3070 3066 107.181619077562 63 120 0 
3077 3066 3067 23.9095794916344 100 120 0 
3078 3067 3071 34.6965532291007 63 120 0 
3079 3067 3068 104.70784214902 100 120 0 
3080 3065 3072 28.0915552444727 100 120 0 
3082 945 3081 532.782414196871 100 120 0 
3112 1571 3111 256.077124493041 125 120 0 
3113 3111 1601 600.453101186901 125 120 0 
3115 3111 3114 314.169895463554 100 120 0 
3117 1765 3116 145.107116777825 100 120 0 
3118 3116 1767 95.0298534067705 100 120 0 
3123 1734 3122 119.328462905042 125 120 0 
3124 3122 1771 352.459614201662 125 120 0 
3125 3122 3121 11.5789975111128 63 120 0 
3126 3121 3120 145.032243748632 63 120 0 
3127 3120 3119 16.6276513298544 63 120 0 
3128 3119 3116 11.279565444704 63 120 0 
3130 1882 3129 104.844620260086 100 120 0 
3131 3129 1987 64.0768329584549 100 120 0 
3132 3129 1696 8.76171228139226 100 120 0 
3134 3133 1698 334.15711332624 100 120 0 
3138 1279 3137 568.415272717819 150 120 0 
3139 3137 1281 235.805990353108 150 120 0 
3141 3137 3140 294.010483941293 100 120 0 
3143 640 3142 50.7241844085931 100 120 0 
3147 648 3146 371.283270736451 100 120 0 
3149 2356 3148 433.776292669649 200 120 0 
3153 2360 3152 426.817961973716 200 120 0 
3162 3156 3161 123.198814257818 100 120 0 
3163 3159 3160 92.7851287598132 100 120 0 
3164 1395 1393 250.117282414772 125 120 0 
3168 1379 3167 80.6776392838693 125 120 0 
3172 2540 3170 79.9034865798624 125 120 0 
3173 3170 1439 64.2184367647822 125 120 0 
3174 3171 3165 300.729189130772 125 120 0 
3179 3178 1334 30.5432732050337 100 120 0 
3180 1334 1457 316.602241508106 100 120 0 
3182 1391 3181 76.1660640602164 125 120 0 
3183 3181 579 11.124761725038 125 120 0 
3185 577 3184 70.3821018313637 150 120 0 
3186 3184 579 28.5813738460992 150 120 0 
3187 3184 3181 25.108162334456 125 120 0 
3189 607 3188 63.8869100044572 125 120 0 
3190 3188 609 21.4560556270052 125 120 0 
3193 3191 3188 662.327273251754 63 120 0 
3195 3194 2242 58.2630976486267 100 120 0 
3197 3196 2232 42.1798259891119 125 120 0 
3200 3198 2165 24.3366828546242 100 120 0 
3201 3198 2712 300.028920225499 63 120 0 
3221 3218 3220 56.1094363498429 125 120 0 
3222 3220 607 117.60927985074 125 120 0 
3223 3205 1537 66.4832219259605 125 130 0 
3227 3225 2107 87.1772174998405 125 120 0 
3229 3225 595 32.8914809481434 63 120 0 
3230 595 3228 142.164447015207 63 120 0 
3231 2174 2170 123.189267250691 100 120 0 
3232 1315 1316 196.80440549538 100 120 0 
3234 1315 3233 200.501263831194 100 120 0 
3243 31 3242 93.1816588293217 150 120 0 
3253 3251 2403 55.8299161460746 200 120 0 
3263 3053 3250 344.104511993214 400 120 0 
3272 3270 1297 282.819761703694 125 120 0 
3273 3270 2150 146.580577732729 100 120 0 
3276 1355 3275 85.2303480653812 600 120 0 
3281 1521 1355 1684.01448169922 600 120 0 
3286 3284 3250 560.717857428845 400 100 0 
3287 3284 3275 41.5397196152734 400 120 0 
3290 3288 3289 3.39824830549584 400 100 0 
3291 3289 3284 39.2538597629633 400 100 0 
3292 3289 1356 306.820262647267 300 120 0 
3295 3288 3294 404.634355197245 400 120 0 
3297 3294 3296 605.983801089933 400 120 0 
3298 3296 601 167.902768203261 400 120 0 
3299 1355 1505 63.1334003648966 300 120 0 
3301 1490 3300 90.4518246011778 200 120 0 
3302 3300 1492 145.977852691496 200 120 0 
3305 562 566 1093.73813199693 200 120 0 
3307 3300 3306 22.3214782220395 200 120 0 
3308 3306 3303 303.12890010745 200 120 0 
3315 1492 3314 8.25111472618323 200 120 0 
3320 3314 3319 10.2552996883305 152.40000000061 130 0 
3321 3319 3309 51.3801391697709 100 120 0 
3326 3306 3319 170.640816490878 100 120 0 
3327 2812 688 121.412065539957 125 120 0 
3328 3170 3171 2.87576462217997 125 120 0 
3329 2962 2963 3.24602245483813 125 120 0 
3330 2963 3171 72.8951850833377 125 120 0 
3331 1428 1430 58.2808969997602 125 120 0 
3334 503 3333 112.411150598258 600 120 0 
3335 3333 505 936.080652008986 800 120 0 
3337 2835 3336 58.9553830954958 125 120 0 
3347 2738 3346 16.3599432847254 300 120 0 
3348 3346 1373 11.5622659922946 300 120 0 
3349 3346 1379 83.3659404318888 125 120 0 
3351 1471 3350 33.9436279675108 150 120 0 
3352 3350 1369 5.42295268943197 150 120 0 
3354 2240 2223 186.254530292889 100 120 0 
3355 2263 2607 213.357020190451 125 120 0 
3357 2260 3356 104.005533137319 125 120 0 
3358 2267 2273 348.009953931918 125 120 0 
3360 2269 3359 111.572159132891 125 120 0 
3361 3359 2273 159.559463811756 125 120 0 
3363 613 3362 110.314812754671 125 120 0 
3364 3362 3218 72.7114979576511 125 120 0 
3366 3362 3365 158.379088378043 63 120 0 
3368 2063 3367 9.91198145247582 125 120 0 
3369 3367 2092 38.8160749418704 125 120 0 
3380 3378 2038 71.1324320527278 150 120 0 
3383 832 3382 72.3435722014613 63 120 0 
3385 3382 3384 246.277054154015 63 120 0 
3387 829 3386 126.714227108897 125 120 0 
3388 3386 832 357.663940007132 125 120 0 
3389 836 838 1117.33597037608 125 120 0 
3391 3390 581 62.3162019281371 200 120 0 
3392 571 3390 254.477721120887 300 120 0 
3393 3390 575 446.901495861953 300 120 0 
3398 73 3396 7.50880122412586 125 120 0 
3399 3396 3397 45.4493352709629 100 120 0 
3400 3397 378 351.901180229 63 120 0 
3402 1108 3401 164.759814655347 125 120 0 
3403 1108 1031 164.63542821733 125 120 0 
3405 2845 446 152.925634205313 150 120 0 
3407 1842 3406 219.573723124393 125 120 0 
3408 3406 1844 151.410294838305 125 120 0 
3418 3415 3417 126.415413300377 125 120 0 
3422 3350 2974 394.18744255638 150 120 0 
3423 692 694 53.8108794102019 125 120 0 
3425 694 3424 114.347629497808 125 120 0 
3430 213 3429 5.65141298020695 152.40000000061 130 0 
3432 3429 3431 38.7973425162831 100 120 0 
3434 3429 3433 84.1033540044018 100 120 0 
3435 3314 3251 145.594965182468 200 120 0 
3438 1403 2978 35.4447329297023 125 120 0 
3441 3439 3440 5.8725849548146 125 120 0 
3442 3439 1671 72.869207402899 125 120 0 
3445 789 3443 14.931115219366 152.40000000061 130 0 
3446 3443 3444 144.190628327295 100 120 0 
3448 3447 1338 72.6723851267791 125 120 0 
3454 1363 3453 5.0374098843788 300 120 0 
3455 3453 2768 108.805335506843 300 120 0 
3456 3453 3196 48.7830555145073 150 100 0 
3457 3196 3194 58.4909045115382 150 100 0 
3460 1932 1930 117.279359275591 125 120 0 
3463 3159 3462 396.161999194779 125 120 0 
3465 505 3464 209.098894379495 600 120 0 
3466 3464 507 274.692935315925 600 120 0 
3467 3270 3464 197.83579761145 125 120 0 
3471 1571 1573 709.093268402035 200 120 0 
3479 3476 3478 116.751003386116 100 120 0 
3481 3480 711 275.591578725067 125 120 0 
3484 3476 3480 4.04695970802022 125 120 0 
3485 127 3415 25.9101112948865 125 120 0 
3510 1589 3509 297.378067070831 125 120 0 
3514 1585 3513 427.190936197568 125 120 0 
3520 3518 795 144.111913144608 125 120 0 
3521 3518 3415 127.70370669514 125 120 0 
3523 791 3522 106.640612225217 180 120 0 
3524 3496 1206 11.4881646859952 300 120 0 
3529 1229 3528 176.891992196783 100 130 0 
3531 3528 1238 192.108150385742 125 120 0 
3533 3496 3532 379.956419972991 300 120 0 
3534 3532 109 280.948474310657 300 120 0 
3535 3532 3528 126.74380584629 100 120 0 
3544 673 675 125.769407648706 125 120 0 
3546 83 3545 239.533065418388 125 120 0 
3547 694 3476 77.2770222589802 125 120 0 
3554 85 149 409.585266240377 100 120 0 
3563 1890 3562 78.383485738672 100 120 0 
3564 1701 1703 91.8200256093843 100 120 0 
3566 1703 3565 5.01463393495864 125 120 0 
3567 1655 3565 243.74567617805 125 120 0 
3571 170 3570 214.80852121259 125 120 0 
3572 589 2109 165.086872012336 125 120 0 
3573 3225 2080 77.1060343710832 125 120 0 
3574 2080 2096 47.0048223837379 125 120 0 
3576 2298 3575 41.8453098581776 63 120 0 
3577 3575 2302 162.896265482823 63 120 0 
3578 1301 505 6.38743252221472 150 120 0 
3594 115 3593 63.866866328373 125 120 0 
3595 3593 539 85.9049696332854 125 120 0 
3596 2291 3593 54.1517270568322 125 120 0 
3598 2084 3597 4.64254484932213 125 120 0 
3599 3597 2596 354.208415202351 125 120 0 
3601 1328 1521 148.770779299033 125 120 0 
3603 226 3602 323.518178573513 150 120 0 
3604 915 917 1704.56777531294 200 120 0 
3605 912 915 18.2979938585959 200 120 0 
3607 1069 3606 26.0704986204681 125 120 0 
3610 3606 2681 26.8199296503701 100 120 0 
3613 2681 3612 10.8086836937754 100 120 0 
3614 3612 2684 486.425131461919 100 120 0 
3616 3612 3615 151.501370413879 100 120 0 
3618 1037 3617 188.746501392543 125 120 0 
3619 3617 1039 84.0968001004619 125 120 0 
3621 3242 2864 1167.20225806033 150 120 0 
3622 1684 3440 87.8014657727662 125 120 0 
3624 1595 3623 480.809252538898 125 120 0 
3625 3623 1599 543.817256942321 125 120 0 
3627 3623 3626 331.487013465942 100 120 0 
3632 221 236 505.645022782458 150 120 0 
3634 43 3633 249.777983441755 180 120 0 
3646 3496 3440 309.865279153879 125 120 0 
3648 3565 1210 531.72090202475 125 120 0 
3653 2275 3652 76.6371932743065 150 100 0 
3656 3194 3655 19.2160671341261 150 100 0 
3657 3655 2275 63.3479467155442 150 100 0 
3658 3652 3198 241.062128324445 100 120 0 
3661 3652 3660 52.8543505649958 150 100 0 
3662 3660 3378 24.2817142877195 150 100 0 
3663 3660 3205 216.632821962864 100 120 0 
3664 3597 2595 618.192265358661 125 120 0 
3667 43 3666 4.08067396918418 152.40000000061 130 0 
3668 3666 3643 245.63717269752 125 120 0 
3670 3633 49 154.340634013494 150 120 0 
3673 39 3672 334.596784901677 180 120 0 
3674 3672 43 947.952631470459 180 120 0 
3675 83 3672 106.222976840311 125 130 0 
3676 310 306 141.732595539022 125 120 0 
3678 166 3677 4.27544450775321 125 130 0 
3679 3677 35 4.22044429735597 125 120 0 
3680 3677 162 218.676900474364 125 120 0 
3685 3683 910 32.9852621635186 200 120 0 
3686 3683 931 340.341987045409 200 120 0 
3688 1736 3687 10.3463283986745 150 120 0 
3689 3687 1174 6.76338750250929 150 120 0 
3696 917 3687 422.072693137202 200 120 0 
3699 3697 1714 69.8244269139563 125 120 0 
3702 3701 3156 21.8807570392856 125 120 0 
3706 3148 3701 4.93069646875627 200 120 0 
3711 3152 3710 167.133336578029 200 120 0 
3712 3701 3710 167.736085190199 150 120 0 
3713 3710 3683 21.4170603375905 200 120 0 
3714 3156 3159 3.01836139496535 125 120 0 
3715 2356 981 22.2019349390608 125 120 0 
3717 2360 979 13.6333508239373 125 130 0 
3718 3152 3148 11.9574033560533 200 120 0 
3719 1748 3697 232.340075658573 125 120 0 
3720 1720 1718 6.53045179496837 152.40000000061 130 0 
3722 3721 1087 191.824873209923 125 120 0 
3727 502 2322 215.528963802939 800 120 0 
3728 112 31 38.1718869988556 400 120 0 
3732 3730 113 430.985642395494 150 120 0 
3736 3734 35 157.853034864824 300 120 0 

[COORDINATES]
[VERTICES]
[OPTIONS]
UNITS LPS 
TRIALS 40 
ACCURACY 0.001 
EMITTER 0.5 
SPECIFIC GRAVITY 0.998 
HEADLOSS H-W 
QUALITY NONE 

[TIMES]
REPORT START 0  
QUALITY TIMESTEP 0  



[COORDINATES]
29 35.884628 31.911307
31 35.884674 31.911292
33 35.885662 31.911024
35 35.886697 31.909953
37 35.889095 31.908504
39 35.888443 31.907748
43 35.876244 31.902780
49 35.874379 31.900500
51 35.875319 31.898123
53 35.875377 31.898152
55 35.880679 31.898686
59 35.882973 31.898469
61 35.883642 31.898569
63 35.886486 31.900264
65 35.886714 31.899088
67 35.887516 31.898835
69 35.888220 31.898125
71 35.887938 31.897168
73 35.890060 31.895670
75 35.891186 31.894712
77 35.891805 31.894448
79 35.892393 31.894241
81 35.895020 31.892140
83 35.884404 31.906894
85 35.883911 31.907165
87 35.889251 31.909724
89 35.890615 31.909923
91 35.893799 31.909307
93 35.896419 31.909096
95 35.899852 31.908687
97 35.899743 31.907686
99 35.899584 31.907117
101 35.899558 31.906980
103 35.899250 31.905696
105 35.898773 31.903853
107 35.903813 31.907668
109 35.905716 31.907433
112 35.884504 31.911507
113 35.888951 31.912784
115 35.888638 31.913169
117 35.887461 31.914477
119 35.885588 31.915471
121 35.885225 31.915936
123 35.884938 31.917569
125 35.883950 31.919009
127 35.884324 31.919458
133 35.897705 31.912569
135 35.900151 31.913508
137 35.901016 31.914327
139 35.901928 31.916272
149 35.881124 31.907454
151 35.880626 31.909754
153 35.880841 31.909962
155 35.882721 31.909307
160 35.885266 31.908909
162 35.884992 31.909131
164 35.882279 31.911308
166 35.886625 31.910000
168 35.886116 31.910466
170 35.890303 31.908265
172 35.888515 31.905485
174 35.888553 31.905450
176 35.890205 31.905493
178 35.889529 31.906307
180 35.891086 31.907624
182 35.890250 31.905560
184 35.889592 31.906357
186 35.887517 31.904568
194 35.872973 31.907785
196 35.871241 31.907550
200 35.869944 31.907518
204 35.872514 31.906359
206 35.872224 31.905554
208 35.871911 31.904332
210 35.871840 31.904334
213 35.874528 31.905969
217 35.874358 31.905275
219 35.873621 31.905268
221 35.873273 31.901885
223 35.869875 31.903365
226 35.869953 31.907587
228 35.873438 31.902303
231 35.873607 31.904125
236 35.875339 31.898247
239 35.872897 31.897136
241 35.873596 31.898398
243 35.882201 31.900584
245 35.882975 31.899503
247 35.885810 31.898784
249 35.885493 31.898070
251 35.886960 31.897491
256 35.883660 31.898529
259 35.884951 31.895767
261 35.885981 31.893475
263 35.886534 31.892512
265 35.886562 31.891171
269 35.886520 31.889954
271 35.886341 31.889263
274 35.884009 31.891430
278 35.887960 31.890880
280 35.891119 31.890930
282 35.888960 31.889463
284 35.889544 31.888642
286 35.890330 31.887569
288 35.886883 31.894393
290 35.887336 31.894815
293 35.880360 31.892803
295 35.879502 31.893301
297 35.879218 31.894387
299 35.881783 31.896210
301 35.882881 31.895248
303 35.882439 31.894738
306 35.884567 31.896567
308 35.882147 31.896469
310 35.884008 31.897751
312 35.883346 31.896399
314 35.884331 31.897064
324 35.883776 31.898254
331 35.884621 31.896364
333 35.883677 31.898497
339 35.886535 31.892487
342 35.886712 31.892523
344 35.889098 31.893130
346 35.889414 31.892962
348 35.889635 31.892650
350 35.890372 31.891861
353 35.886711 31.891130
357 35.889894 31.889828
359 35.894882 31.889199
361 35.895359 31.888671
363 35.897308 31.887120
365 35.898038 31.886797
367 35.896624 31.886138
369 35.894007 31.888369
373 35.890812 31.888470
376 35.889313 31.893101
378 35.887041 31.893936
380 35.892012 31.893464
382 35.893649 31.890686
384 35.893670 31.890700
386 35.893916 31.890431
388 35.893463 31.890927
390 35.894510 31.891426
394 35.893211 31.894563
398 35.879377 31.896445
404 35.880862 31.898651
408 35.882649 31.897791
410 35.883085 31.898479
412 35.881818 31.895231
414 35.872401 31.910065
418 35.872539 31.910064
420 35.877822 31.910322
422 35.870723 31.913704
424 35.868609 31.917145
434 35.865127 31.917877
436 35.873425 31.915059
438 35.863174 31.914078
440 35.863041 31.916511
442 35.859936 31.915947
444 35.861664 31.915027
446 35.862149 31.920434
448 35.860356 31.924430
452 35.862040 31.931497
454 35.859924 31.931568
455 35.861519 31.930302
457 35.860835 31.924399
459 35.863670 31.922808
461 35.861649 31.924909
463 35.861331 31.918249
465 35.865158 31.917858
467 35.863936 31.916143
471 35.889179 31.912507
473 35.889977 31.911437
475 35.890332 31.910947
477 35.890527 31.910330
480 35.885589 31.910947
482 35.888877 31.909635
484 35.888342 31.909474
489 35.891844 31.911651
491 35.891199 31.912290
493 35.890964 31.912775
495 35.891502 31.912546
497 35.891723 31.912734
502 35.883507 31.912056
503 35.888049 31.913760
505 35.894736 31.920215
507 35.897860 31.923668
523 35.899623 31.925596
533 35.900849 31.926784
535 35.902023 31.926012
537 35.903476 31.925004
539 35.890011 31.913842
541 35.890519 31.914138
543 35.891278 31.915311
545 35.891577 31.916433
550 35.891140 31.916749
552 35.890455 31.916325
554 35.890533 31.910166
558 35.902638 31.915466
560 35.902841 31.916149
562 35.902235 31.917662
566 35.902562 31.924121
568 35.903195 31.924741
571 35.904122 31.925590
575 35.909725 31.929716
577 35.913631 31.929957
579 35.914472 31.929427
581 35.905724 31.927650
583 35.903037 31.931301
585 35.902909 31.931487
587 35.902893 31.931142
589 35.901749 31.929969
595 35.899396 31.930096
597 35.902443 31.929488
599 35.903194 31.930227
601 35.902871 31.929124
603 35.903060 31.929004
607 35.904438 31.926989
609 35.905096 31.926532
611 35.904585 31.927939
613 35.904456 31.929235
617 35.902636 31.926646
621 35.900781 31.926719
623 35.900596 31.926861
626 35.901430 31.926291
627 35.901846 31.926718
629 35.902969 31.920619
631 35.903898 31.921620
634 35.905110 31.922807
638 35.906123 31.923387
640 35.907168 31.922718
642 35.907227 31.922819
644 35.906463 31.921284
646 35.906640 31.921027
648 35.906440 31.920144
654 35.885647 31.908584
656 35.888066 31.915205
658 35.887804 31.915607
660 35.887523 31.917553
662 35.887482 31.917593
664 35.886748 31.916967
666 35.886114 31.916149
669 35.886278 31.916023
673 35.886531 31.915792
675 35.887569 31.915457
678 35.887522 31.915503
680 35.886596 31.916360
682 35.887061 31.916652
684 35.888131 31.916407
686 35.884077 31.915757
688 35.893091 31.915806
690 35.894155 31.915231
692 35.894197 31.915210
694 35.894704 31.914990
696 35.895993 31.917112
698 35.894751 31.916164
700 35.895014 31.916601
702 35.894899 31.916649
711 35.896543 31.914865
713 35.896679 31.914602
715 35.897430 31.914883
717 35.894401 31.910914
719 35.894379 31.910743
723 35.894951 31.910891
725 35.896689 31.911643
728 35.897904 31.912122
730 35.902332 31.914611
732 35.902379 31.914685
734 35.902267 31.914707
738 35.901732 31.914825
740 35.901514 31.914912
742 35.896057 31.917085
745 35.894705 31.917511
747 35.894563 31.917563
749 35.894546 31.917569
751 35.895094 31.919816
754 35.901759 31.914877
756 35.899186 31.915865
758 35.895606 31.917231
761 35.895889 31.917697
763 35.894822 31.918052
767 35.892508 31.916562
769 35.892741 31.918246
771 35.892202 31.918383
773 35.891858 31.918489
775 35.891753 31.918517
777 35.889592 31.919111
779 35.889535 31.919126
781 35.888043 31.919702
783 35.887977 31.919758
785 35.887649 31.920135
787 35.887050 31.920802
789 35.886132 31.921109
791 35.885583 31.920865
795 35.883128 31.920818
797 35.881574 31.921627
799 35.881399 31.922074
801 35.880363 31.922846
803 35.879991 31.923655
805 35.879374 31.923711
807 35.880184 31.923813
809 35.879341 31.922888
811 35.881644 31.921620
813 35.884231 31.922019
815 35.885528 31.920895
817 35.884386 31.922033
819 35.881489 31.922250
821 35.881068 31.923249
823 35.884358 31.922324
829 35.889227 31.920260
832 35.888427 31.921920
836 35.890332 31.923695
838 35.884631 31.923338
840 35.884586 31.922660
842 35.885046 31.919927
851 35.884492 31.919672
855 35.886737 31.918111
857 35.891253 31.918040
859 35.890740 31.918216
862 35.892229 31.920526
864 35.891424 31.920532
866 35.889588 31.919187
869 35.889728 31.919145
871 35.891305 31.918699
873 35.890685 31.919321
875 35.889424 31.918849
881 35.888413 31.917631
882 35.886774 31.918178
885 35.884956 31.917557
887 35.885085 31.917479
889 35.885343 31.918108
891 35.885177 31.916622
893 35.886688 31.918069
896 35.895452 31.912036
898 35.894281 31.910926
900 35.893503 31.911549
902 35.887687 31.904591
904 35.887570 31.904509
906 35.889234 31.902839
908 35.889277 31.902823
910 35.895852 31.899553
912 35.904012 31.896156
915 35.904205 31.896145
917 35.921773 31.896792
919 35.922512 31.897392
923 35.889251 31.902928
931 35.898643 31.898442
933 35.900304 31.897642
935 35.904098 31.896363
937 35.900479 31.897035
939 35.902344 31.894827
941 35.898078 31.896502
943 35.895150 31.896353
945 35.897259 31.892810
947 35.896753 31.892039
949 35.896553 31.891721
951 35.902181 31.887263
953 35.893572 31.894682
956 35.897821 31.895041
958 35.894403 31.898218
960 35.892113 31.896336
962 35.892260 31.896569
964 35.892574 31.897075
966 35.894055 31.899412
968 35.895618 31.899692
972 35.889215 31.902677
975 35.888150 31.900226
977 35.888074 31.900042
979 35.890014 31.902450
981 35.890118 31.902733
983 35.891389 31.904383
985 35.891589 31.905096
987 35.891909 31.906140
989 35.887249 31.904876
990 35.887632 31.902033
992 35.887538 31.898889
994 35.887238 31.900519
996 35.894485 31.903691
998 35.898354 31.902092
1000 35.894709 31.904507
1009 35.885946 31.906512
1012 35.898939 31.898912
1014 35.901558 31.898451
1016 35.901507 31.898368
1018 35.900856 31.898793
1020 35.903874 31.895264
1023 35.909435 31.880894
1027 35.905308 31.894091
1029 35.904261 31.891589
1031 35.907289 31.895931
1035 35.911801 31.887450
1037 35.912715 31.891155
1039 35.913590 31.893443
1041 35.913797 31.893744
1043 35.914189 31.894373
1045 35.914271 31.894846
1047 35.914284 31.895034
1049 35.914295 31.895188
1051 35.914330 31.895629
1053 35.914363 31.895894
1055 35.914383 31.896323
1057 35.914261 31.896992
1059 35.912181 31.899912
1061 35.910066 31.887877
1063 35.910281 31.889712
1065 35.908273 31.888537
1069 35.909066 31.889873
1071 35.909438 31.889816
1076 35.911290 31.891293
1078 35.911559 31.893045
1080 35.911665 31.893597
1083 35.912332 31.894506
1085 35.912473 31.894973
1087 35.912142 31.891203
1090 35.911287 31.891279
1092 35.910433 31.891213
1096 35.909634 31.891332
1098 35.909967 31.893195
1100 35.910897 31.894505
1102 35.910106 31.894947
1104 35.909535 31.895296
1106 35.909299 31.895548
1108 35.909027 31.895861
1111 35.905377 31.896016
1113 35.909122 31.893986
1115 35.908699 31.895204
1119 35.911503 31.895727
1121 35.911779 31.894428
1127 35.908927 31.891630
1129 35.913911 31.893596
1131 35.898465 31.891024
1133 35.897756 31.890942
1135 35.914261 31.894352
1137 35.915293 31.893739
1139 35.915830 31.891891
1141 35.916289 31.888236
1143 35.915703 31.887018
1145 35.915353 31.886383
1147 35.915299 31.886403
1149 35.913762 31.884373
1151 35.913172 31.882629
1153 35.914524 31.883481
1155 35.915405 31.882499
1157 35.915600 31.888072
1159 35.913790 31.888575
1161 35.914607 31.893501
1165 35.916642 31.886658
1167 35.918679 31.890679
1169 35.916099 31.885410
1172 35.917423 31.885120
1174 35.925870 31.895381
1175 35.920583 31.893675
1177 35.919277 31.892927
1179 35.920046 31.895837
1181 35.916364 31.894416
1183 35.916789 31.893775
1185 35.915491 31.893593
1187 35.915922 31.891896
1189 35.912289 31.897131
1191 35.910143 31.897287
1193 35.912139 31.898311
1195 35.914471 31.896323
1197 35.915411 31.896292
1199 35.916588 31.897713
1201 35.918383 31.896175
1203 35.915481 31.896279
1206 35.912348 31.905743
1208 35.912510 31.903989
1210 35.916063 31.903002
1217 35.906745 31.906895
1219 35.904876 31.907681
1221 35.904811 31.907707
1223 35.904233 31.908075
1225 35.904203 31.908118
1227 35.901721 31.913043
1229 35.905994 31.905036
1231 35.905909 31.904898
1233 35.905571 31.903745
1235 35.905408 31.903054
1238 35.907826 31.903493
1242 35.904363 31.906607
1244 35.904796 31.906442
1246 35.905722 31.904962
1249 35.904264 31.905429
1251 35.903423 31.906931
1253 35.903373 31.906846
1255 35.902865 31.905981
1257 35.901774 31.906930
1260 35.898661 31.906796
1262 35.896617 31.904895
1264 35.898198 31.904787
1266 35.900304 31.905602
1268 35.901912 31.906025
1270 35.902445 31.906011
1272 35.901377 31.906075
1274 35.900360 31.905660
1276 35.900846 31.906108
1278 35.899021 31.904735
1279 35.893862 31.909429
1281 35.901670 31.912077
1283 35.906441 31.912063
1285 35.907366 31.913699
1287 35.904250 31.911787
1289 35.901608 31.911636
1291 35.899840 31.909921
1293 35.905025 31.912692
1295 35.902126 31.907672
1297 35.899839 31.920131
1301 35.894678 31.920246
1304 35.894725 31.920427
1306 35.894535 31.920427
1310 35.892889 31.918623
1315 35.893718 31.922994
1316 35.895395 31.921949
1318 35.904256 31.925492
1320 35.906847 31.926555
1322 35.908565 31.926633
1324 35.908621 31.926587
1326 35.908993 31.927075
1328 35.908797 31.927296
1330 35.907902 31.928241
1332 35.909210 31.927642
1334 35.909985 31.927298
1336 35.909875 31.928976
1338 35.910756 31.929727
1342 35.907742 31.925991
1344 35.906799 31.925228
1346 35.905790 31.924431
1348 35.905851 31.924357
1350 35.904978 31.924974
1352 35.906442 31.925458
1355 35.896707 31.920266
1356 35.898919 31.922840
1358 35.899226 31.922638
1360 35.900325 31.921972
1363 35.909581 31.929836
1365 35.910600 31.930748
1367 35.910638 31.930783
1369 35.913476 31.933339
1371 35.913552 31.933405
1373 35.915146 31.934868
1379 35.915915 31.934565
1381 35.916831 31.933951
1387 35.915806 31.928074
1389 35.915354 31.928556
1391 35.913732 31.929032
1393 35.913464 31.929068
1395 35.912207 31.929228
1397 35.911208 31.929492
1400 35.911402 31.930154
1403 35.911863 31.930638
1405 35.912734 31.931527
1407 35.914210 31.932885
1420 35.910589 31.930596
1424 35.915115 31.932252
1428 35.913273 31.930550
1430 35.913529 31.930072
1432 35.912504 31.929878
1437 35.914426 31.929565
1439 35.916625 31.931053
1444 35.916436 31.929549
1447 35.915937 31.930048
1455 35.911258 31.929044
1457 35.911375 31.929029
1461 35.909792 31.927591
1467 35.916140 31.927900
1469 35.916624 31.927796
1471 35.913792 31.933198
1474 35.914757 31.932505
1477 35.915554 31.931936
1484 35.912587 31.930401
1488 35.900567 31.919770
1490 35.900930 31.919519
1492 35.902997 31.918458
1495 35.907951 31.917340
1498 35.901492 31.920128
1502 35.900811 31.920716
1505 35.897140 31.920696
1507 35.897820 31.920271
1509 35.898403 31.919891
1513 35.900538 31.921374
1521 35.907812 31.928342
1523 35.908837 31.930639
1525 35.913625 31.935579
1527 35.914249 31.935911
1529 35.912954 31.937975
1531 35.907273 31.931977
1537 35.908805 31.932997
1541 35.899936 31.914737
1548 35.899691 31.914198
1554 35.899316 31.924186
1556 35.908963 31.920592
1558 35.902708 31.916182
1560 35.902282 31.914763
1563 35.903054 31.916268
1565 35.904024 31.917057
1567 35.906455 31.917477
1569 35.907744 31.917100
1571 35.908748 31.916654
1573 35.915557 31.913980
1575 35.915767 31.913911
1577 35.920977 31.911851
1579 35.921908 31.911470
1581 35.923660 31.910786
1583 35.926225 31.909722
1585 35.923619 31.910733
1589 35.919220 31.906645
1591 35.919035 31.906346
1593 35.920886 31.904001
1595 35.921584 31.903598
1599 35.922323 31.898179
1601 35.913081 31.911809
1603 35.914078 31.911315
1605 35.913818 31.912872
1607 35.920054 31.910161
1611 35.917725 31.908423
1613 35.915522 31.909316
1615 35.913793 31.910141
1617 35.913520 31.910292
1619 35.913430 31.910276
1621 35.921164 31.910185
1623 35.917023 31.911333
1625 35.914575 31.911289
1627 35.915256 31.911003
1629 35.915891 31.908327
1631 35.913768 31.910309
1634 35.913837 31.910303
1637 35.912315 31.907613
1639 35.915369 31.913586
1642 35.913477 31.910441
1645 35.912602 31.908444
1647 35.912216 31.907610
1649 35.908552 31.912240
1651 35.909902 31.907550
1655 35.915267 31.904582
1659 35.918079 31.906692
1661 35.915645 31.907062
1663 35.915397 31.907084
1665 35.914718 31.907197
1667 35.914700 31.906796
1669 35.913283 31.908206
1671 35.915165 31.906535
1677 35.916259 31.906402
1679 35.916910 31.905565
1681 35.916923 31.904713
1684 35.915764 31.905740
1686 35.915910 31.905714
1689 35.914102 31.905666
1691 35.916101 31.904496
1693 35.916063 31.903272
1696 35.916005 31.902866
1698 35.915810 31.902831
1701 35.913386 31.904822
1703 35.913462 31.903996
1706 35.913122 31.904027
1708 35.918116 31.906764
1710 35.918761 31.907921
1712 35.922536 31.904728
1714 35.920470 31.900684
1718 35.920454 31.900020
1720 35.920452 31.899961
1722 35.920462 31.898585
1724 35.920477 31.896929
1727 35.922489 31.897478
1730 35.922570 31.897175
1732 35.923200 31.896988
1734 35.926106 31.896263
1736 35.925910 31.895531
1740 35.925787 31.895025
1742 35.926566 31.893830
1744 35.921877 31.899696
1746 35.918160 31.898436
1748 35.918595 31.900683
1750 35.916918 31.900684
1752 35.915827 31.900693
1755 35.916831 31.900057
1757 35.918421 31.900050
1761 35.924304 31.898890
1763 35.926318 31.900400
1765 35.925055 31.898362
1767 35.926894 31.898068
1769 35.927703 31.897536
1771 35.930522 31.897937
1772 35.927586 31.898835
1775 35.929005 31.897832
1777 35.924480 31.897919
1780 35.922174 31.896943
1783 35.932426 31.900231
1785 35.930633 31.902225
1787 35.931702 31.900207
1789 35.930925 31.900224
1791 35.928272 31.900306
1793 35.930736 31.900450
1797 35.915832 31.900720
1799 35.915695 31.899972
1801 35.914875 31.897898
1803 35.914418 31.899981
1805 35.913357 31.900000
1809 35.914396 31.899665
1812 35.913357 31.906745
1814 35.909671 31.908919
1816 35.913360 31.903230
1818 35.926956 31.895613
1820 35.919692 31.896903
1822 35.915735 31.900720
1824 35.912949 31.900703
1826 35.912239 31.900699
1828 35.912120 31.900698
1830 35.912115 31.900669
1832 35.912036 31.900667
1834 35.903336 31.897749
1836 35.904486 31.897713
1838 35.906503 31.897619
1840 35.909068 31.897431
1842 35.909061 31.897907
1844 35.907046 31.898438
1847 35.900939 31.898660
1849 35.899732 31.899231
1851 35.901999 31.897340
1853 35.915736 31.900788
1855 35.915709 31.901465
1857 35.913153 31.901484
1859 35.912998 31.900837
1862 35.908948 31.901901
1864 35.899657 31.903618
1868 35.896088 31.904268
1874 35.904286 31.896876
1875 35.907497 31.896715
1877 35.904129 31.896443
1878 35.904187 31.896417
1880 35.907756 31.896214
1882 35.917123 31.903202
1884 35.913252 31.902795
1886 35.912574 31.902791
1888 35.912515 31.902836
1890 35.911258 31.902790
1892 35.908996 31.902827
1894 35.908496 31.902825
1896 35.907820 31.902774
1898 35.907222 31.902752
1900 35.905299 31.902905
1902 35.905254 31.902914
1904 35.902643 31.903492
1906 35.901652 31.903737
1908 35.909017 31.901904
1910 35.908954 31.901872
1912 35.908439 31.901825
1915 35.907298 31.901828
1917 35.907287 31.902246
1919 35.911257 31.902217
1921 35.911257 31.900886
1923 35.910585 31.900994
1926 35.910743 31.897371
1928 35.911310 31.897313
1930 35.909148 31.898079
1932 35.909109 31.899126
1934 35.909079 31.900079
1937 35.912234 31.901448
1939 35.911233 31.900822
1941 35.909554 31.899130
1943 35.904713 31.901148
1945 35.904326 31.900306
1947 35.904233 31.900124
1950 35.905605 31.900978
1952 35.902251 31.902526
1955 35.902040 31.902065
1957 35.900740 31.902069
1959 35.899945 31.902452
1961 35.899502 31.902645
1963 35.898653 31.903695
1965 35.901570 31.903587
1968 35.902906 31.905927
1971 35.898484 31.900036
1975 35.917419 31.903454
1977 35.917983 31.904025
1979 35.917998 31.904039
1981 35.918083 31.904137
1983 35.917045 31.904705
1985 35.917282 31.904556
1987 35.916118 31.902312
1989 35.918789 31.902282
1992 35.919251 31.901754
1994 35.917199 31.901459
1996 35.916286 31.901468
1998 35.920305 31.902110
2000 35.920483 31.902309
2002 35.919792 31.902601
2004 35.902932 31.915728
2006 35.902849 31.915436
2008 35.898290 31.911950
2011 35.903092 31.916230
2013 35.902964 31.915730
2015 35.905345 31.913337
2017 35.906499 31.917487
2019 35.910583 31.919146
2038 35.906542 31.932529
2040 35.906474 31.932590
2042 35.905147 31.933905
2044 35.903741 31.932790
2046 35.903122 31.932383
2048 35.903075 31.932314
2050 35.905716 31.934353
2052 35.904524 31.934238
2054 35.903437 31.933300
2057 35.902739 31.932737
2059 35.906356 31.933814
2061 35.902996 31.931526
2063 35.903381 31.931910
2067 35.902345 31.933290
2069 35.902062 31.933713
2071 35.902101 31.933734
2073 35.903974 31.934665
2075 35.902426 31.933306
2080 35.898525 31.930397
2084 35.899093 31.931054
2086 35.902833 31.931441
2092 35.903731 31.931587
2096 35.898147 31.930672
2098 35.895151 31.929334
2100 35.897560 31.930011
2102 35.898317 31.928795
2104 35.899380 31.928913
2107 35.899845 31.929434
2109 35.900652 31.928810
2111 35.901719 31.928023
2113 35.901174 31.927419
2116 35.897040 31.925057
2118 35.896229 31.925581
2120 35.898562 31.926644
2122 35.899464 31.927613
2125 35.899441 31.928989
2128 35.898675 31.928182
2130 35.898605 31.928110
2134 35.889762 31.914682
2137 35.889683 31.914644
2139 35.889701 31.914620
2150 35.898640 31.921888
2159 35.906549 31.928536
2165 35.905402 31.930154
2167 35.907803 31.934227
2170 35.892372 31.921406
2174 35.891677 31.922318
2177 35.889457 31.924543
2179 35.888588 31.926472
2181 35.887598 31.926718
2186 35.893178 31.923596
2188 35.896489 31.925919
2191 35.895459 31.924828
2193 35.895692 31.925077
2196 35.896473 31.925961
2198 35.895814 31.926387
2200 35.896695 31.926474
2203 35.898605 31.928110
2205 35.893098 31.923452
2208 35.894472 31.926276
2210 35.894938 31.926934
2212 35.897842 31.923590
2215 35.914270 31.935818
2217 35.913576 31.935398
2219 35.912951 31.934812
2221 35.912445 31.934236
2223 35.912411 31.934202
2225 35.913001 31.933796
2227 35.913388 31.933496
2230 35.911212 31.932069
2232 35.909548 31.930457
2240 35.911165 31.932903
2242 35.909104 31.930941
2244 35.913178 31.937274
2246 35.913149 31.937372
2248 35.912938 31.937910
2250 35.911327 31.937441
2254 35.910842 31.935135
2257 35.911245 31.935693
2260 35.912563 31.937197
2263 35.912616 31.936697
2267 35.910006 31.933563
2269 35.910519 31.933280
2273 35.908642 31.931432
2275 35.908223 31.931098
2291 35.889593 31.913083
2294 35.889898 31.912789
2296 35.891305 31.913538
2298 35.892376 31.914329
2300 35.890238 31.912328
2302 35.894164 31.914251
2304 35.893377 31.913651
2306 35.883600 31.914079
2307 35.882420 31.914004
2309 35.882102 31.913983
2311 35.881761 31.913957
2313 35.880350 31.913866
2315 35.881679 31.914330
2317 35.881507 31.919014
2319 35.882015 31.919696
2322 35.885560 31.912899
2342 35.892507 31.921325
2344 35.893653 31.920732
2346 35.892779 31.921228
2348 35.893937 31.920490
2356 35.889997 31.902630
2360 35.890011 31.902548
2393 35.917795 31.902305
2396 35.899815 31.918981
2399 35.911285 31.930193
2403 35.903299 31.916813
2419 35.898965 31.915965
2422 35.897922 31.915536
2430 35.894643 31.904392
2431 35.894331 31.903705
2435 35.892858 31.902431
2540 35.916783 31.931993
2544 35.915951 31.930649
2547 35.914961 31.930075
2558 35.910882 31.929222
2561 35.909408 31.928003
2562 35.909103 31.927751
2569 35.906428 31.924954
2579 35.897983 31.928541
2582 35.898053 31.928492
2585 35.896654 31.928523
2586 35.896145 31.928703
2587 35.896844 31.929375
2595 35.895158 31.929897
2596 35.901301 31.933639
2603 35.901952 31.932663
2607 35.912557 31.935729
2610 35.912299 31.935165
2618 35.888504 31.906768
2620 35.898040 31.906644
2623 35.897798 31.905589
2624 35.897635 31.904823
2627 35.896994 31.905703
2630 35.897498 31.906653
2660 35.884676 31.915238
2664 35.900493 31.906130
2667 35.900664 31.906955
2671 35.908264 31.912406
2672 35.907205 31.910592
2675 35.914901 31.883698
2678 35.915174 31.881534
2681 35.908620 31.889865
2684 35.906847 31.887096
2693 35.911328 31.879772
2694 35.911991 31.879347
2695 35.911112 31.880809
2696 35.911364 31.879805
2700 35.918223 31.891418
2704 35.906004 31.925972
2707 35.900819 31.920627
2710 35.901118 31.920936
2712 35.906106 31.928175
2713 35.905509 31.927737
2719 35.911584 31.931789
2733 35.914358 31.935959
2738 35.915212 31.935113
2745 35.915332 31.935013
2768 35.910410 31.930580
2772 35.910556 31.930472
2790 35.860758 31.930568
2793 35.860982 31.930142
2796 35.861419 31.930272
2799 35.861967 31.931859
2802 35.862331 31.932801
2803 35.862620 31.931945
2804 35.860160 31.930410
2805 35.860441 31.929998
2806 35.861609 31.929849
2812 35.891997 31.916218
2813 35.893481 31.915577
2822 35.865747 31.914053
2825 35.865026 31.913179
2827 35.872726 31.911147
2830 35.874912 31.911145
2835 35.860411 31.927167
2842 35.860248 31.920915
2845 35.863361 31.919544
2848 35.862026 31.917372
2852 35.865054 31.916137
2855 35.864022 31.915449
2857 35.872695 31.906920
2860 35.874347 31.906594
2864 35.873228 31.907782
2868 35.875555 31.906874
2872 35.870409 31.905239
2875 35.872073 31.907626
2877 35.872448 31.908507
2880 35.874693 31.907843
2882 35.875939 31.908078
2889 35.873383 31.914588
2891 35.883231 31.899237
2894 35.883331 31.899377
2895 35.881134 31.899939
2901 35.881727 31.900676
2905 35.881407 31.893778
2908 35.879543 31.894908
2911 35.880419 31.896196
2917 35.894290 31.928858
2921 35.899648 31.923166
2926 35.901276 31.922293
2928 35.891481 31.920200
2932 35.885220 31.918171
2934 35.885940 31.920031
2935 35.886634 31.920256
2936 35.886419 31.920507
2939 35.885758 31.920225
2959 35.918440 31.929773
2962 35.915731 31.932060
2963 35.915753 31.932038
2964 35.916800 31.933023
2968 35.917079 31.933607
2969 35.917366 31.933257
2974 35.910700 31.930690
2978 35.912118 31.930871
2982 35.907653 31.936892
3000 35.925451 31.899629
3001 35.923516 31.898349
3005 35.925647 31.894609
3016 35.922308 31.899336
3017 35.922933 31.898772
3018 35.922211 31.898167
3022 35.923817 31.899514
3027 35.897566 31.889178
3028 35.896920 31.888332
3032 35.894973 31.887092
3035 35.893467 31.886324
3037 35.876882 31.896426
3050 35.903234 31.916780
3053 35.903097 31.917194
3057 35.901065 31.899710
3060 35.901313 31.901113
3062 35.897616 31.894034
3065 35.899049 31.893807
3066 35.900118 31.893374
3067 35.900356 31.893301
3068 35.899837 31.893852
3069 35.900136 31.893721
3070 35.899517 31.893924
3071 35.900695 31.893181
3072 35.898989 31.893558
3081 35.901698 31.891115
3111 35.907858 31.914473
3114 35.906531 31.915013
3116 35.926239 31.897530
3119 35.926326 31.897461
3120 35.926454 31.897358
3121 35.927382 31.896486
3122 35.927360 31.896383
3129 35.916093 31.902890
3133 35.912507 31.902611
3137 35.899336 31.911440
3140 35.897388 31.909821
3142 35.907579 31.922424
3146 35.903697 31.918122
3148 35.894049 31.900835
3152 35.893976 31.900747
3156 35.894199 31.900979
3159 35.894213 31.901003
3160 35.893447 31.901526
3161 35.895206 31.900274
3165 35.913646 31.929948
3167 35.915399 31.933985
3170 35.916257 31.931539
3171 35.916233 31.931523
3178 35.909833 31.927505
3181 35.914355 31.929426
3184 35.914223 31.929573
3188 35.904876 31.926578
3191 35.908953 31.930413
3194 35.908840 31.930572
3196 35.909249 31.930176
3198 35.905615 31.930278
3205 35.908630 31.933454
3218 35.903391 31.928276
3220 35.903724 31.927858
3225 35.899145 31.929945
3228 35.900393 31.929188
3233 35.892447 31.921549
3242 35.883743 31.911114
3250 35.901682 31.919020
3251 35.903227 31.917275
3270 35.897535 31.921756
3275 35.896830 31.920957
3284 35.897169 31.920765
3288 35.896816 31.921004
3289 35.896844 31.920985
3294 35.897640 31.923762
3296 35.901754 31.927947
3300 35.901736 31.919145
3303 35.902472 31.917382
3306 35.901591 31.918986
3309 35.903452 31.918857
3314 35.903064 31.918411
3319 35.903130 31.918484
3333 35.889009 31.914357
3336 35.860827 31.926791
3346 35.915174 31.934970
3350 35.913520 31.933307
3356 35.911543 31.936846
3359 35.909728 31.932534
3362 35.903463 31.928720
3365 35.904438 31.927765
3367 35.903447 31.931840
3378 35.907047 31.932054
3382 35.887865 31.922363
3384 35.887128 31.923624
3386 35.890449 31.920715
3390 35.906068 31.927171
3396 35.890004 31.895622
3397 35.889646 31.895896
3401 35.909033 31.897317
3406 35.908053 31.898964
3415 35.884356 31.919617
3417 35.883036 31.919798
3424 35.895215 31.915890
3429 35.874586 31.905958
3431 35.874986 31.905881
3433 35.874737 31.906705
3439 35.914930 31.905909
3440 35.914885 31.905873
3443 35.886081 31.921236
3444 35.885258 31.922331
3447 35.911303 31.930187
3453 35.909618 31.929868
3462 35.896064 31.904205
3464 35.896087 31.921707
3476 35.894488 31.914387
3478 35.895657 31.914050
3480 35.894479 31.914351
3496 35.912227 31.905735
3509 35.921216 31.907478
3513 35.921567 31.907354
3518 35.884537 31.920416
3522 35.884556 31.920472
3528 35.907781 31.905224
3532 35.908339 31.906263
3545 35.882660 31.905678
3562 35.912086 31.902815
3565 35.913463 31.903951
3570 35.888679 31.906915
3575 35.892697 31.914588
3593 35.889223 31.913456
3597 35.899127 31.931084
3602 35.866659 31.908090
3606 35.908863 31.889887
3612 35.908507 31.889877
3615 35.908850 31.891211
3617 35.913102 31.892810
3623 35.926060 31.901817
3626 35.929155 31.901645
3633 35.873856 31.901818
3643 35.878210 31.903888
3652 35.907650 31.931586
3655 35.908706 31.930702
3660 35.907237 31.931907
3666 35.876223 31.902812
3672 35.885331 31.906382
3677 35.886661 31.909976
3683 35.895569 31.899725
3687 35.925885 31.895440
3697 35.920454 31.900054
3701 35.894089 31.900805
3710 35.895388 31.899841
3721 35.912381 31.892920
3730 35.884726 31.911353
3734 35.885649 31.910962

[VERTICES]
34 35.885099 31.911161
40 35.888576 31.907877
52 35.875237 31.898305
52 35.875292 31.898110
56 35.875954 31.898439
56 35.876201 31.898374
56 35.876549 31.897273
56 35.880441 31.898732
64 35.884176 31.898509
64 35.884891 31.898470
64 35.885220 31.899707
64 35.885284 31.899801
66 35.886771 31.900346
66 35.887119 31.900495
66 35.887270 31.900404
66 35.887243 31.900282
68 35.886741 31.899056
70 35.888355 31.898592
70 35.888193 31.898131
74 35.887938 31.897168
74 35.888459 31.896965
74 35.888902 31.896660
78 35.891300 31.894612
80 35.892354 31.894273
82 35.894318 31.892670
82 35.894499 31.892520
82 35.894928 31.892209
88 35.885780 31.910995
88 35.886343 31.911032
88 35.887095 31.911045
88 35.887785 31.910916
90 35.889971 31.909880
90 35.890180 31.909684
90 35.890386 31.909819
90 35.890544 31.909891
92 35.890635 31.909932
92 35.891819 31.910111
92 35.892065 31.910001
92 35.892727 31.909777
92 35.893012 31.909668
92 35.893527 31.909422
94 35.894161 31.909156
94 35.894610 31.909147
94 35.896008 31.909075
96 35.897201 31.909033
96 35.898701 31.908753
96 35.899043 31.908697
98 35.899927 31.908510
98 35.899863 31.908174
100 35.899659 31.907383
106 35.899097 31.904909
106 35.899059 31.904845
106 35.899021 31.904735
106 35.898921 31.904379
108 35.899974 31.908674
108 35.900445 31.908638
108 35.901163 31.908782
108 35.901729 31.908738
108 35.901734 31.908738
108 35.902217 31.908587
108 35.902596 31.908381
108 35.902918 31.908114
108 35.903646 31.907703
110 35.903924 31.907652
110 35.904033 31.907654
110 35.904409 31.907636
110 35.904751 31.907663
110 35.904865 31.907730
110 35.905161 31.907609
110 35.905181 31.907607
110 35.905212 31.907603
110 35.905243 31.907599
110 35.905274 31.907594
110 35.905304 31.907589
110 35.905354 31.907579
110 35.905403 31.907566
110 35.905500 31.907536
110 35.905557 31.907514
110 35.905666 31.907463
110 35.905699 31.907443
116 35.888892 31.912857
116 35.888834 31.912928
118 35.887555 31.914342
118 35.887515 31.914400
120 35.887333 31.914661
120 35.887295 31.914669
120 35.887256 31.914676
120 35.886531 31.914309
120 35.886513 31.914299
120 35.886499 31.914292
120 35.886446 31.914306
120 35.886440 31.914313
120 35.886434 31.914323
120 35.886425 31.914335
120 35.886420 31.914341
120 35.886370 31.914415
122 35.885239 31.915905
122 35.885235 31.915912
122 35.885233 31.915915
122 35.885230 31.915921
124 35.885224 31.915947
124 35.885224 31.915952
124 35.885224 31.915961
124 35.885225 31.915970
124 35.885228 31.915982
124 35.885234 31.915997
124 35.885238 31.916003
124 35.885906 31.916922
124 35.885912 31.916953
124 35.885907 31.916980
124 35.885900 31.916997
124 35.885886 31.917015
124 35.885865 31.917033
124 35.885841 31.917046
124 35.884908 31.917527
126 35.884021 31.918134
126 35.883972 31.918170
126 35.883913 31.918228
126 35.883875 31.918277
126 35.883850 31.918319
126 35.883835 31.918351
126 35.883823 31.918389
126 35.883816 31.918429
126 35.883812 31.918470
126 35.883811 31.918564
126 35.883816 31.918673
126 35.883840 31.918760
126 35.883882 31.918866
126 35.883909 31.918926
126 35.883928 31.918965
128 35.884594 31.918597
128 35.884754 31.918582
128 35.884983 31.918897
128 35.884977 31.918981
128 35.884916 31.919048
136 35.897694 31.912655
136 35.897705 31.913031
136 35.897708 31.913050
136 35.897711 31.913064
136 35.897716 31.913078
136 35.897721 31.913090
136 35.897724 31.913095
136 35.897741 31.913122
136 35.897764 31.913142
136 35.897779 31.913158
136 35.897799 31.913171
136 35.897828 31.913185
136 35.897855 31.913194
136 35.897884 31.913199
136 35.897911 31.913201
136 35.898499 31.913171
136 35.898879 31.913193
136 35.899283 31.913258
136 35.899512 31.913310
138 35.900226 31.913547
138 35.900666 31.913913
138 35.900992 31.914283
140 35.901389 31.915006
140 35.901454 31.915160
152 35.880543 31.908523
152 35.879948 31.909245
152 35.880079 31.909318
152 35.880432 31.909558
156 35.881881 31.907766
156 35.882020 31.907806
156 35.882683 31.908561
156 35.883076 31.908985
161 35.884600 31.908013
165 35.884122 31.909846
165 35.883721 31.910169
169 35.886653 31.910025
177 35.889097 31.904950
177 35.889514 31.905239
177 35.889756 31.905301
177 35.890146 31.905291
179 35.889058 31.905910
181 35.890328 31.908285
183 35.891402 31.907889
183 35.891844 31.907518
183 35.891845 31.907517
183 35.891860 31.907502
183 35.891870 31.907485
183 35.891875 31.907470
183 35.891878 31.907456
183 35.891877 31.907435
183 35.891873 31.907421
183 35.891864 31.907402
183 35.891853 31.907388
183 35.891847 31.907383
183 35.890948 31.906650
183 35.890684 31.906356
183 35.890410 31.905950
185 35.891053 31.907596
185 35.890981 31.907596
197 35.871804 31.907651
197 35.871349 31.907558
201 35.871039 31.907508
201 35.870007 31.907521
207 35.872505 31.906360
207 35.872492 31.906318
209 35.872181 31.905433
209 35.872162 31.905437
209 35.871916 31.904703
209 35.871962 31.904556
224 35.872746 31.901712
224 35.872186 31.901639
224 35.872124 31.901616
224 35.872028 31.901586
224 35.872000 31.901579
224 35.871958 31.901568
224 35.871901 31.901557
224 35.871829 31.901545
224 35.871742 31.901535
224 35.871683 31.901531
224 35.871609 31.901528
224 35.871550 31.901528
224 35.871490 31.901530
224 35.871446 31.901533
224 35.871416 31.901536
224 35.871327 31.901546
224 35.871297 31.901550
224 35.871223 31.901563
224 35.871135 31.901582
224 35.871077 31.901597
224 35.870990 31.901623
224 35.870877 31.901663
224 35.870780 31.901703
224 35.870686 31.901748
224 35.870609 31.901790
224 35.870533 31.901834
224 35.870438 31.901898
224 35.870347 31.901967
224 35.870283 31.902021
224 35.870223 31.902078
224 35.870203 31.902098
224 35.870080 31.902241
225 35.869524 31.905284
230 35.870816 31.903361
230 35.871825 31.903315
230 35.871950 31.903647
230 35.871956 31.903783
232 35.872124 31.904295
240 35.875794 31.896640
240 35.875799 31.896599
240 35.875790 31.896557
240 35.875770 31.896523
240 35.875720 31.896482
240 35.875644 31.896449
240 35.875600 31.896444
240 35.875557 31.896449
240 35.875234 31.896523
240 35.872866 31.897056
242 35.874089 31.899796
242 35.874065 31.899717
242 35.873883 31.899377
242 35.873666 31.898849
242 35.873615 31.898670
242 35.873534 31.898411
248 35.885979 31.899133
252 35.887308 31.898307
252 35.887226 31.898102
252 35.887183 31.897999
252 35.887139 31.897895
252 35.887090 31.897786
252 35.887041 31.897677
252 35.886960 31.897518
253 35.886960 31.897473
253 35.886964 31.897457
253 35.886755 31.897514
253 35.885985 31.897692
257 35.885441 31.898115
257 35.884921 31.898354
257 35.884375 31.898449
257 35.884201 31.898467
257 35.884027 31.898486
262 35.885246 31.895125
262 35.885394 31.894778
262 35.885516 31.894456
262 35.885632 31.894180
262 35.885714 31.893995
264 35.886489 31.892498
272 35.886341 31.889263
275 35.886369 31.890005
275 35.885833 31.890341
275 35.885406 31.890602
275 35.884873 31.890919
275 35.884458 31.891164
275 35.884258 31.891282
281 35.888783 31.890881
281 35.890128 31.890912
283 35.887976 31.890804
283 35.888001 31.890761
283 35.888370 31.890253
283 35.888396 31.890225
287 35.890229 31.887716
291 35.885838 31.896299
291 35.886056 31.896973
291 35.886062 31.897016
291 35.886544 31.896890
291 35.886752 31.896836
291 35.886910 31.896788
291 35.887068 31.896739
291 35.887108 31.896725
291 35.887525 31.896570
291 35.887949 31.896403
291 35.888681 31.895978
291 35.888579 31.895872
291 35.888186 31.895540
291 35.887378 31.894852
294 35.886602 31.895394
294 35.886443 31.895242
294 35.886179 31.895013
294 35.885837 31.894726
294 35.885423 31.894378
294 35.884614 31.893645
294 35.884546 31.893479
294 35.883820 31.892618
294 35.882806 31.891360
294 35.881056 31.892407
296 35.879898 31.893070
298 35.879480 31.893273
298 35.878745 31.893757
298 35.879187 31.894338
302 35.882342 31.895689
305 35.882541 31.894839
307 35.882960 31.895308
307 35.883307 31.895565
307 35.884090 31.896159
307 35.884338 31.896366
311 35.883416 31.897361
311 35.883742 31.897591
313 35.882742 31.895969
316 35.884331 31.897064
316 35.884507 31.896661
316 35.884559 31.896559
316 35.884661 31.896351
317 35.884167 31.896971
332 35.884659 31.896379
337 35.883999 31.897821
337 35.884191 31.897383
337 35.884271 31.897201
337 35.884292 31.897153
341 35.886555 31.891797
341 35.886547 31.891289
341 35.886548 31.891263
345 35.888374 31.892865
347 35.889327 31.892903
351 35.889595 31.892619
354 35.886714 31.892156
354 35.886718 31.891559
356 35.887491 31.890917
360 35.889990 31.889917
360 35.890063 31.889977
360 35.890812 31.889953
360 35.891562 31.889929
360 35.894347 31.889876
364 35.895849 31.888130
364 35.896315 31.887574
364 35.896499 31.887459
368 35.896980 31.886633
372 35.889535 31.887396
372 35.889140 31.887628
372 35.888745 31.887861
372 35.888318 31.888121
372 35.888310 31.888128
372 35.888309 31.888163
372 35.888322 31.888188
372 35.889239 31.888541
377 35.889653 31.893793
377 35.889268 31.893556
377 35.889182 31.893331
377 35.889247 31.893195
379 35.886173 31.893507
381 35.891639 31.894308
381 35.891712 31.894211
381 35.891844 31.894036
383 35.892449 31.892526
383 35.892340 31.891777
383 35.892133 31.890867
383 35.893495 31.890838
391 35.892324 31.893408
391 35.892866 31.892802
391 35.893176 31.892498
391 35.894054 31.891786
391 35.894430 31.891496
395 35.892584 31.894425
399 35.878892 31.894651
399 35.878343 31.894981
406 35.881707 31.898488
406 35.882205 31.898365
407 35.879605 31.896779
407 35.879786 31.897045
409 35.883098 31.898115
409 35.882886 31.897979
411 35.883630 31.898507
421 35.874337 31.910043
421 35.874544 31.910029
421 35.874955 31.910015
421 35.875466 31.910017
421 35.875772 31.910027
421 35.876102 31.910047
423 35.871263 31.910083
423 35.871212 31.910087
423 35.871174 31.910092
423 35.871152 31.910096
423 35.871130 31.910100
423 35.871100 31.910106
423 35.871064 31.910115
423 35.871013 31.910130
423 35.870964 31.910148
423 35.870916 31.910168
423 35.870875 31.910187
423 35.870849 31.910201
423 35.870824 31.910215
423 35.870794 31.910234
423 35.870762 31.910255
423 35.870745 31.910268
423 35.870727 31.910281
423 35.870705 31.910299
423 35.870673 31.910327
423 35.870642 31.910356
423 35.870623 31.910377
423 35.870595 31.910409
423 35.870574 31.910436
423 35.870554 31.910464
423 35.870532 31.910498
423 35.870511 31.910534
423 35.870502 31.910552
423 35.870491 31.910576
423 35.870473 31.910619
423 35.870462 31.910650
423 35.870453 31.910682
423 35.870444 31.910721
423 35.870437 31.910759
423 35.870432 31.910804
423 35.870431 31.910850
423 35.870433 31.910902
425 35.870737 31.913858
425 35.870715 31.915031
425 35.870874 31.915367
425 35.870896 31.915416
425 35.870901 31.915429
425 35.870908 31.915468
425 35.870909 31.915497
425 35.870904 31.915530
425 35.870895 31.915561
425 35.870871 31.915604
425 35.870836 31.915643
425 35.870789 31.915677
425 35.870775 31.915685
425 35.868028 31.916711
425 35.868001 31.916726
425 35.867984 31.916741
425 35.867973 31.916753
425 35.867961 31.916769
425 35.867953 31.916783
425 35.867948 31.916799
425 35.867945 31.916808
425 35.867943 31.916824
425 35.867944 31.916848
425 35.867947 31.916866
425 35.867954 31.916885
425 35.867960 31.916908
425 35.867986 31.916927
425 35.868011 31.916946
425 35.868035 31.916958
425 35.868414 31.917085
435 35.868003 31.917792
435 35.867851 31.917990
435 35.867784 31.918230
435 35.867717 31.919797
435 35.867690 31.920260
435 35.867674 31.920497
435 35.867660 31.920545
435 35.867624 31.920588
435 35.867574 31.920615
435 35.867515 31.920624
435 35.867457 31.920615
435 35.867406 31.920587
435 35.866079 31.919498
435 35.865629 31.918719
435 35.865375 31.918194
441 35.863098 31.914761
441 35.863072 31.914955
441 35.863033 31.915184
441 35.863380 31.915256
445 35.862917 31.916460
445 35.862652 31.916276
460 35.860898 31.924395
460 35.860879 31.924113
460 35.860860 31.923831
460 35.860843 31.923587
460 35.860825 31.923321
460 35.861332 31.923274
460 35.861523 31.923253
460 35.861829 31.923219
460 35.862327 31.923163
460 35.862523 31.923128
460 35.862756 31.923065
460 35.863097 31.922966
462 35.860907 31.924730
464 35.861931 31.919868
464 35.861755 31.919345
464 35.861559 31.918897
464 35.861350 31.918310
478 35.890423 31.910813
481 35.890278 31.910119
481 35.889936 31.909907
481 35.889159 31.909764
481 35.887961 31.910748
481 35.887128 31.910907
481 35.886635 31.910921
481 35.886011 31.910936
485 35.886919 31.909836
485 35.886936 31.909832
485 35.887618 31.909874
485 35.887635 31.909872
485 35.888200 31.909441
486 35.889941 31.909839
486 35.889964 31.909839
486 35.890111 31.909703
487 35.888331 31.909511
488 35.888445 31.912246
488 35.887544 31.911997
488 35.886969 31.911853
488 35.886394 31.911709
488 35.886270 31.911677
488 35.886147 31.911646
488 35.886098 31.911626
488 35.886064 31.911596
488 35.886041 31.911558
488 35.886033 31.911512
488 35.886042 31.911471
488 35.886058 31.911433
488 35.886097 31.911391
488 35.886145 31.911360
488 35.886204 31.911340
488 35.886256 31.911334
488 35.886742 31.911340
488 35.887221 31.911345
488 35.887601 31.911365
488 35.888059 31.911483
488 35.888115 31.911486
488 35.888167 31.911469
488 35.888206 31.911431
488 35.888421 31.911099
488 35.888585 31.910864
488 35.888617 31.910834
488 35.888663 31.910815
488 35.888715 31.910813
488 35.888760 31.910828
488 35.889225 31.911068
490 35.890960 31.911181
492 35.891559 31.911933
494 35.890819 31.912670
536 35.901495 31.926361
538 35.903219 31.925207
538 35.903348 31.925106
542 35.890433 31.914064
544 35.890846 31.914495
544 35.891057 31.914721
544 35.891498 31.915193
548 35.891618 31.916452
548 35.891685 31.916447
548 35.891997 31.916218
551 35.891435 31.916627
551 35.891308 31.916715
553 35.890577 31.916406
555 35.888446 31.913306
555 35.888908 31.912784
555 35.889158 31.912500
555 35.889342 31.912291
555 35.889951 31.911425
555 35.890411 31.910772
563 35.903098 31.917023
563 35.902086 31.917464
584 35.904906 31.928786
584 35.904377 31.929572
584 35.904402 31.929851
584 35.904449 31.930311
584 35.903582 31.930503
590 35.902275 31.930489
598 35.902139 31.929689
598 35.902418 31.929506
602 35.902417 31.929462
602 35.902856 31.929164
612 35.904755 31.927174
612 35.905033 31.927336
616 35.904396 31.929308
616 35.904135 31.929424
616 35.903867 31.929472
616 35.903610 31.929431
616 35.903397 31.929301
616 35.903281 31.929202
616 35.903158 31.929092
616 35.903114 31.929053
620 35.903147 31.924770
620 35.903074 31.924819
620 35.902996 31.924871
620 35.902809 31.924996
620 35.902410 31.925262
620 35.902269 31.925357
620 35.902041 31.925508
620 35.901971 31.925555
620 35.901806 31.925667
620 35.901809 31.925715
620 35.901955 31.925890
620 35.901952 31.925956
622 35.900868 31.926654
632 35.903566 31.921263
633 35.904164 31.921907
633 35.904208 31.921997
633 35.904228 31.922137
633 35.904237 31.922325
633 35.903973 31.922699
633 35.902710 31.923539
633 35.902091 31.923951
633 35.901356 31.924440
635 35.902969 31.923882
635 35.903157 31.923766
635 35.903333 31.923653
635 35.903499 31.923546
635 35.903651 31.923445
635 35.903737 31.923387
635 35.903864 31.923303
635 35.904082 31.923157
635 35.904321 31.923002
635 35.904440 31.922929
635 35.904518 31.922886
635 35.904642 31.922831
635 35.904704 31.922812
635 35.904757 31.922801
635 35.904814 31.922795
635 35.904919 31.922791
635 35.904997 31.922794
639 35.905199 31.922824
639 35.905256 31.922841
639 35.905292 31.922856
639 35.905328 31.922871
639 35.905421 31.922918
639 35.905617 31.923037
639 35.905886 31.923218
641 35.906182 31.923342
641 35.906442 31.923190
645 35.905233 31.922153
647 35.906716 31.921105
649 35.906933 31.920817
649 35.906971 31.920725
657 35.887619 31.914756
657 35.887789 31.915019
659 35.888549 31.915472
659 35.887900 31.915545
661 35.888964 31.916341
661 35.888992 31.916423
661 35.888974 31.916509
661 35.888878 31.916596
661 35.888762 31.916678
661 35.888680 31.916735
661 35.887896 31.917288
665 35.887198 31.917521
674 35.886531 31.915792
685 35.887682 31.916130
687 35.885037 31.915947
687 35.884762 31.915962
687 35.883478 31.917205
687 35.883230 31.916769
687 35.883192 31.916661
687 35.883192 31.916604
704 35.894221 31.916876
704 35.894193 31.916882
704 35.894176 31.916883
704 35.894158 31.916881
704 35.894146 31.916878
704 35.894134 31.916874
704 35.894122 31.916868
704 35.894113 31.916862
704 35.894105 31.916855
704 35.894097 31.916847
704 35.893430 31.916158
704 35.893091 31.915806
716 35.897039 31.915067
718 35.894615 31.912686
718 35.894485 31.912688
718 35.894440 31.912671
718 35.894406 31.912642
718 35.894385 31.912594
718 35.894379 31.912102
718 35.894395 31.911543
718 35.894410 31.910990
726 35.894935 31.910915
729 35.896723 31.911649
729 35.896778 31.911666
729 35.896981 31.911744
729 35.897661 31.912026
731 35.898131 31.912201
731 35.898209 31.912229
731 35.898301 31.912262
731 35.898408 31.912303
731 35.898964 31.912531
731 35.899548 31.912773
731 35.899828 31.912888
731 35.900010 31.912961
731 35.900296 31.913077
731 35.900527 31.913168
731 35.900700 31.913239
731 35.900910 31.913342
731 35.901119 31.913453
731 35.901318 31.913568
731 35.901558 31.913722
731 35.901697 31.913825
731 35.901782 31.913897
731 35.901888 31.914005
731 35.901972 31.914103
731 35.902121 31.914297
731 35.902310 31.914578
739 35.901990 31.914723
739 35.901861 31.914774
746 35.895795 31.917185
746 35.895476 31.917335
746 35.895300 31.917293
752 35.897034 31.918476
752 35.897085 31.918571
752 35.896968 31.918894
755 35.902126 31.914735
757 35.901197 31.915091
757 35.899866 31.915604
757 35.899433 31.915773
759 35.899018 31.915927
759 35.898747 31.916027
759 35.898476 31.916127
759 35.898075 31.916270
759 35.897548 31.916456
759 35.897104 31.916631
759 35.896329 31.916939
760 35.895266 31.917353
760 35.894730 31.917557
764 35.895908 31.917706
764 35.895920 31.917713
764 35.895939 31.917725
764 35.895946 31.917732
764 35.895952 31.917737
764 35.896266 31.918167
764 35.896401 31.918356
764 35.896419 31.918391
764 35.896427 31.918416
764 35.896431 31.918441
764 35.896432 31.918461
764 35.896431 31.918481
764 35.896426 31.918501
764 35.896420 31.918518
764 35.896407 31.918542
764 35.896390 31.918562
764 35.896376 31.918575
764 35.896359 31.918587
764 35.896333 31.918603
764 35.896319 31.918611
764 35.895479 31.919053
764 35.895086 31.919260
764 35.894873 31.919372
764 35.894851 31.919380
764 35.894834 31.919383
764 35.894821 31.919385
764 35.894808 31.919386
764 35.894784 31.919386
764 35.894767 31.919384
764 35.894754 31.919383
764 35.894734 31.919379
764 35.894717 31.919375
764 35.894699 31.919370
764 35.894679 31.919362
764 35.894654 31.919349
764 35.894630 31.919333
764 35.894620 31.919325
764 35.893957 31.918658
764 35.893907 31.918593
764 35.893896 31.918569
764 35.893890 31.918549
764 35.893887 31.918535
764 35.893886 31.918516
764 35.893888 31.918496
764 35.893892 31.918479
764 35.893895 31.918468
764 35.893900 31.918456
764 35.893910 31.918437
764 35.893925 31.918418
764 35.893934 31.918408
764 35.893966 31.918381
764 35.893992 31.918365
765 35.895711 31.917693
765 35.895749 31.917682
765 35.895797 31.917678
765 35.895833 31.917681
768 35.894474 31.917541
768 35.893970 31.917257
768 35.893932 31.917240
768 35.893914 31.917235
768 35.893887 31.917230
768 35.893861 31.917228
768 35.893826 31.917231
768 35.893802 31.917235
768 35.893783 31.917238
768 35.893773 31.917244
768 35.893531 31.917368
768 35.892999 31.917527
768 35.892972 31.917534
768 35.892958 31.917536
768 35.892942 31.917538
768 35.892928 31.917538
768 35.892911 31.917538
768 35.892895 31.917537
768 35.892881 31.917535
768 35.892869 31.917533
768 35.892850 31.917528
768 35.892824 31.917519
768 35.892200 31.916981
768 35.892180 31.916958
768 35.892171 31.916943
768 35.892168 31.916938
768 35.892164 31.916930
768 35.892162 31.916925
768 35.892159 31.916919
768 35.892155 31.916906
768 35.892151 31.916890
768 35.892149 31.916877
768 35.892149 31.916852
768 35.892155 31.916819
768 35.892161 31.916801
768 35.892173 31.916775
768 35.892187 31.916754
768 35.892216 31.916724
768 35.892237 31.916709
768 35.892395 31.916610
768 35.892402 31.916601
768 35.892409 31.916595
768 35.892423 31.916583
768 35.892438 31.916575
768 35.892454 31.916568
768 35.892475 31.916563
770 35.894556 31.917555
770 35.893980 31.917849
770 35.893723 31.917950
770 35.893466 31.918050
770 35.893210 31.918123
770 35.892954 31.918195
774 35.892110 31.918408
774 35.891986 31.918448
782 35.888552 31.919405
782 35.888411 31.919461
782 35.888177 31.919600
782 35.888104 31.919653
784 35.887986 31.919748
790 35.886805 31.921071
790 35.886717 31.921168
790 35.886666 31.921217
790 35.886618 31.921253
790 35.886586 31.921268
790 35.886559 31.921275
790 35.886530 31.921278
790 35.886491 31.921278
790 35.886468 31.921275
790 35.886452 31.921271
790 35.886429 31.921264
790 35.886410 31.921256
790 35.886393 31.921247
790 35.886329 31.921208
790 35.886283 31.921182
798 35.882985 31.920858
798 35.882777 31.920950
798 35.882653 31.920968
798 35.882608 31.920967
798 35.882567 31.920959
798 35.882474 31.920925
798 35.882386 31.920885
798 35.882255 31.920806
798 35.882248 31.920799
798 35.881697 31.921312
802 35.880836 31.921903
806 35.879671 31.923691
810 35.879912 31.922652
810 35.879529 31.922511
812 35.881644 31.921620
814 35.881817 31.921687
814 35.882191 31.921823
814 35.882215 31.921823
814 35.883832 31.921489
814 35.884102 31.921325
814 35.884207 31.921315
814 35.884680 31.921574
814 35.884699 31.921586
814 35.884707 31.921594
814 35.884716 31.921607
814 35.884721 31.921616
814 35.884725 31.921624
814 35.884728 31.921637
814 35.884729 31.921646
814 35.884729 31.921653
814 35.884727 31.921668
814 35.884725 31.921675
814 35.884698 31.921724
814 35.884436 31.921926
814 35.884326 31.921983
816 35.885552 31.920908
818 35.885197 31.921262
818 35.884923 31.921567
818 35.884892 31.921602
820 35.884240 31.922058
820 35.883820 31.922111
820 35.883456 31.922157
820 35.883296 31.922179
820 35.883136 31.922201
820 35.882836 31.922285
820 35.882730 31.922348
820 35.882643 31.922429
820 35.882557 31.922543
820 35.882413 31.922767
822 35.881466 31.922284
822 35.881391 31.922251
824 35.884375 31.922042
824 35.884370 31.922046
824 35.884367 31.922049
824 35.884364 31.922051
824 35.884362 31.922054
824 35.884360 31.922057
824 35.884357 31.922060
824 35.884356 31.922063
824 35.884353 31.922067
824 35.884351 31.922071
824 35.884350 31.922074
824 35.884348 31.922078
824 35.884347 31.922081
824 35.884346 31.922083
824 35.884345 31.922087
824 35.884344 31.922090
824 35.884344 31.922094
824 35.884343 31.922098
824 35.884343 31.922100
824 35.884343 31.922103
824 35.884343 31.922112
824 35.884345 31.922121
824 35.884347 31.922130
824 35.884352 31.922141
824 35.884356 31.922147
824 35.884370 31.922166
824 35.884425 31.922245
824 35.884388 31.922313
830 35.888220 31.919846
830 35.888374 31.919913
830 35.888565 31.919980
830 35.888725 31.920038
830 35.888921 31.920119
830 35.889070 31.920182
841 35.883451 31.923069
841 35.883417 31.923046
841 35.883383 31.922993
841 35.883378 31.922959
841 35.883447 31.922906
841 35.883725 31.922848
841 35.884549 31.922726
841 35.884592 31.922692
856 35.885111 31.919843
856 35.886532 31.918303
858 35.886981 31.917837
858 35.887207 31.917561
858 35.887308 31.917635
858 35.887676 31.917598
858 35.888068 31.917309
858 35.888413 31.917631
858 35.888975 31.917247
858 35.889213 31.917074
858 35.889233 31.917026
858 35.889638 31.916731
858 35.889886 31.916874
858 35.889992 31.916930
858 35.890298 31.917120
858 35.890655 31.917370
858 35.890975 31.917637
858 35.891349 31.917983
858 35.891281 31.918025
860 35.890811 31.918278
861 35.891346 31.918116
861 35.891555 31.918322
863 35.892307 31.918969
863 35.892755 31.919449
863 35.893011 31.919717
863 35.893268 31.919986
863 35.892810 31.920200
863 35.892603 31.920315
865 35.892113 31.920588
865 35.891978 31.920638
865 35.891900 31.920654
867 35.890697 31.920327
867 35.890499 31.920197
867 35.890096 31.919744
867 35.889826 31.919478
872 35.889810 31.919107
872 35.889902 31.919073
874 35.889841 31.919358
874 35.889893 31.919446
874 35.889935 31.919514
880 35.889236 31.918724
880 35.889179 31.918656
880 35.888791 31.918195
880 35.888594 31.917906
880 35.888396 31.917643
883 35.887177 31.918666
884 35.886796 31.918159
890 35.885092 31.917777
890 35.885178 31.917891
890 35.885263 31.918006
892 35.884540 31.917437
892 35.884260 31.917361
892 35.884265 31.917292
892 35.884314 31.917235
892 35.884901 31.916823
894 35.885927 31.917814
894 35.886174 31.917687
894 35.886341 31.917710
894 35.886415 31.917773
894 35.886534 31.917887
894 35.886623 31.917985
897 35.896716 31.911698
897 35.896615 31.911925
897 35.896590 31.911951
897 35.896527 31.911976
901 35.894358 31.911092
901 35.894351 31.911521
903 35.890332 31.910078
903 35.889988 31.909854
903 35.889951 31.909811
903 35.890063 31.909708
903 35.889538 31.909096
903 35.889127 31.908617
903 35.889044 31.908504
903 35.889177 31.908478
903 35.890304 31.908255
903 35.891091 31.907555
903 35.891096 31.907551
903 35.890612 31.907113
903 35.889815 31.906404
903 35.889307 31.905982
903 35.888799 31.905559
903 35.888273 31.905141
903 35.887775 31.904663
907 35.888104 31.903915
907 35.888343 31.903633
907 35.888582 31.903351
907 35.888790 31.903082
907 35.889214 31.902849
913 35.896932 31.899030
913 35.897626 31.898711
913 35.898321 31.898393
913 35.899599 31.897720
913 35.899829 31.897597
913 35.900347 31.897375
913 35.901505 31.896787
913 35.902304 31.896446
913 35.903117 31.896235
913 35.903651 31.896174
936 35.900826 31.897381
936 35.901513 31.897024
936 35.901854 31.896868
936 35.902252 31.896722
936 35.902578 31.896629
936 35.902764 31.896554
936 35.902979 31.896481
936 35.903113 31.896466
936 35.903337 31.896443
936 35.903500 31.896426
936 35.903676 31.896407
938 35.900132 31.897379
940 35.901169 31.896147
940 35.901723 31.895635
942 35.899875 31.896285
942 35.899814 31.896269
944 35.897005 31.896643
944 35.896644 31.896685
944 35.895722 31.896790
944 35.895641 31.896798
944 35.895627 31.896799
944 35.895616 31.896799
944 35.895601 31.896796
944 35.895589 31.896793
944 35.895583 31.896791
944 35.895568 31.896784
944 35.895549 31.896770
952 35.896250 31.891259
952 35.901094 31.887881
954 35.894787 31.895960
954 35.894092 31.895212
954 35.893800 31.894911
955 35.893949 31.894648
955 35.894185 31.894625
955 35.895749 31.893488
955 35.895983 31.893229
955 35.895734 31.892708
955 35.896242 31.892409
957 35.897993 31.896084
957 35.897855 31.895041
959 35.895663 31.899572
959 35.895487 31.899535
959 35.895348 31.899432
959 35.895294 31.899308
959 35.895236 31.899261
959 35.894800 31.898785
959 35.894531 31.898391
961 35.894454 31.898196
961 35.894081 31.897662
961 35.893946 31.897468
961 35.893796 31.897239
961 35.893646 31.897010
961 35.893416 31.896663
961 35.893133 31.896291
961 35.892942 31.896024
961 35.892892 31.895992
961 35.892830 31.895998
961 35.892350 31.896214
965 35.892461 31.896902
967 35.892810 31.897432
967 35.892934 31.897621
967 35.893327 31.898219
967 35.893584 31.898719
967 35.893650 31.898842
967 35.894013 31.899394
969 35.894901 31.898974
969 35.895264 31.899532
969 35.895309 31.899600
969 35.895330 31.899634
969 35.895378 31.899689
969 35.895395 31.899692
969 35.895412 31.899695
969 35.895446 31.899693
969 35.895498 31.899668
969 35.895526 31.899655
969 35.895554 31.899642
969 35.895566 31.899637
969 35.895580 31.899630
973 35.889146 31.902707
976 35.888885 31.901892
976 35.888647 31.901325
976 35.888613 31.901241
976 35.888468 31.900917
980 35.887826 31.899428
980 35.888651 31.899192
980 35.889092 31.900162
980 35.889238 31.900514
980 35.889522 31.901219
980 35.889797 31.901911
980 35.889988 31.902393
984 35.890439 31.903786
984 35.890613 31.904320
984 35.890974 31.904239
984 35.891324 31.904164
986 35.891558 31.904984
991 35.887044 31.904497
991 35.886795 31.903981
991 35.886627 31.903792
993 35.888808 31.901887
993 35.888417 31.900936
993 35.888062 31.900208
993 35.888050 31.900136
993 35.888012 31.900035
993 35.887974 31.899935
995 35.887612 31.900405
999 35.895606 31.903550
999 35.895731 31.903513
999 35.896758 31.902971
999 35.897603 31.902495
1001 35.895588 31.906852
1008 35.887325 31.904782
1010 35.886682 31.905581
1010 35.886039 31.906381
1013 35.898804 31.898696
1013 35.898874 31.898803
1013 35.898945 31.898910
1021 35.904132 31.895962
1022 35.903728 31.894896
1022 35.903690 31.894803
1022 35.903625 31.894533
1022 35.903235 31.892778
1022 35.902753 31.890260
1024 35.901070 31.882233
1024 35.907604 31.881362
1026 35.910607 31.880485
1028 35.905220 31.894159
1030 35.904049 31.893115
1030 35.904521 31.892598
1032 35.906153 31.894756
1032 35.906982 31.895408
1032 35.907253 31.895605
1038 35.911921 31.887750
1038 35.911999 31.887978
1038 35.912198 31.888564
1038 35.912475 31.889378
1042 35.913720 31.893604
1042 35.913762 31.893685
1042 35.913769 31.893699
1044 35.913865 31.893842
1044 35.914045 31.894078
1044 35.914136 31.894233
1046 35.914202 31.894409
1046 35.914272 31.894732
1058 35.914383 31.896647
1058 35.914334 31.896816
1060 35.914140 31.897225
1060 35.913161 31.898514
1060 35.912834 31.898915
1060 35.912427 31.899428
1060 35.912109 31.899885
1062 35.910997 31.887628
1062 35.910413 31.887770
1062 35.910122 31.887839
1062 35.910111 31.887842
1062 35.910100 31.887848
1062 35.910093 31.887852
1062 35.910086 31.887857
1062 35.910072 31.887870
1064 35.910061 31.887886
1064 35.910059 31.887891
1064 35.910056 31.887898
1064 35.910055 31.887904
1064 35.910053 31.887914
1064 35.910053 31.887923
1064 35.910055 31.887936
1064 35.910058 31.887946
1064 35.910171 31.888364
1064 35.910231 31.888619
1064 35.910246 31.888696
1064 35.910267 31.889046
1064 35.910302 31.889687
1066 35.910027 31.887869
1066 35.909554 31.887968
1066 35.908449 31.888245
1066 35.908319 31.888376
1073 35.910174 31.889717
1079 35.911302 31.891367
1079 35.911516 31.892552
1079 35.911592 31.892938
1081 35.911640 31.893600
1082 35.911896 31.893576
1082 35.912012 31.893569
1082 35.912463 31.893549
1082 35.912454 31.893452
1082 35.913038 31.893356
1082 35.913567 31.893456
1084 35.913375 31.894112
1084 35.913217 31.894254
1084 35.912950 31.894227
1084 35.912468 31.894182
1084 35.912365 31.894246
1084 35.912309 31.894483
1086 35.912465 31.894548
1091 35.911338 31.891272
1093 35.910956 31.890938
1093 35.910777 31.890746
1093 35.910467 31.890403
1093 35.910366 31.890418
1095 35.911279 31.891196
1095 35.911303 31.891080
1095 35.911355 31.890910
1095 35.911607 31.890127
1095 35.911667 31.889667
1095 35.911332 31.889683
1097 35.909507 31.890565
1099 35.911494 31.893052
1099 35.911311 31.893067
1099 35.910588 31.893127
1099 35.909966 31.893182
1101 35.909992 31.893546
1101 35.910205 31.893752
1101 35.910419 31.893977
1101 35.910734 31.894312
1101 35.910796 31.894377
1103 35.910927 31.894544
1103 35.910604 31.894710
1103 35.910411 31.894804
1103 35.910201 31.894904
1105 35.910015 31.894999
1105 35.909714 31.895157
1105 35.909670 31.895182
1105 35.909595 31.895242
1107 35.909320 31.895524
1109 35.909027 31.895861
1112 35.906296 31.895975
1114 35.909881 31.894703
1114 35.909656 31.894475
1114 35.909420 31.894236
1114 35.909278 31.894113
1117 35.913172 31.894932
1117 35.912900 31.894903
1117 35.912733 31.894914
1118 35.911328 31.895271
1118 35.911264 31.895287
1118 35.911303 31.895504
1118 35.911311 31.895739
1118 35.910346 31.895794
1118 35.910336 31.895730
1118 35.910343 31.895430
1118 35.909992 31.895387
1118 35.909773 31.895360
1118 35.909607 31.895353
1120 35.914242 31.895634
1120 35.914242 31.895629
1120 35.913906 31.895644
1120 35.913910 31.895612
1120 35.912114 31.895713
1122 35.912182 31.894505
1122 35.911851 31.894421
1123 35.911595 31.894445
1123 35.911207 31.894479
1124 35.911717 31.893982
1128 35.909533 31.893084
1128 35.909309 31.893000
1128 35.909253 31.892931
1128 35.909186 31.892667
1128 35.909080 31.892291
1130 35.914446 31.894809
1130 35.914385 31.894345
1130 35.914384 31.894337
1130 35.914237 31.894086
1130 35.914100 31.893860
1136 35.914263 31.894373
1138 35.914991 31.894301
1138 35.915035 31.894272
1138 35.915061 31.894194
1138 35.915087 31.894133
1140 35.915447 31.893480
1140 35.915777 31.892711
1140 35.915847 31.892149
1142 35.915813 31.891679
1142 35.915858 31.891141
1142 35.915947 31.890466
1142 35.916011 31.890097
1142 35.916065 31.889801
1142 35.916177 31.889060
1142 35.916216 31.888777
1142 35.916242 31.888556
1142 35.916259 31.888404
1144 35.916273 31.888165
1146 35.915377 31.886374
1150 35.915110 31.885851
1150 35.914816 31.885307
1150 35.914664 31.885065
1150 35.914509 31.884924
1152 35.913177 31.883917
1152 35.912472 31.883349
1154 35.913898 31.884218
1154 35.914044 31.884035
1154 35.914142 31.883911
1154 35.914189 31.883852
1156 35.915262 31.882731
1160 35.914821 31.887881
1160 35.913615 31.888054
1162 35.913855 31.888589
1162 35.913900 31.888727
1162 35.913922 31.889066
1162 35.913963 31.889499
1162 35.913984 31.889709
1162 35.914085 31.890664
1162 35.914186 31.891919
1162 35.914210 31.892029
1162 35.914373 31.892703
1162 35.914541 31.893155
1162 35.914660 31.893493
1163 35.914718 31.893596
1163 35.914737 31.893599
1163 35.915129 31.893700
1164 35.915068 31.891959
1164 35.915044 31.891628
1164 35.915048 31.891475
1164 35.915090 31.891135
1164 35.915133 31.890794
1164 35.915218 31.890373
1164 35.915303 31.889951
1164 35.915361 31.889507
1164 35.915500 31.888688
1168 35.916967 31.887325
1168 35.917572 31.888568
1168 35.917668 31.888767
1168 35.917689 31.888785
1168 35.917708 31.888823
1168 35.918292 31.889960
1173 35.916897 31.885228
1176 35.925374 31.895520
1176 35.925255 31.895553
1176 35.925229 31.895557
1176 35.925214 31.895557
1176 35.925191 31.895552
1176 35.925157 31.895533
1176 35.925140 31.895514
1176 35.925132 31.895499
1176 35.925064 31.895261
1176 35.924826 31.894393
1176 35.924770 31.894176
1176 35.924761 31.894156
1176 35.924746 31.894138
1176 35.924727 31.894125
1176 35.924712 31.894120
1176 35.924685 31.894115
1176 35.924667 31.894116
1176 35.924652 31.894119
1176 35.924635 31.894122
1176 35.924288 31.894184
1176 35.923547 31.894350
1176 35.923355 31.894369
1176 35.921786 31.894662
1176 35.921322 31.894717
1176 35.921200 31.894735
1176 35.920785 31.894793
1176 35.920778 31.894794
1176 35.920774 31.894793
1176 35.920770 31.894793
1176 35.920768 31.894792
1176 35.920764 31.894790
1176 35.920761 31.894789
1176 35.920758 31.894788
1176 35.920754 31.894786
1176 35.920749 31.894783
1176 35.920737 31.894775
1176 35.920724 31.894764
1176 35.920710 31.894749
1176 35.920697 31.894731
1176 35.920686 31.894713
1176 35.920676 31.894690
1176 35.920604 31.894170
1178 35.920629 31.892813
1180 35.916547 31.895819
1180 35.918866 31.895702
1180 35.919112 31.895697
1180 35.919393 31.895713
1180 35.919479 31.895721
1180 35.919592 31.895735
1180 35.919782 31.895771
1180 35.919882 31.895798
1180 35.920036 31.895858
1182 35.914661 31.895042
1182 35.915148 31.895039
1182 35.916393 31.894989
1184 35.919652 31.893781
1184 35.918285 31.893810
1184 35.917605 31.893787
1186 35.916184 31.893736
1186 35.915646 31.893699
1186 35.915564 31.893661
1188 35.915660 31.893292
1188 35.915681 31.893217
1188 35.915867 31.892735
1188 35.915924 31.892387
1188 35.915923 31.892165
1190 35.913569 31.897044
1190 35.912797 31.897098
1192 35.911509 31.897194
1192 35.911462 31.897220
1192 35.910549 31.897264
1194 35.912210 31.897749
1198 35.914889 31.896308
1198 35.915226 31.896295
1200 35.915500 31.897729
1200 35.915804 31.897720
1202 35.916843 31.897738
1202 35.918854 31.897728
1202 35.918815 31.896948
1202 35.918777 31.896168
1204 35.916636 31.896238
1205 35.915480 31.896292
1209 35.912431 31.905068
1209 35.912488 31.904530
1220 35.906609 31.906937
1220 35.906376 31.907029
1220 35.906142 31.907121
1220 35.905936 31.907222
1220 35.905561 31.907474
1220 35.905045 31.907616
1224 35.904514 31.907855
1224 35.904347 31.907975
1226 35.904191 31.908108
1228 35.904195 31.908134
1228 35.903938 31.908471
1228 35.903680 31.908808
1228 35.903638 31.908873
1228 35.903378 31.909267
1228 35.902632 31.910237
1228 35.902037 31.911026
1228 35.901714 31.911686
1228 35.901672 31.912069
1228 35.901660 31.912167
1228 35.901788 31.913042
1230 35.906583 31.906597
1230 35.906477 31.906391
1230 35.906337 31.906132
1230 35.906216 31.905916
1230 35.906134 31.905629
1230 35.906084 31.905324
1230 35.906009 31.905060
1234 35.905813 31.904702
1234 35.905785 31.904608
1234 35.905767 31.904521
1234 35.905749 31.904434
1234 35.905729 31.904352
1234 35.905677 31.904151
1236 35.905453 31.903297
1239 35.906155 31.903811
1239 35.906328 31.903332
1239 35.906896 31.903400
1243 35.904604 31.907115
1243 35.904484 31.906862
1247 35.905397 31.906212
1247 35.905337 31.906064
1247 35.905319 31.906019
1247 35.905135 31.905560
1247 35.905026 31.905288
1250 35.904533 31.905985
1250 35.904338 31.905647
1250 35.904285 31.905554
1250 35.904225 31.905449
1252 35.903630 31.907323
1252 35.903535 31.907144
1256 35.903225 31.906594
1256 35.903170 31.906502
1256 35.902998 31.906207
1258 35.903302 31.906867
1261 35.899329 31.906958
1265 35.898714 31.906666
1265 35.898538 31.906009
1265 35.898363 31.905353
1265 35.898280 31.905070
1269 35.901556 31.905492
1269 35.901575 31.905490
1269 35.901665 31.905517
1269 35.901907 31.905940
1271 35.901995 31.906039
1275 35.900320 31.905666
1280 35.893836 31.909378
1284 35.904896 31.909353
1284 35.905342 31.910091
1284 35.906067 31.911262
1284 35.906537 31.912030
1286 35.906760 31.912608
1288 35.906332 31.911879
1288 35.905412 31.911905
1288 35.904779 31.911807
1290 35.904205 31.911784
1290 35.903798 31.911784
1290 35.903391 31.911785
1290 35.901731 31.911651
1292 35.900457 31.911185
1294 35.904289 31.912634
1294 35.904554 31.912653
1294 35.904819 31.912672
1296 35.900556 31.907863
1296 35.901022 31.907920
1296 35.901484 31.907887
1296 35.901866 31.907788
1298 35.901457 31.917951
1298 35.901214 31.918111
1298 35.901208 31.918375
1298 35.901597 31.918798
1298 35.901610 31.918880
1298 35.900483 31.919676
1303 35.894383 31.919897
1303 35.894056 31.919565
1303 35.893665 31.919170
1303 35.893274 31.918774
1305 35.894678 31.920246
1305 35.894796 31.920384
1307 35.894655 31.920470
1311 35.894427 31.920277
1311 35.893622 31.919382
1312 35.892653 31.918459
1312 35.892322 31.918414
1312 35.892267 31.918430
1319 35.904181 31.925551
1323 35.907685 31.927326
1323 35.907859 31.927183
1323 35.908054 31.927012
1323 35.908310 31.926823
1327 35.909082 31.926976
1329 35.908922 31.927157
1329 35.908868 31.927219
1333 35.908992 31.927465
1335 35.909469 31.927852
1335 35.909969 31.927288
1339 35.910480 31.929495
1340 35.909406 31.929433
1340 35.909120 31.929193
1340 35.908826 31.928940
1340 35.908513 31.928682
1340 35.908247 31.928480
1340 35.907981 31.928294
1341 35.907182 31.927764
1341 35.906652 31.927409
1341 35.906107 31.927047
1341 35.905824 31.926859
1341 35.905557 31.926664
1341 35.905268 31.926451
1341 35.905172 31.926372
1341 35.904901 31.926133
1349 35.905763 31.924408
1351 35.905267 31.924793
1354 35.907051 31.926388
1361 35.900258 31.921986
1362 35.900348 31.921967
1362 35.901495 31.923094
1362 35.902243 31.923850
1362 35.902777 31.924380
1362 35.903023 31.924622
1362 35.903169 31.924761
1362 35.903287 31.924880
1362 35.903366 31.924958
1362 35.903453 31.925023
1362 35.903550 31.925110
1362 35.903735 31.925280
1362 35.904061 31.925581
1362 35.904217 31.925725
1362 35.904355 31.925853
1362 35.904599 31.926077
1362 35.904821 31.926281
1362 35.905009 31.926453
1364 35.905224 31.926648
1364 35.905892 31.927152
1364 35.905962 31.927206
1364 35.906258 31.927406
1364 35.906922 31.927839
1364 35.907480 31.928189
1364 35.907735 31.928359
1364 35.908170 31.928647
1364 35.908442 31.928827
1364 35.909027 31.929349
1364 35.909359 31.929640
1370 35.911619 31.931684
1370 35.911868 31.931870
1370 35.912118 31.932056
1370 35.912508 31.932418
1370 35.913200 31.933074
1374 35.913949 31.933757
1374 35.914190 31.933980
1374 35.914424 31.934197
1382 35.916026 31.934493
1382 35.916170 31.934410
1382 35.916395 31.934284
1382 35.916749 31.934030
1390 35.915806 31.928074
1390 35.915745 31.928105
1390 35.915607 31.928238
1390 35.915494 31.928352
1390 35.915444 31.928406
1392 35.914834 31.928634
1392 35.914437 31.928747
1392 35.914047 31.928906
1392 35.913785 31.929011
1394 35.913587 31.929051
1396 35.913397 31.929074
1396 35.912997 31.929121
1398 35.911623 31.929368
1399 35.911005 31.929586
1404 35.911489 31.930296
1404 35.911621 31.930420
1404 35.911863 31.930638
1408 35.912830 31.931629
1408 35.913072 31.931855
1408 35.913370 31.932133
1408 35.913706 31.932434
1433 35.913368 31.929994
1433 35.913325 31.929973
1433 35.913298 31.929962
1433 35.913288 31.929959
1433 35.913270 31.929953
1433 35.913252 31.929948
1433 35.913224 31.929940
1433 35.913200 31.929934
1433 35.913176 31.929928
1433 35.913157 31.929923
1433 35.913136 31.929919
1433 35.913115 31.929914
1433 35.913094 31.929910
1433 35.913063 31.929906
1433 35.912979 31.929895
1433 35.912923 31.929890
1433 35.912556 31.929870
1438 35.914431 31.929532
1445 35.916745 31.930874
1445 35.916798 31.930762
1445 35.916823 31.930709
1445 35.916847 31.930658
1445 35.916877 31.930597
1445 35.916894 31.930553
1445 35.916915 31.930486
1445 35.916921 31.930434
1445 35.916927 31.930359
1445 35.916926 31.930273
1445 35.916914 31.930182
1445 35.916903 31.930103
1445 35.916883 31.930029
1445 35.916871 31.929989
1445 35.916856 31.929938
1445 35.916823 31.929886
1445 35.916787 31.929828
1445 35.916730 31.929759
1445 35.916654 31.929700
1445 35.916580 31.929644
1446 35.916254 31.929517
1446 35.916146 31.929453
1446 35.916064 31.929410
1446 35.915927 31.929346
1446 35.915877 31.929327
1446 35.915811 31.929306
1446 35.915711 31.929284
1446 35.915624 31.929275
1446 35.915496 31.929275
1446 35.915418 31.929280
1446 35.915339 31.929290
1446 35.915266 31.929300
1446 35.915194 31.929313
1446 35.915062 31.929340
1446 35.914899 31.929378
1446 35.914760 31.929413
1446 35.914611 31.929453
1446 35.914481 31.929493
1446 35.914390 31.929531
1458 35.911236 31.929047
1462 35.911192 31.928730
1462 35.910976 31.928561
1462 35.910633 31.928276
1462 35.910202 31.927925
1468 35.916178 31.927937
1470 35.916374 31.927785
1470 35.916408 31.927776
1470 35.916438 31.927775
1473 35.913838 31.933168
1473 35.914013 31.933036
1478 35.915487 31.931987
1479 35.912830 31.931458
1479 35.912926 31.931389
1479 35.913053 31.931307
1479 35.913179 31.931225
1479 35.913192 31.931218
1479 35.913209 31.931211
1479 35.913233 31.931205
1479 35.913252 31.931203
1479 35.913274 31.931204
1479 35.913293 31.931208
1479 35.913309 31.931213
1479 35.913326 31.931221
1479 35.913337 31.931228
1479 35.914230 31.932019
1479 35.914553 31.932312
1479 35.914707 31.932453
1483 35.915506 31.931899
1483 35.914676 31.931415
1483 35.914012 31.931005
1483 35.913767 31.930838
1483 35.913698 31.930797
1483 35.913664 31.930776
1483 35.913521 31.930695
1483 35.913394 31.930621
1485 35.912996 31.930446
1485 35.912790 31.930410
1489 35.900080 31.921075
1489 35.900011 31.920844
1489 35.899996 31.920721
1489 35.900000 31.920594
1489 35.900015 31.920493
1489 35.900030 31.920426
1489 35.900064 31.920323
1489 35.900100 31.920235
1489 35.900141 31.920155
1489 35.900181 31.920093
1489 35.900250 31.920010
1497 35.902977 31.918617
1497 35.903252 31.918899
1497 35.903381 31.919014
1497 35.903852 31.919476
1497 35.904163 31.919786
1497 35.904472 31.920102
1497 35.905015 31.919741
1497 35.905623 31.920383
1497 35.906231 31.921025
1510 35.897980 31.920165
1510 35.898141 31.920058
1512 35.897797 31.920250
1512 35.897952 31.920146
1512 35.898214 31.919976
1512 35.898385 31.919871
1514 35.899952 31.920772
1514 35.900017 31.920841
1514 35.900468 31.921313
1524 35.908477 31.928805
1524 35.909142 31.929377
1524 35.909696 31.929845
1526 35.909373 31.931166
1526 35.909526 31.931318
1526 35.909934 31.931724
1526 35.910430 31.932221
1526 35.911127 31.932926
1526 35.911517 31.933327
1526 35.911850 31.933676
1526 35.912123 31.933972
1526 35.912877 31.934793
1530 35.913540 31.935666
1530 35.913490 31.936174
1530 35.913379 31.936710
1530 35.913202 31.937299
1530 35.913111 31.937551
1532 35.907945 31.931439
1532 35.907273 31.931977
1542 35.898872 31.915277
1542 35.898861 31.915244
1542 35.898863 31.915211
1542 35.898879 31.915177
1542 35.898921 31.915141
1549 35.899724 31.914141
1557 35.906527 31.920077
1557 35.907175 31.920727
1557 35.907811 31.920182
1557 35.908635 31.920875
1561 35.902321 31.914781
1561 35.902314 31.914773
1561 35.902305 31.914767
1561 35.902299 31.914765
1561 35.902291 31.914763
1564 35.902828 31.915437
1566 35.903083 31.916382
1566 35.903086 31.916395
1566 35.903097 31.916430
1566 35.903109 31.916464
1566 35.903124 31.916497
1566 35.903136 31.916524
1566 35.903150 31.916550
1566 35.903165 31.916575
1566 35.903181 31.916600
1566 35.903194 31.916619
1566 35.903217 31.916649
1566 35.903231 31.916667
1566 35.903246 31.916684
1566 35.903266 31.916706
1566 35.903288 31.916728
1566 35.903305 31.916744
1566 35.903334 31.916770
1566 35.903358 31.916790
1566 35.903394 31.916819
1566 35.903413 31.916833
1566 35.903445 31.916856
1566 35.903485 31.916881
1566 35.903520 31.916901
1566 35.903555 31.916919
1566 35.903592 31.916936
1566 35.903847 31.917042
1568 35.904069 31.917061
1568 35.904261 31.917094
1568 35.904639 31.917187
1568 35.905647 31.917462
1568 35.905748 31.917484
1568 35.905845 31.917500
1568 35.905972 31.917513
1568 35.906051 31.917517
1568 35.906084 31.917518
1568 35.906198 31.917517
1568 35.906296 31.917510
1568 35.906337 31.917506
1568 35.906403 31.917495
1568 35.906426 31.917489
1568 35.906446 31.917482
1570 35.906475 31.917469
1570 35.906543 31.917451
1570 35.906643 31.917431
1570 35.906816 31.917391
1570 35.907030 31.917331
1570 35.907114 31.917304
1570 35.907228 31.917263
1570 35.907319 31.917232
1572 35.907732 31.917071
1572 35.908391 31.916817
1578 35.916894 31.913541
1578 35.918755 31.912713
1578 35.919439 31.912441
1578 35.920124 31.912169
1582 35.922155 31.911380
1582 35.922402 31.911289
1582 35.922734 31.911161
1582 35.923354 31.910913
1584 35.923995 31.910644
1584 35.924349 31.910494
1586 35.923619 31.910733
1594 35.919433 31.906132
1594 35.918981 31.905301
1594 35.919049 31.905021
1604 35.913808 31.911496
1604 35.913980 31.911348
1606 35.913128 31.911865
1608 35.920704 31.911391
1608 35.920267 31.910546
1612 35.919467 31.909128
1612 35.919188 31.908640
1612 35.918931 31.908235
1612 35.918662 31.908029
1612 35.918382 31.908150
1612 35.918102 31.908271
1614 35.916624 31.908870
1616 35.915194 31.909459
1616 35.914975 31.909555
1616 35.914428 31.909795
1620 35.913458 31.910269
1622 35.921876 31.911406
1622 35.921474 31.910716
1622 35.921319 31.910451
1624 35.919459 31.910357
1624 35.918599 31.910693
1624 35.917565 31.911113
1626 35.915539 31.913478
1626 35.915311 31.913045
1626 35.915163 31.912779
1626 35.914902 31.912275
1626 35.914511 31.911567
1630 35.917475 31.908393
1630 35.917123 31.907796
1630 35.916578 31.908033
1630 35.916033 31.908270
1633 35.913760 31.910365
1633 35.913793 31.910545
1633 35.914224 31.911172
1636 35.913920 31.910269
1636 35.914047 31.910218
1636 35.914222 31.910178
1636 35.914473 31.910119
1636 35.914931 31.910014
1636 35.915439 31.909897
1636 35.915555 31.909871
1636 35.915575 31.909864
1636 35.915590 31.909856
1636 35.915603 31.909846
1636 35.915613 31.909835
1636 35.915646 31.909784
1636 35.915676 31.909733
1636 35.915683 31.909714
1636 35.915684 31.909700
1636 35.915682 31.909682
1636 35.915679 31.909672
1638 35.913508 31.910039
1638 35.913365 31.909700
1638 35.913301 31.909494
1638 35.913132 31.909212
1638 35.912995 31.908956
1638 35.912640 31.908357
1638 35.912373 31.907833
1640 35.915523 31.913991
1640 35.915434 31.913760
1641 35.915303 31.913445
1641 35.915236 31.913304
1641 35.914791 31.912495
1641 35.914345 31.911686
1643 35.913758 31.910851
1644 35.913471 31.910432
1646 35.913302 31.909802
1646 35.913249 31.909624
1646 35.913092 31.909341
1646 35.912921 31.909030
1646 35.912802 31.908813
1646 35.912647 31.908527
1648 35.912578 31.908455
1648 35.912514 31.908348
1648 35.912451 31.908241
1648 35.912399 31.908151
1648 35.912347 31.908060
1648 35.912315 31.907983
1648 35.912283 31.907907
1648 35.912249 31.907810
1648 35.912214 31.907713
1648 35.912188 31.907616
1650 35.913450 31.910457
1650 35.913406 31.910499
1650 35.912445 31.910986
1650 35.911868 31.911141
1650 35.911309 31.911253
1650 35.910278 31.911546
1650 35.909974 31.911631
1650 35.909455 31.911752
1650 35.908785 31.912102
1652 35.906281 31.908018
1652 35.906523 31.908210
1652 35.906798 31.908530
1652 35.907043 31.908634
1652 35.907393 31.908643
1652 35.908193 31.908417
1652 35.908889 31.908088
1662 35.917834 31.906754
1662 35.917580 31.906818
1662 35.917374 31.906868
1662 35.917168 31.906919
1662 35.916814 31.907000
1662 35.916581 31.907039
1662 35.916295 31.907062
1662 35.915777 31.907057
1664 35.915641 31.907043
1668 35.913539 31.907409
1668 35.913471 31.907014
1668 35.914039 31.906922
1670 35.914888 31.907693
1670 35.914185 31.907917
1678 35.915232 31.906528
1678 35.915618 31.906480
1678 35.915807 31.906457
1680 35.916728 31.906352
1680 35.917227 31.906233
1680 35.917677 31.905603
1680 35.917542 31.905536
1680 35.917328 31.905552
1680 35.917114 31.905568
1682 35.916971 31.905503
1682 35.916965 31.904943
1682 35.916963 31.904876
1682 35.916968 31.904812
1682 35.916977 31.904708
1688 35.915964 31.905705
1688 35.916051 31.905686
1688 35.916112 31.905672
1688 35.916157 31.905668
1688 35.916556 31.905614
1690 35.915727 31.905746
1690 35.915678 31.905425
1690 35.915565 31.905442
1690 35.915380 31.905469
1690 35.915269 31.905485
1690 35.914804 31.905554
1690 35.914457 31.905611
1690 35.914348 31.905628
1690 35.914225 31.905647
1692 35.915949 31.905507
1692 35.915980 31.905343
1692 35.916044 31.905016
1692 35.916092 31.904770
1692 35.916119 31.904634
1694 35.916079 31.904361
1694 35.916072 31.904276
1694 35.916092 31.903961
1694 35.916075 31.903779
1699 35.915852 31.902834
1700 35.915923 31.904506
1700 35.915661 31.904536
1700 35.915354 31.904572
1702 35.915068 31.904618
1702 35.914869 31.904653
1702 35.914665 31.904688
1702 35.914461 31.904723
1702 35.913975 31.904795
1702 35.913488 31.904867
1711 35.918439 31.907342
1715 35.920534 31.903568
1715 35.920225 31.903189
1715 35.920909 31.902785
1715 35.921593 31.902380
1715 35.921226 31.901932
1715 35.920858 31.901484
1715 35.920700 31.901278
1715 35.920398 31.901048
1723 35.920459 31.898765
1725 35.920471 31.897638
1726 35.920480 31.896579
1726 35.920703 31.896633
1726 35.921020 31.896905
1726 35.921483 31.897451
1728 35.922349 31.898123
1728 35.922412 31.897827
1733 35.922650 31.897086
1733 35.923044 31.897027
1735 35.923532 31.896920
1735 35.923801 31.896869
1735 35.924636 31.896656
1741 35.925821 31.895178
1745 35.920728 31.899971
1745 35.920862 31.899973
1745 35.921168 31.899948
1745 35.921286 31.899932
1745 35.921343 31.899922
1745 35.921427 31.899891
1745 35.921559 31.899822
1745 35.921699 31.899719
1745 35.921804 31.899630
1747 35.920061 31.898604
1747 35.918838 31.898480
1747 35.918432 31.898434
1747 35.918163 31.898413
1749 35.920127 31.900676
1749 35.919765 31.900675
1749 35.919387 31.900676
1749 35.919160 31.900678
1749 35.918817 31.900681
1751 35.918108 31.900686
1751 35.917789 31.900686
1751 35.917198 31.900684
1756 35.916870 31.900340
1759 35.919007 31.900037
1759 35.920224 31.900017
1760 35.916773 31.900033
1760 35.916748 31.899907
1760 35.916688 31.899608
1760 35.916640 31.899379
1760 35.916622 31.899281
1760 35.916843 31.899272
1760 35.916892 31.899270
1760 35.917166 31.899257
1760 35.917552 31.899240
1760 35.917870 31.899234
1760 35.918222 31.899233
1760 35.918462 31.899223
1760 35.918443 31.899606
1764 35.924880 31.899392
1764 35.925237 31.899682
1764 35.925594 31.899971
1770 35.927257 31.897829
1773 35.930425 31.898006
1773 35.930328 31.898075
1773 35.930204 31.898155
1773 35.929996 31.898292
1773 35.929879 31.898371
1773 35.929678 31.898508
1773 35.929086 31.898886
1773 35.928717 31.899128
1773 35.928348 31.899370
1773 35.928093 31.899454
1773 35.927685 31.899532
1773 35.927191 31.899499
1773 35.926857 31.899420
1773 35.926856 31.899366
1774 35.927453 31.898704
1774 35.927279 31.898512
1774 35.927189 31.898412
1774 35.927098 31.898311
1776 35.928534 31.898133
1779 35.924228 31.897715
1779 35.924134 31.897639
1779 35.924041 31.897569
1779 35.923928 31.897493
1779 35.923791 31.897401
1779 35.923645 31.897303
1779 35.923543 31.897234
1779 35.923400 31.897131
1781 35.922348 31.897046
1784 35.930810 31.898112
1784 35.931158 31.898306
1784 35.931507 31.898470
1784 35.931919 31.898650
1784 35.932227 31.898659
1784 35.932378 31.898681
1784 35.932528 31.898716
1784 35.932869 31.898770
1784 35.932809 31.899276
1784 35.932761 31.899526
1784 35.932740 31.899647
1784 35.932709 31.899819
1784 35.932415 31.900124
1786 35.932449 31.900447
1786 35.932765 31.900747
1786 35.932720 31.901642
1786 35.932711 31.901699
1786 35.932686 31.901761
1786 35.932658 31.901804
1786 35.932606 31.901856
1786 35.932545 31.901895
1786 35.932494 31.901917
1786 35.932443 31.901932
1786 35.932384 31.901942
1788 35.931702 31.900263
1792 35.929411 31.900267
1794 35.930923 31.900350
1794 35.930941 31.900442
1800 35.915753 31.900291
1802 35.915645 31.899699
1802 35.915602 31.899489
1802 35.915564 31.899298
1802 35.915467 31.899082
1802 35.915296 31.898723
1802 35.915155 31.898431
1802 35.915069 31.898271
1802 35.914999 31.898138
1802 35.914920 31.897984
1804 35.915414 31.899972
1804 35.915197 31.899974
1804 35.914992 31.899975
1804 35.914788 31.899977
1806 35.914009 31.899987
1806 35.913765 31.899991
1806 35.913516 31.899996
1810 35.914407 31.899823
1811 35.912221 31.907626
1813 35.912722 31.907555
1813 35.912914 31.907523
1813 35.913241 31.907468
1813 35.913477 31.907428
1813 35.913448 31.907260
1813 35.913391 31.906938
1815 35.912138 31.907316
1815 35.911283 31.907418
1815 35.910503 31.907510
1815 35.910427 31.907552
1815 35.910268 31.907763
1815 35.910219 31.907959
1815 35.910217 31.907976
1815 35.910222 31.908002
1815 35.910227 31.908014
1815 35.910750 31.908768
1815 35.911268 31.909515
1815 35.910898 31.909740
1815 35.910065 31.910031
1815 35.909868 31.909475
1817 35.915855 31.903273
1817 35.915749 31.903272
1817 35.915643 31.903271
1817 35.915486 31.903268
1817 35.915328 31.903266
1817 35.915125 31.903260
1817 35.914889 31.903254
1817 35.914679 31.903252
1817 35.914435 31.903249
1817 35.914212 31.903244
1817 35.913717 31.903235
1825 35.913976 31.900709
1835 35.902440 31.897968
1841 35.907094 31.897575
1841 35.907591 31.897538
1841 35.908680 31.897457
1843 35.909068 31.897431
1846 35.907043 31.898396
1846 35.906515 31.897737
1850 35.900488 31.898873
1850 35.900424 31.898904
1850 35.900319 31.898953
1850 35.900232 31.898994
1850 35.900025 31.899092
1850 35.899823 31.899188
1852 35.900850 31.898520
1852 35.900780 31.898028
1852 35.900823 31.897903
1856 35.915724 31.901112
1858 35.915709 31.901517
1858 35.915396 31.901514
1858 35.915218 31.901510
1858 35.914923 31.901506
1858 35.914675 31.901502
1858 35.914111 31.901495
1858 35.913734 31.901491
1858 35.913547 31.901489
1860 35.913078 31.901484
1860 35.913040 31.901175
1861 35.912959 31.900838
1863 35.907151 31.899913
1863 35.907166 31.900170
1863 35.907602 31.900218
1863 35.908916 31.900258
1863 35.908919 31.900554
1863 35.908931 31.901162
1865 35.899776 31.904619
1865 35.899844 31.904512
1865 35.899808 31.904314
1865 35.899771 31.904116
1865 35.899714 31.903867
1866 35.898854 31.904745
1866 35.898687 31.904756
1869 35.896516 31.904901
1869 35.896488 31.904903
1869 35.896472 31.904902
1869 35.896457 31.904899
1869 35.896438 31.904891
1869 35.896424 31.904882
1869 35.896413 31.904871
1869 35.896406 31.904860
1869 35.896402 31.904852
1869 35.896243 31.904555
1876 35.904351 31.896870
1876 35.904402 31.896865
1876 35.905949 31.896790
1879 35.904191 31.896434
1883 35.915973 31.902832
1883 35.916205 31.902871
1883 35.916436 31.902910
1883 35.916685 31.902975
1883 35.916919 31.903066
1883 35.917137 31.903184
1885 35.915096 31.902821
1885 35.914342 31.902811
1889 35.912576 31.902864
1889 35.912515 31.902865
1893 35.910546 31.902814
1893 35.909887 31.902840
1897 35.908496 31.902803
1897 35.907818 31.902807
1901 35.906214 31.902715
1905 35.905170 31.902996
1905 35.903495 31.903344
1905 35.902653 31.903527
1907 35.902308 31.903564
1907 35.902138 31.903601
1907 35.902033 31.903623
1909 35.909011 31.902269
1911 35.909017 31.901872
1913 35.908961 31.901890
1916 35.908787 31.901896
1916 35.908354 31.901876
1924 35.910025 31.902220
1924 35.909982 31.902207
1924 35.909941 31.902184
1924 35.909911 31.902158
1924 35.909884 31.902121
1924 35.909868 31.902080
1924 35.909864 31.902054
1924 35.909868 31.901568
1924 35.910607 31.901529
1925 35.912492 31.902202
1925 35.912416 31.901709
1925 35.912340 31.901215
1927 35.911983 31.900414
1927 35.912007 31.900116
1927 35.912024 31.900031
1927 35.911987 31.900012
1927 35.911985 31.899966
1927 35.911987 31.899890
1927 35.911987 31.899695
1927 35.911987 31.899353
1927 35.911896 31.899347
1927 35.911711 31.899326
1927 35.911414 31.899297
1927 35.911219 31.899280
1927 35.910983 31.899263
1927 35.910694 31.899242
1927 35.910759 31.898656
1927 35.910769 31.898562
1927 35.910762 31.898205
1929 35.910843 31.897328
1931 35.910466 31.897344
1931 35.909141 31.897437
1935 35.909075 31.899192
1935 35.909077 31.899310
1935 35.909083 31.899614
1935 35.909086 31.899755
1935 35.909083 31.899945
1936 35.913213 31.902407
1936 35.913200 31.902142
1936 35.913189 31.902027
1936 35.913167 31.901791
1938 35.912201 31.901455
1940 35.909977 31.898046
1940 35.909973 31.898651
1940 35.909961 31.899137
1940 35.909929 31.899621
1940 35.909903 31.899969
1940 35.909876 31.899969
1940 35.909873 31.900434
1940 35.909889 31.900970
1940 35.909901 31.901277
1940 35.909911 31.901514
1940 35.910541 31.901490
1940 35.910536 31.900781
1944 35.905213 31.902585
1944 35.905154 31.902365
1944 35.905080 31.902094
1944 35.905001 31.901892
1944 35.904942 31.901741
1944 35.904786 31.901328
1944 35.904727 31.901180
1946 35.904645 31.900999
1946 35.904471 31.900621
1946 35.904370 31.900404
1949 35.903956 31.899581
1949 35.903735 31.898928
1949 35.903545 31.898365
1949 35.903453 31.898090
1951 35.904374 31.900033
1951 35.904534 31.899953
1951 35.904695 31.899873
1951 35.904890 31.899783
1951 35.905085 31.899693
1951 35.905193 31.899726
1951 35.905282 31.900035
1951 35.905360 31.900270
1951 35.905521 31.900741
1953 35.904440 31.901238
1953 35.904221 31.901295
1953 35.904002 31.901351
1953 35.903542 31.901476
1953 35.903250 31.901556
1953 35.902959 31.901635
1953 35.902581 31.901736
1953 35.902204 31.901836
1953 35.902151 31.901931
1953 35.902125 31.902043
1953 35.902197 31.902263
1953 35.902312 31.902509
1954 35.902498 31.903066
1954 35.902674 31.903451
1954 35.902683 31.903483
1956 35.902117 31.902234
1958 35.904171 31.900381
1958 35.903952 31.900484
1958 35.903639 31.900635
1958 35.903267 31.900812
1958 35.902832 31.901021
1958 35.902649 31.901110
1958 35.902243 31.901340
1958 35.902099 31.901409
1958 35.901227 31.901832
1960 35.900452 31.902209
1960 35.900250 31.902307
1960 35.900078 31.902391
1960 35.900011 31.902422
1962 35.899877 31.902489
1962 35.899862 31.902496
1964 35.899176 31.902775
1964 35.898795 31.902925
1964 35.898616 31.902996
1964 35.898437 31.903068
1964 35.898532 31.903343
1969 35.901692 31.903868
1969 35.901816 31.904072
1969 35.902107 31.904567
1969 35.902397 31.905062
1969 35.902708 31.905590
1970 35.901521 31.903607
1970 35.901563 31.903680
1970 35.901571 31.903696
1970 35.901575 31.903708
1970 35.901578 31.903717
1970 35.901581 31.903729
1970 35.901584 31.903741
1970 35.901585 31.903751
1970 35.901586 31.903794
1970 35.901579 31.903830
1970 35.901572 31.903850
1970 35.901562 31.903873
1970 35.901552 31.903889
1970 35.901538 31.903907
1970 35.901524 31.903923
1970 35.901505 31.903940
1970 35.901483 31.903957
1970 35.901458 31.903972
1970 35.901450 31.903976
1970 35.901233 31.904072
1970 35.900856 31.904239
1970 35.900450 31.904420
1970 35.899985 31.904503
1970 35.899904 31.904394
1970 35.899823 31.904090
1970 35.899694 31.903600
1970 35.899679 31.903498
1970 35.899649 31.903352
1970 35.899625 31.903236
1972 35.899925 31.902420
1972 35.899562 31.901820
1972 35.899224 31.901264
1972 35.899041 31.900962
1972 35.898871 31.900680
1972 35.898722 31.900434
1973 35.903687 31.906838
1973 35.904079 31.906702
1974 35.894413 31.909179
1974 35.895095 31.909153
1974 35.895095 31.909153
1974 35.895608 31.909139
1974 35.895967 31.909126
1974 35.896327 31.909114
1974 35.896563 31.909099
1974 35.896800 31.909083
1974 35.897214 31.909042
1974 35.898038 31.908893
1974 35.898747 31.908772
1974 35.898945 31.908740
1974 35.899319 31.908702
1974 35.899788 31.908701
1974 35.900036 31.908687
1974 35.900284 31.908673
1974 35.900515 31.908675
1974 35.901140 31.908791
1974 35.901610 31.908764
1974 35.901777 31.908747
1974 35.902230 31.908602
1974 35.902615 31.908391
1974 35.902939 31.908124
1974 35.903186 31.907988
1974 35.903326 31.907898
1974 35.903680 31.907714
1974 35.904001 31.907661
1974 35.904405 31.907638
1974 35.904520 31.907642
1974 35.904749 31.907666
1976 35.917256 31.903288
1976 35.917285 31.903313
1978 35.917675 31.903723
1978 35.917893 31.903939
1984 35.917619 31.904288
1984 35.917256 31.904552
1986 35.917865 31.904143
1991 35.917591 31.903304
1991 35.917830 31.903117
1991 35.918069 31.902931
1991 35.918413 31.902620
1993 35.919311 31.901827
1995 35.919207 31.901704
1995 35.918932 31.901553
1995 35.918598 31.901480
1995 35.917903 31.901476
1999 35.919399 31.901617
1999 35.919547 31.901480
1999 35.919615 31.901426
1999 35.920016 31.901787
2005 35.903072 31.916263
2005 35.903050 31.916159
2005 35.902999 31.915972
2005 35.902948 31.915784
2007 35.902899 31.915610
2009 35.902839 31.915387
2009 35.902829 31.915337
2009 35.902813 31.915255
2009 35.902799 31.915188
2009 35.902784 31.915121
2009 35.902751 31.914991
2009 35.902726 31.914909
2009 35.902700 31.914829
2009 35.902663 31.914734
2009 35.902646 31.914697
2009 35.902638 31.914678
2009 35.902599 31.914602
2009 35.902566 31.914543
2009 35.902514 31.914461
2009 35.902455 31.914374
2009 35.902415 31.914319
2009 35.902332 31.914208
2009 35.902230 31.914080
2009 35.902142 31.913973
2009 35.902051 31.913865
2009 35.902005 31.913812
2009 35.901914 31.913707
2009 35.901818 31.913605
2009 35.901765 31.913553
2009 35.901673 31.913475
2009 35.901601 31.913421
2009 35.901559 31.913392
2009 35.901518 31.913364
2009 35.901470 31.913334
2009 35.901422 31.913304
2009 35.901307 31.913239
2009 35.901232 31.913201
2009 35.901157 31.913162
2009 35.900948 31.913064
2009 35.900661 31.912936
2009 35.900018 31.912662
2009 35.899109 31.912285
2009 35.898700 31.912118
2010 35.897714 31.912500
2012 35.903982 31.917027
2012 35.903820 31.916977
2012 35.903753 31.916961
2012 35.903702 31.916945
2012 35.903667 31.916932
2012 35.903625 31.916915
2012 35.903590 31.916899
2012 35.903563 31.916886
2012 35.903531 31.916867
2012 35.903499 31.916848
2012 35.903462 31.916824
2012 35.903426 31.916797
2012 35.903398 31.916775
2012 35.903366 31.916745
2012 35.903335 31.916715
2012 35.903305 31.916684
2012 35.903281 31.916657
2012 35.903254 31.916624
2012 35.903230 31.916590
2012 35.903199 31.916543
2012 35.903174 31.916495
2012 35.903157 31.916453
2012 35.903144 31.916415
2012 35.903119 31.916324
2014 35.902962 31.915722
2016 35.903492 31.915598
2016 35.903882 31.915449
2016 35.903887 31.915152
2016 35.903891 31.914854
2016 35.903897 31.914503
2016 35.903903 31.914152
2016 35.905371 31.914059
2018 35.906469 31.917499
2020 35.906835 31.918043
2020 35.906884 31.918080
2020 35.906934 31.918100
2020 35.908461 31.918516
2020 35.910107 31.918919
2020 35.910303 31.918972
2043 35.906208 31.932846
2043 35.905907 31.933138
2043 35.905289 31.933830
2043 35.905190 31.933854
2045 35.904734 31.933577
2045 35.904523 31.933408
2045 35.904452 31.933349
2045 35.904248 31.933190
2045 35.904046 31.933029
2047 35.903547 31.932661
2047 35.903172 31.932417
2049 35.903137 31.932353
2051 35.905272 31.934008
2051 35.905475 31.934164
2051 35.905678 31.934320
2055 35.904236 31.933965
2055 35.903997 31.933756
2055 35.903888 31.933664
2055 35.903736 31.933526
2055 35.903656 31.933454
2055 35.903592 31.933403
2055 35.903530 31.933359
2056 35.903396 31.933273
2056 35.903577 31.933014
2058 35.903397 31.933332
2058 35.903002 31.932976
2060 35.905876 31.934243
2060 35.906125 31.934018
2064 35.903162 31.931600
2064 35.903203 31.931622
2064 35.903225 31.931637
2064 35.903238 31.931652
2064 35.903321 31.931740
2064 35.903355 31.931795
2064 35.903380 31.931821
2065 35.903163 31.932202
2066 35.902894 31.932542
2068 35.902624 31.932882
2068 35.902447 31.933142
2070 35.902269 31.933401
2070 35.902162 31.933562
2074 35.902173 31.933788
2074 35.902266 31.933858
2074 35.902417 31.933982
2074 35.902445 31.934004
2074 35.902587 31.934155
2074 35.902650 31.934219
2074 35.902980 31.934504
2074 35.904018 31.935500
2074 35.904072 31.935572
2074 35.904756 31.935816
2074 35.904929 31.935865
2074 35.905038 31.935851
2074 35.905137 31.935817
2074 35.905219 31.935776
2074 35.904568 31.935191
2076 35.903397 31.934151
2076 35.902820 31.933637
2076 35.902593 31.933431
2077 35.902409 31.933328
2078 35.904233 31.934464
2085 35.899141 31.931024
2094 35.906170 31.932332
2094 35.905890 31.932161
2094 35.905697 31.932043
2094 35.905110 31.931687
2094 35.904523 31.931331
2094 35.904278 31.931215
2094 35.904106 31.931195
2094 35.903948 31.931299
2099 35.898069 31.930728
2099 35.897733 31.930982
2099 35.897630 31.931065
2099 35.897324 31.931294
2099 35.897075 31.931215
2099 35.896917 31.931131
2099 35.896876 31.931103
2099 35.896835 31.931075
2099 35.896800 31.931048
2099 35.896753 31.931005
2099 35.896699 31.930954
2099 35.896620 31.930871
2099 35.896538 31.930785
2099 35.896396 31.930637
2099 35.896205 31.930438
2099 35.896069 31.930292
2099 35.895924 31.930139
2099 35.895704 31.929909
2099 35.895500 31.929697
2101 35.898041 31.930567
2101 35.897939 31.930465
2101 35.897888 31.930413
2101 35.897576 31.930102
2101 35.897550 31.930076
2103 35.897759 31.929861
2103 35.897958 31.929712
2103 35.898153 31.929572
2103 35.898270 31.929474
2103 35.898507 31.929253
2103 35.898540 31.929074
2103 35.898527 31.929038
2103 35.898320 31.928842
2103 35.898307 31.928821
2105 35.898323 31.928780
2105 35.898367 31.928788
2105 35.898412 31.928796
2105 35.899321 31.928927
2110 35.899885 31.929400
2110 35.900081 31.929249
2110 35.900276 31.929098
2110 35.900450 31.928963
2112 35.900971 31.928565
2112 35.901135 31.928448
2112 35.901192 31.928408
2112 35.901485 31.928196
2114 35.901758 31.927983
2114 35.901466 31.927701
2117 35.900183 31.926459
2117 35.899475 31.925749
2117 35.899204 31.925462
2117 35.898934 31.925175
2117 35.898507 31.924694
2117 35.898160 31.924299
2117 35.897664 31.924631
2117 35.897169 31.924964
2119 35.896642 31.925312
2119 35.896467 31.925422
2121 35.897804 31.925853
2123 35.898575 31.926635
2124 35.899663 31.927833
2124 35.900027 31.928195
2124 35.900521 31.927823
2124 35.900747 31.927719
2126 35.899812 31.929407
2126 35.899729 31.929330
2126 35.899611 31.929205
2129 35.899262 31.928790
2129 35.899179 31.928704
2129 35.899044 31.928566
2129 35.898910 31.928428
2129 35.898778 31.928288
2132 35.899070 31.927898
2135 35.890293 31.914289
2135 35.890022 31.914465
2135 35.889937 31.914520
2136 35.889760 31.914681
2136 35.889716 31.914721
2136 35.889724 31.914790
2136 35.890024 31.914972
2136 35.890030 31.915041
2136 35.889809 31.915329
2136 35.889800 31.915345
2136 35.889798 31.915360
2136 35.889809 31.915381
2136 35.889820 31.915394
2136 35.890148 31.915555
2136 35.890383 31.915698
2136 35.891204 31.916197
2136 35.891383 31.916307
2136 35.891446 31.916345
2136 35.891512 31.916390
2168 35.906734 31.932768
2168 35.906855 31.932886
2168 35.906941 31.932972
2168 35.907106 31.933150
2168 35.907317 31.933294
2168 35.907559 31.933628
2168 35.907735 31.933969
2171 35.894414 31.920385
2171 35.892588 31.921338
2171 35.892503 31.921391
2171 35.892419 31.921443
2176 35.891506 31.922616
2176 35.890989 31.923325
2176 35.890958 31.923371
2176 35.890645 31.923533
2178 35.889921 31.924062
2178 35.889802 31.924163
2180 35.889518 31.924611
2180 35.889839 31.925462
2180 35.890116 31.926103
2180 35.890393 31.926744
2180 35.890662 31.927399
2180 35.889642 31.927795
2182 35.887814 31.926574
2183 35.889381 31.924506
2183 35.889195 31.924711
2183 35.889069 31.924905
2183 35.888978 31.925113
2183 35.888915 31.925242
2183 35.888867 31.925372
2183 35.888838 31.925452
2183 35.888808 31.925532
2183 35.888750 31.925634
2183 35.888840 31.925754
2183 35.888934 31.925884
2183 35.888941 31.925898
2183 35.888945 31.925911
2183 35.888944 31.925945
2183 35.888942 31.925963
2183 35.888938 31.925973
2183 35.888816 31.926146
2189 35.893292 31.923798
2189 35.894449 31.925142
2189 35.895606 31.926485
2189 35.895662 31.926474
2192 35.893853 31.923133
2192 35.893972 31.923255
2192 35.894165 31.923451
2192 35.894675 31.923980
2192 35.895066 31.924404
2197 35.896612 31.925864
2199 35.896167 31.926155
2199 35.895991 31.926271
2202 35.896288 31.925706
2204 35.896967 31.926424
2204 35.897142 31.926608
2204 35.897413 31.926891
2204 35.897684 31.927174
2204 35.897894 31.927392
2206 35.891753 31.922361
2206 35.892427 31.922671
2206 35.892988 31.923245
2209 35.892888 31.923583
2209 35.892674 31.923716
2209 35.892588 31.923798
2209 35.892544 31.923870
2209 35.892515 31.923947
2209 35.892507 31.924028
2209 35.892522 31.924128
2209 35.892558 31.924212
2209 35.892630 31.924348
2213 35.898944 31.922865
2214 35.897528 31.923808
2214 35.896786 31.924321
2216 35.915145 31.934869
2216 35.915144 31.934870
2216 35.915143 31.934870
2216 35.915139 31.934874
2216 35.915136 31.934877
2216 35.915132 31.934881
2216 35.915129 31.934885
2216 35.915127 31.934888
2216 35.915123 31.934894
2216 35.915120 31.934901
2216 35.915119 31.934906
2216 35.915118 31.934912
2216 35.915117 31.934918
2216 35.915117 31.934921
2216 35.915121 31.935025
2216 35.915112 31.935046
2216 35.915028 31.935146
2216 35.914870 31.935276
2216 35.914775 31.935355
2216 35.914431 31.935701
2218 35.913780 31.935543
2220 35.913367 31.935239
2222 35.912923 31.934786
2222 35.912909 31.934775
2222 35.912841 31.934699
2222 35.912638 31.934465
2222 35.912503 31.934307
2226 35.912445 31.934191
2226 35.912479 31.934180
2226 35.912522 31.934160
2226 35.912548 31.934146
2229 35.913412 31.933522
2231 35.912959 31.933765
2231 35.912920 31.933732
2231 35.912890 31.933703
2231 35.912471 31.933290
2231 35.912239 31.933060
2231 35.912046 31.932868
2233 35.911126 31.931988
2233 35.911040 31.931908
2233 35.910991 31.931858
2233 35.910384 31.931237
2233 35.909966 31.930847
2243 35.910979 31.932717
2243 35.910797 31.932537
2243 35.910355 31.932118
2243 35.910011 31.931786
2245 35.913427 31.935544
2245 35.913466 31.935942
2245 35.913421 31.936247
2245 35.913287 31.936798
2245 35.913218 31.937048
2245 35.913159 31.937244
2249 35.913037 31.937657
2251 35.912845 31.937906
2256 35.911152 31.934967
2256 35.912271 31.934348
2261 35.912977 31.937320
2264 35.912600 31.936848
2276 35.908332 31.931132
2292 35.889302 31.914424
2292 35.889617 31.914139
2292 35.889681 31.914081
2292 35.889996 31.913852
2292 35.890293 31.913641
2292 35.890387 31.913516
2292 35.890187 31.913340
2292 35.889708 31.913076
2297 35.890652 31.913085
2297 35.890817 31.913186
2297 35.890890 31.913245
2299 35.891764 31.913864
2299 35.892185 31.914179
2305 35.893578 31.913574
2314 35.880900 31.913894
2318 35.882389 31.914156
2318 35.882357 31.914307
2318 35.882299 31.914547
2318 35.882162 31.915108
2318 35.882093 31.915417
2318 35.882027 31.915714
2318 35.881919 31.916244
2318 35.881799 31.916858
2318 35.881702 31.917381
2318 35.881593 31.917855
2318 35.881464 31.918768
2320 35.881545 31.919122
2320 35.881586 31.919228
2320 35.881623 31.919301
2320 35.881712 31.919440
2320 35.881817 31.919603
2321 35.882589 31.917244
2321 35.882465 31.916963
2321 35.882444 31.916608
2321 35.882475 31.916422
2323 35.883938 31.913386
2323 35.884073 31.913328
2323 35.884983 31.913765
2345 35.892556 31.921293
2345 35.892522 31.921232
2345 35.892496 31.921194
2345 35.892474 31.921168
2345 35.893379 31.920683
2345 35.894012 31.920394
2345 35.894044 31.920441
2345 35.894098 31.920497
2347 35.892525 31.921358
2349 35.892743 31.921159
2349 35.892711 31.921109
2349 35.893406 31.920751
2357 35.889258 31.902922
2366 35.905242 31.934898
2366 35.905788 31.935420
2366 35.906263 31.935787
2366 35.906476 31.935903
2366 35.906732 31.935989
2366 35.906936 31.936020
2366 35.907272 31.936028
2366 35.907589 31.935959
2366 35.907310 31.935680
2366 35.907001 31.935426
2366 35.906625 31.935156
2366 35.906190 31.934784
2366 35.905784 31.934410
2394 35.917016 31.902311
2395 35.917914 31.902309
2397 35.898520 31.919809
2397 35.898636 31.919727
2397 35.899784 31.918938
2401 35.911305 31.930186
2401 35.911500 31.930122
2401 35.911779 31.929985
2401 35.912302 31.929846
2401 35.912759 31.929808
2401 35.913228 31.929844
2405 35.903301 31.916811
2405 35.903353 31.916852
2405 35.903390 31.916879
2405 35.903435 31.916909
2405 35.903482 31.916938
2405 35.903543 31.916970
2405 35.903622 31.917006
2405 35.903701 31.917036
2405 35.903791 31.917062
2405 35.904076 31.917142
2405 35.904362 31.917222
2405 35.905495 31.917518
2405 35.905630 31.917547
2405 35.905756 31.917570
2405 35.905897 31.917590
2405 35.906074 31.917610
2405 35.906232 31.917621
2405 35.906352 31.917624
2405 35.906463 31.917620
2405 35.906588 31.917614
2405 35.906787 31.917603
2405 35.906966 31.917587
2405 35.907133 31.917571
2405 35.907214 31.917586
2405 35.907442 31.917538
2405 35.907591 31.917500
2405 35.907702 31.917463
2405 35.907759 31.917439
2410 35.885796 31.912961
2410 35.886950 31.913295
2420 35.901483 31.914982
2420 35.901469 31.915034
2420 35.901006 31.915203
2420 35.900602 31.915351
2420 35.900326 31.915456
2420 35.900154 31.915521
2420 35.900113 31.915535
2420 35.900072 31.915550
2420 35.899848 31.915634
2420 35.899185 31.915881
2421 35.898958 31.915968
2421 35.898761 31.916042
2421 35.898538 31.916125
2421 35.898112 31.916284
2421 35.897808 31.916397
2421 35.897384 31.916554
2421 35.896939 31.916719
2421 35.896828 31.916764
2423 35.898574 31.915295
2432 35.892615 31.904097
2432 35.892705 31.904076
2432 35.892839 31.904053
2432 35.893653 31.903869
2433 35.894395 31.903702
2436 35.894230 31.903612
2436 35.893458 31.902171
2542 35.916793 31.931982
2542 35.916802 31.931971
2542 35.916815 31.931956
2542 35.917048 31.931673
2542 35.917120 31.931584
2542 35.917209 31.931473
2542 35.917416 31.931213
2542 35.917521 31.930977
2542 35.917592 31.930818
2542 35.917649 31.930673
2542 35.917689 31.930530
2542 35.917698 31.930489
2542 35.917716 31.930357
2542 35.917703 31.930056
2542 35.917687 31.929996
2542 35.917657 31.929882
2542 35.917635 31.929815
2542 35.917590 31.929738
2542 35.917558 31.929689
2542 35.917523 31.929635
2542 35.917466 31.929548
2542 35.917415 31.929492
2542 35.917364 31.929436
2542 35.917244 31.929309
2542 35.917097 31.929182
2542 35.916919 31.929048
2542 35.916800 31.928974
2542 35.916636 31.928877
2542 35.916374 31.928749
2542 35.916201 31.928687
2542 35.916168 31.928673
2542 35.916050 31.928645
2542 35.915927 31.928616
2542 35.915784 31.928576
2542 35.915482 31.928542
2546 35.916015 31.930690
2548 35.914627 31.929763
2548 35.914895 31.930013
2549 35.915707 31.930520
2552 35.916004 31.930103
2552 35.916065 31.930215
2552 35.916088 31.930362
2552 35.916079 31.930436
2557 35.915809 31.929950
2557 35.915535 31.929891
2557 35.915209 31.929922
2559 35.910956 31.929284
2560 35.911030 31.929111
2560 35.911144 31.929077
2563 35.909138 31.927725
2564 35.908921 31.927977
2564 35.908908 31.927995
2564 35.908900 31.928016
2564 35.908896 31.928037
2564 35.908898 31.928058
2564 35.908905 31.928080
2564 35.908916 31.928100
2564 35.908932 31.928116
2564 35.909390 31.928528
2564 35.909752 31.928867
2571 35.906019 31.924650
2581 35.898244 31.928776
2588 35.897494 31.929993
2588 35.897021 31.929543
2588 35.896844 31.929375
2591 35.897981 31.928034
2591 35.897949 31.928023
2591 35.897889 31.928012
2591 35.897800 31.928024
2591 35.897547 31.928144
2604 35.902893 31.931480
2604 35.902876 31.931479
2604 35.902832 31.931481
2604 35.902824 31.931485
2604 35.902497 31.931972
2604 35.902143 31.932419
2604 35.902109 31.932461
2604 35.902083 31.932497
2605 35.901907 31.932619
2605 35.901864 31.932577
2605 35.901828 31.932543
2605 35.901805 31.932521
2605 35.901758 31.932476
2605 35.901408 31.932140
2605 35.901143 31.931857
2605 35.900901 31.931615
2605 35.900089 31.930798
2605 35.899763 31.930474
2605 35.899515 31.930218
2608 35.912619 31.936394
2608 35.912610 31.936244
2608 35.912601 31.936095
2608 35.912577 31.935908
2611 35.912804 31.934892
2611 35.912593 31.935007
2611 35.912408 31.935108
2612 35.912267 31.935184
2612 35.912078 31.935287
2612 35.911897 31.935385
2612 35.911873 31.935401
2612 35.911769 31.935454
2612 35.911583 31.935547
2612 35.911448 31.935614
2619 35.887972 31.906040
2619 35.887957 31.906227
2619 35.888065 31.906462
2619 35.888243 31.906549
2619 35.888461 31.906732
2619 35.888393 31.906675
2619 35.888461 31.906732
2625 35.897866 31.904808
2625 35.897721 31.904817
2626 35.897427 31.904837
2626 35.897165 31.904856
2626 35.896922 31.904873
2629 35.896913 31.905530
2631 35.897870 31.906603
2631 35.897624 31.906642
2632 35.897427 31.906648
2632 35.897351 31.906469
2665 35.900384 31.905752
2665 35.900414 31.905871
2665 35.900454 31.906000
2666 35.900493 31.906130
2666 35.900689 31.906129
2668 35.901348 31.906939
2669 35.900132 31.906967
2676 35.915886 31.885006
2676 35.915704 31.884669
2676 35.915515 31.884393
2676 35.915333 31.884163
2676 35.915125 31.883936
2677 35.914901 31.883698
2679 35.915328 31.883181
2679 35.915554 31.883123
2698 35.911884 31.880284
2698 35.911362 31.880625
2701 35.918798 31.890952
2701 35.918455 31.891431
2705 35.904529 31.925275
2705 35.904879 31.925029
2705 35.905480 31.925553
2705 35.905782 31.925796
2706 35.906004 31.925972
2706 35.906215 31.926064
2706 35.906392 31.926183
2709 35.900765 31.920666
2714 35.905612 31.927592
2715 35.905249 31.928103
2715 35.905149 31.928244
2715 35.905066 31.928362
2715 35.904912 31.928581
2715 35.904812 31.928724
2715 35.904685 31.928923
2715 35.904637 31.928999
2718 35.912396 31.930412
2718 35.912244 31.930445
2718 35.912126 31.930483
2718 35.912064 31.930525
2718 35.912002 31.930567
2720 35.911366 31.931953
2736 35.914310 31.935943
2739 35.914465 31.935837
2739 35.914611 31.935689
2739 35.914756 31.935540
2739 35.914856 31.935441
2739 35.914942 31.935357
2739 35.915028 31.935272
2773 35.909753 31.929739
2774 35.910728 31.930630
2774 35.911193 31.930292
2791 35.860056 31.930879
2791 35.860510 31.931036
2791 35.860547 31.930979
2794 35.860977 31.930141
2800 35.860571 31.931745
2801 35.861967 31.931859
2808 35.861810 31.932638
2808 35.861810 31.932672
2808 35.861822 31.932716
2815 35.893481 31.915577
2815 35.893545 31.915539
2815 35.893739 31.915422
2821 35.891928 31.916164
2821 35.891763 31.916055
2821 35.891630 31.915967
2821 35.891515 31.915892
2821 35.891502 31.915881
2821 35.891487 31.915860
2821 35.891481 31.915839
2821 35.891482 31.915812
2821 35.891492 31.915791
2821 35.891511 31.915771
2821 35.891955 31.915509
2821 35.892540 31.915151
2821 35.892934 31.914908
2821 35.893013 31.914926
2823 35.870117 31.913792
2823 35.869447 31.913797
2823 35.868733 31.913711
2823 35.868042 31.913649
2823 35.868016 31.914030
2826 35.866138 31.913344
2828 35.872600 31.910648
2834 35.874328 31.911119
2836 35.860445 31.925148
2836 35.860435 31.925743
2836 35.860426 31.926338
2836 35.860379 31.927166
2837 35.860411 31.927167
2837 35.860213 31.927927
2837 35.859910 31.928821
2837 35.859315 31.929930
2837 35.858978 31.930487
2837 35.858682 31.930968
2837 35.858608 31.931058
2837 35.859360 31.931382
2843 35.861965 31.920510
2843 35.861844 31.920574
2843 35.861723 31.920637
2843 35.861526 31.920709
2843 35.861358 31.920750
2843 35.860936 31.920841
2843 35.860706 31.920874
2843 35.860248 31.920902
2843 35.860248 31.920915
2844 35.859989 31.920929
2844 35.860054 31.921618
2844 35.860081 31.921901
2844 35.860108 31.922184
2844 35.860269 31.923490
2844 35.860334 31.924201
2846 35.864753 31.918108
2846 35.864533 31.918281
2846 35.864098 31.918802
2846 35.863908 31.919010
2846 35.863717 31.919219
2846 35.863539 31.919381
2849 35.863164 31.916562
2849 35.862975 31.917107
2849 35.862371 31.917312
2850 35.862002 31.917319
2850 35.861967 31.917255
2850 35.861860 31.916998
2850 35.861800 31.916845
2850 35.861730 31.916670
2850 35.861560 31.916332
2850 35.861406 31.916122
2850 35.861213 31.915883
2850 35.861026 31.915836
2851 35.862987 31.919340
2851 35.862321 31.918377
2851 35.862190 31.917818
2851 35.862055 31.917452
2853 35.865045 31.917404
2853 35.864919 31.916895
2853 35.865055 31.916137
2854 35.863979 31.915953
2856 35.865172 31.915542
2856 35.864830 31.915511
2869 35.873260 31.907705
2869 35.874542 31.907319
2870 35.873379 31.906784
2873 35.870992 31.904495
2873 35.870212 31.904630
2874 35.870420 31.905272
2874 35.870637 31.905800
2874 35.870851 31.906361
2876 35.871171 31.905061
2876 35.871634 31.906366
2878 35.870509 31.907564
2878 35.870822 31.907561
2878 35.870932 31.907565
2878 35.871150 31.907579
2878 35.871489 31.907620
2878 35.872284 31.907755
2879 35.872480 31.908641
2884 35.874265 31.908496
2884 35.874307 31.907932
2884 35.874303 31.907839
2884 35.874606 31.907838
2885 35.875122 31.907870
2885 35.875403 31.907914
2890 35.872621 31.910568
2890 35.872708 31.910940
2890 35.872737 31.911063
2890 35.872751 31.911222
2890 35.872806 31.911470
2890 35.872873 31.911829
2890 35.872945 31.912211
2890 35.873010 31.912560
2890 35.873077 31.912914
2890 35.873129 31.913192
2890 35.873171 31.913418
2890 35.873223 31.913695
2890 35.873269 31.913937
2890 35.873295 31.914078
2890 35.873363 31.914437
2893 35.883293 31.899425
2896 35.881050 31.899775
2897 35.881134 31.899939
2897 35.881573 31.900743
2898 35.883280 31.899222
2903 35.883593 31.900132
2907 35.881407 31.893778
2912 35.879543 31.894908
2912 35.880295 31.896021
2913 35.880419 31.896196
2913 35.880822 31.896769
2913 35.880908 31.896813
2913 35.881035 31.896785
2914 35.879828 31.894745
2914 35.880529 31.894336
2914 35.881099 31.894018
2915 35.881747 31.895229
2915 35.881785 31.895201
2918 35.894589 31.929320
2918 35.894322 31.929016
2922 35.899284 31.922720
2923 35.899689 31.923213
2923 35.900248 31.923819
2923 35.900513 31.924106
2923 35.900533 31.924134
2923 35.900273 31.924305
2923 35.900013 31.924476
2923 35.899728 31.924648
2924 35.898894 31.923686
2927 35.902887 31.921727
2927 35.901566 31.922580
2929 35.891638 31.920363
2937 35.886655 31.920621
2937 35.886596 31.920588
2940 35.886390 31.920495
2940 35.886093 31.920373
2940 35.885923 31.920298
2941 35.885683 31.920192
2961 35.918440 31.929773
2961 35.917928 31.929237
2961 35.917686 31.928969
2961 35.917563 31.928833
2961 35.917315 31.928658
2961 35.917174 31.928558
2961 35.917017 31.928474
2961 35.916794 31.928360
2961 35.916532 31.928270
2965 35.915773 31.932090
2965 35.916521 31.932524
2965 35.916662 31.932750
2965 35.916776 31.932997
2967 35.915936 31.932150
2967 35.916130 31.932268
2967 35.916325 31.932387
2967 35.916397 31.932431
2967 35.916469 31.932484
2967 35.916521 31.932522
2967 35.916542 31.932537
2967 35.916586 31.932599
2967 35.916637 31.932694
2967 35.916698 31.932810
2967 35.916733 31.932877
2967 35.916738 31.932886
2970 35.916925 31.933306
2971 35.917268 31.933472
2972 35.917403 31.933164
2972 35.917456 31.932987
2972 35.917469 31.932847
2972 35.917440 31.932685
2972 35.917367 31.932521
2972 35.917247 31.932362
2972 35.917012 31.932131
2976 35.910700 31.930690
2983 35.907805 31.934313
2983 35.907886 31.934739
2983 35.907913 31.934826
2983 35.907926 31.934871
2983 35.907954 31.934948
2983 35.907982 31.935025
2983 35.908008 31.935212
2983 35.908013 31.935276
2983 35.908098 31.935452
2983 35.908123 31.935699
2983 35.908104 31.935830
2983 35.908155 31.936056
2983 35.908157 31.936071
2983 35.908160 31.936101
2983 35.908160 31.936229
2983 35.908148 31.936383
2983 35.908119 31.936539
2983 35.908112 31.936662
2983 35.908026 31.936743
2991 35.880976 31.923601
2991 35.880971 31.923624
2991 35.880963 31.923643
2991 35.880952 31.923662
2991 35.880937 31.923680
2991 35.880927 31.923689
2991 35.880908 31.923702
2991 35.880875 31.923718
2991 35.880852 31.923725
2996 35.884604 31.919739
2996 35.884579 31.919728
2996 35.884561 31.919719
2996 35.884541 31.919708
2996 35.884529 31.919701
2996 35.884513 31.919690
2996 35.884488 31.919669
2997 35.884021 31.919132
2997 35.884049 31.919174
2997 35.884132 31.919261
2997 35.884251 31.919382
3002 35.922696 31.897657
3002 35.923210 31.898092
3003 35.923516 31.898349
3003 35.924068 31.898685
3004 35.923625 31.898258
3006 35.925675 31.894687
3007 35.925640 31.894550
3007 35.925850 31.894381
3007 35.925987 31.894272
3007 35.926055 31.894207
3023 35.922276 31.899319
3029 35.895479 31.889484
3029 35.895522 31.889498
3029 35.895552 31.889505
3029 35.895582 31.889509
3029 35.895659 31.889508
3029 35.895710 31.889498
3029 35.895744 31.889488
3029 35.895786 31.889469
3029 35.895828 31.889442
3029 35.895845 31.889429
3029 35.896844 31.888471
3029 35.896884 31.888423
3029 35.896904 31.888386
3029 35.896918 31.888343
3033 35.896922 31.888320
3033 35.896922 31.888266
3033 35.896915 31.888229
3033 35.896910 31.888215
3033 35.896904 31.888199
3033 35.896896 31.888182
3033 35.896888 31.888167
3033 35.896430 31.887502
3033 35.896147 31.887083
3033 35.895937 31.887033
3034 35.893876 31.887161
3034 35.893863 31.887163
3034 35.893848 31.887168
3034 35.893839 31.887172
3034 35.893832 31.887176
3034 35.893821 31.887184
3034 35.893804 31.887202
3034 35.893792 31.887225
3034 35.893787 31.887248
3034 35.893788 31.887260
3036 35.894474 31.886155
3038 35.875920 31.898537
3038 35.876238 31.898491
3038 35.876621 31.897240
3038 35.876696 31.896968
3038 35.876755 31.896746
3039 35.876964 31.896215
3039 35.877047 31.896062
3039 35.877152 31.895904
3039 35.877340 31.895669
3039 35.877524 31.895497
3039 35.877685 31.895372
3039 35.878953 31.894620
3039 35.879230 31.894455
3039 35.878966 31.894015
3039 35.878843 31.893811
3039 35.878887 31.893662
3055 35.903074 31.917016
3058 35.899089 31.899159
3058 35.899723 31.900215
3058 35.899821 31.900252
3058 35.901047 31.899739
3059 35.901089 31.899706
3059 35.901231 31.900472
3059 35.901244 31.900490
3059 35.901260 31.900505
3059 35.901271 31.900512
3059 35.901301 31.900523
3059 35.901311 31.900525
3059 35.901333 31.900526
3059 35.901356 31.900523
3059 35.901375 31.900517
3059 35.902381 31.900063
3059 35.902426 31.900037
3059 35.902424 31.900025
3059 35.902004 31.899247
3059 35.901729 31.898754
3063 35.895137 31.896331
3063 35.895133 31.896317
3063 35.895133 31.896305
3063 35.895134 31.896293
3063 35.895138 31.896280
3063 35.895145 31.896266
3063 35.895158 31.896250
3063 35.895398 31.896093
3063 35.896527 31.896087
3063 35.896578 31.896029
3063 35.896495 31.894722
3063 35.896541 31.894671
3063 35.897345 31.894587
3063 35.897644 31.894550
3063 35.897714 31.894422
3064 35.897419 31.893255
3074 35.899098 31.893976
3074 35.899228 31.894018
3076 35.899412 31.893622
3079 35.900478 31.893646
3082 35.897421 31.893089
3082 35.900872 31.891797
3082 35.901801 31.891555
3113 35.907858 31.914473
3113 35.907944 31.914068
3113 35.908587 31.913770
3113 35.910978 31.912312
3113 35.911773 31.912047
3113 35.912989 31.911849
3115 35.907517 31.913781
3115 35.906723 31.913932
3115 35.907065 31.914738
3118 35.926239 31.897530
3118 35.926811 31.898122
3124 35.927532 31.896400
3124 35.927885 31.896562
3124 35.928081 31.896586
3124 35.928350 31.896640
3124 35.928624 31.896741
3124 35.928936 31.896863
3124 35.929089 31.896936
3124 35.929183 31.897001
3124 35.929264 31.897075
3124 35.929336 31.897166
3124 35.929594 31.897332
3124 35.929783 31.897468
3124 35.930163 31.897720
3124 35.930292 31.897802
3124 35.930466 31.897901
3126 35.927485 31.896619
3126 35.926788 31.897129
3130 35.917042 31.903154
3130 35.916988 31.903124
3130 35.916912 31.903090
3130 35.916737 31.903016
3130 35.916529 31.902956
3130 35.916416 31.902928
3130 35.916362 31.902916
3130 35.916310 31.902907
3130 35.916254 31.902903
3130 35.916195 31.902904
3130 35.916150 31.902900
3130 35.916094 31.902890
3134 35.912613 31.902605
3134 35.912643 31.902825
3134 35.914047 31.902825
3134 35.915736 31.902824
3138 35.893911 31.909529
3138 35.894771 31.909702
3138 35.897174 31.910638
3139 35.901086 31.912089
3141 35.899555 31.911062
3141 35.899467 31.911002
3141 35.897816 31.910121
3147 35.905103 31.918762
3147 35.904640 31.918266
3147 35.904357 31.918031
3147 35.903984 31.918015
3149 35.890524 31.902422
3149 35.891201 31.902158
3149 35.891907 31.901885
3149 35.893000 31.901477
3153 35.890865 31.902228
3153 35.892505 31.901612
3153 35.892782 31.901445
3162 35.894481 31.900781
3164 35.912350 31.928493
3164 35.912396 31.928395
3164 35.913209 31.928403
3164 35.913268 31.928445
3164 35.913281 31.928459
3164 35.913398 31.928873
3172 35.916694 31.931939
3172 35.916754 31.931853
3173 35.916377 31.931373
3173 35.916474 31.931233
3173 35.916593 31.931096
3174 35.914356 31.930386
3174 35.913851 31.930092
3179 35.909805 31.927495
3180 35.910104 31.927170
3180 35.910885 31.927750
3180 35.911462 31.928240
3180 35.911706 31.928451
3180 35.911739 31.928492
3180 35.911772 31.928522
3180 35.911702 31.928888
3180 35.911677 31.928981
3182 35.913868 31.929228
3182 35.914355 31.929426
3186 35.914273 31.929541
3187 35.914190 31.929529
3189 35.904704 31.926645
3189 35.904728 31.926626
3189 35.904759 31.926609
3189 35.904776 31.926602
3189 35.904792 31.926597
3189 35.904804 31.926593
3190 35.905043 31.926544
3193 35.909368 31.930025
3193 35.909499 31.929902
3193 35.909538 31.929820
3193 35.909426 31.929758
3193 35.908862 31.929447
3193 35.908762 31.929392
3193 35.908378 31.929148
3193 35.907969 31.928899
3193 35.907782 31.928794
3193 35.907410 31.928552
3193 35.906866 31.928199
3193 35.906257 31.927717
3193 35.905976 31.927452
3193 35.905927 31.927256
3193 35.905323 31.926803
3195 35.909191 31.930880
3197 35.909348 31.930280
3201 35.905592 31.930309
3201 35.905041 31.930016
3201 35.904987 31.929867
3201 35.904988 31.929748
3201 35.905100 31.929548
3201 35.905442 31.929101
3201 35.905821 31.928580
3223 35.908674 31.933443
3223 35.908900 31.933255
3223 35.908932 31.933195
3227 35.899350 31.929796
3229 35.899298 31.930070
3229 35.899362 31.930123
3230 35.899477 31.930030
3230 35.899482 31.929920
3230 35.899500 31.929861
3231 35.891868 31.921898
3231 35.892006 31.921703
3231 35.892247 31.921487
3232 35.894146 31.922780
3232 35.894593 31.922461
3234 35.892994 31.922114
3234 35.892917 31.922020
3243 35.884669 31.911254
3253 35.903180 31.916993
3253 35.903182 31.916923
3263 35.901129 31.918021
3263 35.900985 31.918237
3272 35.897593 31.921716
3272 35.898394 31.921164
3272 35.899257 31.920542
3273 35.898011 31.922276
3273 35.898422 31.922031
3276 35.896614 31.920579
3276 35.896602 31.920711
3281 35.907048 31.927857
3281 35.906405 31.927443
3281 35.905992 31.927173
3281 35.905261 31.926646
3281 35.904416 31.925891
3281 35.903753 31.925287
3281 35.903369 31.924931
3281 35.903014 31.924596
3281 35.902491 31.924077
3281 35.902226 31.923809
3281 35.901621 31.924214
3281 35.901387 31.924160
3281 35.900640 31.923367
3281 35.900243 31.921802
3281 35.899361 31.920983
3281 35.899145 31.920594
3281 35.898621 31.920969
3281 35.898516 31.920938
3281 35.898009 31.920372
3281 35.897767 31.920325
3281 35.897030 31.920812
3281 35.896787 31.920921
3281 35.896595 31.920713
3281 35.896495 31.920605
3281 35.896367 31.920466
3286 35.899707 31.919050
3286 35.899782 31.918999
3286 35.899891 31.919099
3286 35.900481 31.919736
3286 35.900694 31.919585
3286 35.901004 31.919411
3286 35.901616 31.919014
3287 35.897150 31.920743
3287 35.897080 31.920790
3292 35.896868 31.921016
3292 35.896844 31.921038
3292 35.897046 31.921256
3292 35.897106 31.921320
3292 35.897189 31.921411
3292 35.897224 31.921448
3292 35.897247 31.921472
3292 35.897252 31.921478
3292 35.897257 31.921484
3292 35.897262 31.921489
3292 35.897267 31.921495
3292 35.897273 31.921501
3292 35.897278 31.921506
3292 35.897293 31.921522
3292 35.897335 31.921567
3292 35.897410 31.921649
3292 35.897571 31.921822
3292 35.897882 31.922163
3292 35.898183 31.922483
3292 35.898597 31.922908
3292 35.898788 31.922927
3295 35.897367 31.921604
3295 35.897989 31.922287
3295 35.898540 31.922898
3295 35.898487 31.923070
3295 35.897627 31.923591
3295 35.897632 31.923754
3297 35.898801 31.925049
3297 35.899259 31.925548
3297 35.899774 31.926057
3297 35.899962 31.926243
3297 35.900428 31.926672
3299 35.896952 31.920550
3301 35.901453 31.919158
3302 35.902039 31.919131
3305 35.902442 31.917938
3305 35.902981 31.918503
3305 35.902035 31.919179
3305 35.901464 31.919068
3305 35.899996 31.920089
3305 35.899959 31.920116
3305 35.899965 31.920169
3305 35.899912 31.920357
3305 35.899915 31.920573
3305 35.900097 31.921234
3305 35.900237 31.921761
3305 35.900325 31.922092
3305 35.900555 31.922947
3305 35.900674 31.923351
3305 35.900784 31.923565
3305 35.901351 31.924102
3305 35.901664 31.924162
3305 35.902220 31.923784
3308 35.900781 31.918102
3326 35.901677 31.918929
3326 35.901987 31.919010
3326 35.902794 31.918460
3326 35.902979 31.918471
3327 35.892118 31.916293
3327 35.892187 31.916286
3334 35.888486 31.914034
3334 35.888989 31.914345
3335 35.889342 31.914539
3335 35.889578 31.914667
3335 35.890042 31.914958
3335 35.891200 31.915686
3335 35.891842 31.916143
3335 35.891880 31.916326
3335 35.891248 31.916868
3335 35.891558 31.917087
3335 35.891670 31.917180
3335 35.892212 31.917687
3335 35.892782 31.918220
3335 35.892842 31.918275
3335 35.892962 31.918402
3335 35.893099 31.918544
3335 35.893214 31.918663
3335 35.893276 31.918726
3335 35.893313 31.918765
3335 35.893389 31.918843
3335 35.893536 31.918994
3335 35.893776 31.919237
3335 35.894113 31.919579
3335 35.894357 31.919831
3335 35.894601 31.920083
3337 35.860460 31.927168
3349 35.915695 31.934707
3351 35.913732 31.933153
3354 35.911822 31.933592
3354 35.912286 31.934101
3355 35.912099 31.936718
3355 35.912048 31.936701
3355 35.912010 31.936667
3355 35.911993 31.936632
3355 35.911969 31.936488
3355 35.911952 31.936343
3355 35.911912 31.935892
3355 35.911913 31.935877
3355 35.911923 31.935849
3355 35.911944 31.935826
3355 35.911965 31.935813
3355 35.911989 31.935805
3355 35.912140 31.935785
3358 35.909963 31.933561
3358 35.908351 31.932309
3358 35.908019 31.932063
3358 35.908029 31.931943
3358 35.908034 31.931920
3358 35.908090 31.931814
3358 35.908542 31.931524
3363 35.903959 31.928964
3363 35.903912 31.928916
3364 35.903189 31.928599
3364 35.903161 31.928546
3366 35.904224 31.927679
3380 35.906856 31.932259
3385 35.887244 31.922852
3385 35.887940 31.923206
3387 35.889283 31.920258
3387 35.889796 31.920464
3387 35.890301 31.920656
3387 35.890447 31.920714
3388 35.890407 31.920791
3388 35.890172 31.921427
3388 35.889952 31.921992
3388 35.889845 31.922254
3388 35.889496 31.922574
3388 35.889425 31.922602
3388 35.889351 31.922582
3388 35.888957 31.922265
3388 35.888694 31.922072
3389 35.890251 31.923619
3389 35.890109 31.923685
3389 35.889879 31.923808
3389 35.889658 31.923911
3389 35.889400 31.923997
3389 35.889148 31.924051
3389 35.888906 31.924078
3389 35.888567 31.924077
3389 35.888267 31.924063
3389 35.887913 31.924047
3389 35.887591 31.924037
3389 35.887229 31.924029
3389 35.887104 31.924032
3389 35.886930 31.924042
3389 35.886779 31.924056
3389 35.886664 31.924069
3389 35.886395 31.924112
3389 35.886256 31.924140
3389 35.885517 31.924465
3389 35.885472 31.924473
3389 35.885428 31.924459
3389 35.884867 31.924104
3389 35.884839 31.924076
3389 35.884830 31.924041
3389 35.884843 31.924006
3389 35.884872 31.923982
3389 35.887125 31.922861
3389 35.887060 31.922764
3389 35.886213 31.922316
3389 35.885852 31.922708
3389 35.885325 31.923078
3389 35.885003 31.923245
3389 35.884887 31.923305
3392 35.904943 31.926320
3392 35.905043 31.926408
3392 35.905461 31.926721
3392 35.905840 31.927002
3393 35.906545 31.927443
3393 35.906636 31.927505
3393 35.906963 31.927737
3393 35.907591 31.928155
3393 35.908170 31.928537
3393 35.908500 31.928766
3393 35.908939 31.929085
3400 35.888667 31.895127
3400 35.888411 31.894914
3400 35.888288 31.894716
3400 35.888239 31.894544
3400 35.888109 31.894439
3400 35.887611 31.894109
3400 35.887282 31.893925
3400 35.887105 31.893824
3402 35.909110 31.895941
3402 35.909028 31.896620
3403 35.908645 31.895890
3405 35.863043 31.919860
3405 35.862891 31.920015
3405 35.862676 31.920161
3407 35.909006 31.897983
3407 35.908988 31.899069
3408 35.908032 31.898440
3422 35.912995 31.932806
3422 35.912737 31.932591
3422 35.912164 31.932033
3422 35.911247 31.931191
3425 35.894738 31.914977
3435 35.903451 31.918138
3435 35.903297 31.917639
3455 35.910105 31.930305
3460 35.909108 31.898231
3460 35.909107 31.898128
3463 35.895005 31.902400
3463 35.895670 31.903544
3463 35.895723 31.903598
3465 35.895036 31.920529
3465 35.895423 31.920962
3465 35.895960 31.921565
3466 35.896197 31.921831
3466 35.896446 31.922111
3466 35.896604 31.922288
3466 35.896654 31.922345
3466 35.896679 31.922373
3466 35.896699 31.922395
3466 35.896714 31.922413
3466 35.896729 31.922429
3466 35.896732 31.922433
3466 35.896735 31.922436
3466 35.896738 31.922439
3466 35.896738 31.922440
3466 35.896739 31.922440
3466 35.896739 31.922441
3466 35.896739 31.922441
3466 35.896740 31.922441
3466 35.896740 31.922442
3466 35.896740 31.922442
3466 35.896744 31.922447
3466 35.896745 31.922448
3466 35.896747 31.922449
3466 35.896750 31.922453
3466 35.896751 31.922455
3466 35.896757 31.922461
3466 35.896761 31.922465
3466 35.896764 31.922470
3466 35.896772 31.922479
3466 35.896778 31.922485
3466 35.896784 31.922492
3466 35.896789 31.922498
3466 35.896795 31.922505
3466 35.896808 31.922519
3466 35.896834 31.922548
3466 35.896882 31.922603
3466 35.896922 31.922649
3466 35.897005 31.922743
3466 35.897186 31.922949
3466 35.897336 31.923120
3466 35.897511 31.923319
3466 35.897774 31.923565
3467 35.896688 31.922330
3467 35.896242 31.921838
3467 35.896224 31.921739
3467 35.896153 31.921688
3471 35.908817 31.916623
3471 35.909021 31.916559
3471 35.909751 31.916283
3471 35.911361 31.915662
3471 35.913843 31.914666
3471 35.914973 31.914210
3479 35.894986 31.914235
3479 35.895146 31.914187
3479 35.895431 31.914108
3481 35.894939 31.914234
3481 35.895133 31.914165
3481 35.895301 31.914129
3481 35.895423 31.914102
3481 35.895496 31.914156
3481 35.895635 31.914791
3481 35.896254 31.915057
3481 35.896336 31.915043
3481 35.896510 31.914901
3485 35.884242 31.919503
3510 35.919193 31.906657
3510 35.919948 31.907974
3514 35.922600 31.908852
3514 35.921989 31.907767
3514 35.921823 31.907472
3520 35.884325 31.920418
3520 35.884094 31.920413
3520 35.883886 31.920464
3520 35.883733 31.920531
3521 35.884915 31.920000
3521 35.884877 31.919925
3521 35.884506 31.919740
3523 35.885103 31.920654
3529 35.907040 31.904956
3529 35.907192 31.904968
3529 35.907645 31.905129
3531 35.907800 31.905138
3533 35.912143 31.905769
3533 35.911911 31.905861
3533 35.911665 31.905934
3533 35.911358 31.906025
3533 35.911130 31.906067
3533 35.910841 31.906037
3533 35.910557 31.906008
3533 35.910270 31.905978
3533 35.910051 31.905956
3533 35.909835 31.905973
3533 35.909600 31.905991
3533 35.909346 31.906011
3533 35.908956 31.906089
3533 35.908826 31.906115
3533 35.908572 31.906166
3534 35.908107 31.906363
3534 35.907512 31.906614
3534 35.907206 31.906744
3534 35.906834 31.906901
3534 35.906022 31.907215
3535 35.907914 31.905472
3544 35.887011 31.915346
3544 35.887131 31.915308
3544 35.887257 31.915303
3544 35.887380 31.915336
3546 35.884458 31.906808
3546 35.884506 31.906663
3546 35.884467 31.906568
3546 35.884436 31.906495
3546 35.884313 31.906375
3546 35.884112 31.906275
3546 35.883639 31.906073
3547 35.894393 31.914490
3554 35.883604 31.906778
3554 35.883523 31.906684
3554 35.882609 31.906387
3554 35.881782 31.906063
3567 35.915183 31.903859
3567 35.914902 31.903887
3571 35.889924 31.907929
3571 35.889505 31.907587
3571 35.888732 31.906981
3572 35.901256 31.929458
3577 35.892717 31.914605
3577 35.892905 31.914769
3577 35.892934 31.914786
3577 35.892969 31.914791
3577 35.893003 31.914783
3577 35.893805 31.914443
3599 35.899641 31.931539
3599 35.900061 31.932049
3599 35.900466 31.932563
3599 35.901093 31.933547
3603 35.869875 31.907589
3603 35.868679 31.907512
3603 35.867793 31.907667
3604 35.906386 31.896060
3604 35.907629 31.895998
3604 35.907978 31.896001
3604 35.909737 31.895984
3604 35.910350 31.895949
3604 35.911185 31.895924
3604 35.916597 31.895705
3604 35.918936 31.895605
3604 35.919679 31.895618
3604 35.920175 31.895772
3604 35.920459 31.895927
3604 35.920459 31.895927
3604 35.920676 31.896028
3604 35.921411 31.896520
3607 35.909071 31.889899
3607 35.908976 31.889909
3607 35.908868 31.889920
3610 35.908631 31.889906
3614 35.906850 31.890058
3618 35.912933 31.892531
3619 35.913102 31.892810
3619 35.913239 31.892996
3619 35.913539 31.893385
3621 35.882782 31.911723
3621 35.882317 31.911465
3621 35.880798 31.909731
3621 35.880686 31.909627
3621 35.880471 31.909470
3621 35.880345 31.909397
3621 35.878321 31.908761
3621 35.876851 31.908302
3621 35.875516 31.907885
3621 35.874918 31.907762
3622 35.915769 31.905769
3622 35.915531 31.905800
3622 35.915350 31.905819
3624 35.923267 31.902635
3624 35.924732 31.902288
3624 35.926021 31.901982
3625 35.926089 31.901691
3625 35.925435 31.900852
3627 35.926145 31.902177
3632 35.873848 31.902074
3632 35.873949 31.901887
3632 35.874352 31.900832
3646 35.912207 31.906202
3646 35.912301 31.906246
3648 35.912599 31.903992
3648 35.912521 31.903988
3648 35.912522 31.903973
3648 35.912532 31.903864
3648 35.912618 31.902943
3648 35.912699 31.902925
3658 35.906811 31.931069
3658 35.906445 31.930835
3663 35.907573 31.932215
3663 35.907842 31.932518
3663 35.908471 31.933269
3664 35.897003 31.932591
3664 35.896588 31.932188
3664 35.896566 31.931572
3664 35.896375 31.931246
3664 35.895481 31.930254
3668 35.876199 31.902844
3668 35.876119 31.903029
3673 35.888425 31.907759
3673 35.888264 31.907641
3673 35.888138 31.907548
3673 35.887847 31.907360
3673 35.887669 31.907273
3673 35.887227 31.907062
3673 35.886703 31.906839
3673 35.885849 31.906586
3674 35.884524 31.906066
3674 35.880407 31.904376
3674 35.879218 31.903904
3674 35.877404 31.903209
3675 35.884471 31.906903
3676 35.884156 31.897409
3676 35.884255 31.897167
3680 35.886686 31.909864
3680 35.886296 31.909665
3680 35.886164 31.909710
3680 35.885809 31.909759
3680 35.885525 31.909787
3685 35.895795 31.899579
3686 35.895648 31.899835
3686 35.895774 31.899861
3696 35.922649 31.896234
3696 35.923029 31.896134
3696 35.924705 31.895755
3711 35.894587 31.900370
3712 35.894589 31.900504
3712 35.895412 31.899906
3715 35.890044 31.902757
3717 35.889998 31.902514
3717 35.889992 31.902498
3717 35.889979 31.902461
3719 35.918610 31.900621
3719 35.918657 31.900455
3719 35.918740 31.900063
3728 35.884469 31.911350
3728 35.884628 31.911307
3732 35.885894 31.911774
3732 35.888148 31.912418
3732 35.888831 31.912743
3736 35.885617 31.910804
3736 35.885672 31.910723
3736 35.886395 31.910176
3736 35.886683 31.909986

[END]