[TITLE]
Scenario: Base 
Date: 29/11/2011 2:00:23 PM 

[JUNCTIONS]
         29       957.0000 2.288955 
         31       956.0000 14.192139 
         33       957.0000 5.299004 
         35       953.0000 3.945018 
         37       938.0000 2.731278 
         39       932.0000 1.715213 
         43       931.0000 3.318646 
         49       939.0000 2.506863 
         51       951.0000 2.506863 
         53       951.0000 2.731278 
         55       928.0000 2.288955 
         59       938.0000 2.288955 
         61       938.0000 2.288955 
         63       925.0000 2.077754 
         65       930.0000 1.130986 
         67       928.0000 2.731278 
         69       926.0000 1.130986 
         71       928.0000 2.077754 
         73       930.0000 2.077754 
         75       930.0000 2.077754 
         77       928.0000 2.077754 
         79       930.0000 2.077754 
         81       926.0000 0.399864 
         83       926.0000 2.077754 
         85       928.0000 1.873481 
         87       945.0000 5.585399 
         89       941.0000 5.585399 
         91       944.0000 5.876775 
         93       950.0000 5.585399 
         95       950.0000 5.585399 
         97       945.0000 2.077754 
         99       943.0000 2.077754 
        101       943.0000 2.077754 
        103       935.0000 2.077754 
        105       931.0000 0.399864 
        107       940.0000 5.585399 
        109       940.0000 5.585399 
        113       936.0000 2.506863 
        115       936.0000 2.288955 
        117       935.0000 2.077754 
        119       936.0000 1.584396 
        121       936.0000 1.398415 
        123       938.0000 1.676379 
        125       930.0000 1.486720 
        127       930.0000 1.676379 
        133       917.0000 2.077754 
        135       917.0000 1.873481 
        137       904.0000 2.077754 
        139       909.0000 0.399864 
        149       922.0000 1.676379 
        151       931.0000 0.809268 
        153       931.0000 0.286119 
        155       934.0000 0.399864 
        160       931.0000 2.077754 
        162       931.0000 2.077754 
        164       940.0000 0.399864 
        166       952.0000 1.130986 
        168       951.0000 0.399864 
        170       936.0000 2.288955 
        172       923.0000 2.077754 
        174       923.0000 2.077754 
        176       925.0000 0.399864 
        178       926.0000 0.399864 
        180       931.0000 2.077754 
        182       923.0000 0.399864 
        184       927.0000 0.399864 
        186       925.0000 3.441804 
        194       935.0000 2.506863 
        196       934.0000 2.506863 
        200       931.0000 2.731278 
        204       938.0000 1.676379 
        206       940.0000 1.486720 
        208       944.0000 1.486720 
        210       944.0000 1.873481 
        213       936.0000 1.892784 
        217       934.0000 0.286119 
        219       937.0000 0.286119 
        221       939.0000 2.506863 
        223       945.0000 2.506863 
        226       932.0000 2.506863 
        228       940.0000 0.399864 
        231       943.0000 0.286119 
        236       951.0000 2.731278 
        239       932.0000 0.399864 
        241       951.0000 0.399864 
        243       935.0000 0.286119 
        245       933.0000 0.286119 
        247       934.0000 1.130986 
        249       936.0000 3.441804 
        251       935.0000 3.441804 
        256       937.0000 2.288955 
        259       925.0000 3.441804 
        261       915.0000 3.441804 
        263       907.0000 1.676379 
        265       900.0000 1.676379 
        269       900.0000 1.676379 
        271       900.0000 0.286119 
        274       895.0000 0.399864 
        278       900.0000 2.077754 
        280       928.0000 0.399864 
        282       911.0000 2.077754 
        284       910.0000 2.077754 
        286       912.0000 2.077754 
        288       911.0000 0.399864 
        290       918.0000 2.077754 
        293       925.0000 2.077754 
        295       923.0000 2.288955 
        297       920.0000 2.077754 
        299       930.0000 2.077754 
        301       928.0000 2.077754 
        303       927.0000 1.130986 
        306       930.0000 2.077754 
        308       929.0000 2.077754 
        310       926.0000 2.077754 
        312       921.0000 1.130986 
        314       929.0000 3.441804 
        324       936.0000 2.077754 
        331       928.0000 0.399864 
        333       937.0000 3.198911 
        339       907.0000 1.873481 
        342       907.0000 2.077754 
        344       925.0000 1.130986 
        346       925.0000 1.130986 
        348       923.0000 1.130986 
        350       921.0000 0.399864 
        353       900.0000 2.077754 
        357       912.0000 2.077754 
        359       928.0000 2.077754 
        361       928.0000 2.077754 
        363       911.0000 2.077754 
        365       911.0000 0.399864 
        367       910.0000 0.399864 
        369       925.0000 2.077754 
        373       911.0000 0.399864 
        376       925.0000 0.399864 
        378       912.0000 0.737537 
        380       928.0000 2.077754 
        382       928.0000 1.130986 
        384       928.0000 2.077754 
        386       928.0000 0.399864 
        388       928.0000 0.399864 
        390       926.0000 0.399864 
        394       930.0000 0.399864 
        398       924.0000 0.965653 
        404       929.0000 2.288955 
        408       936.0000 0.399864 
        410       938.0000 0.286119 
        412       930.0000 0.143073 
        414       937.0000 2.962017 
        418       938.0000 2.077754 
        420       930.0000 0.399864 
        422       940.0000 1.873481 
        424       939.0000 1.130986 
        434       896.0000 2.506863 
        436       895.0000 0.399864 
        438       945.0000 0.965653 
        440       897.0000 2.077754 
        442       882.0000 0.525635 
        444       900.0000 0.399864 
        446       900.0000 2.506863 
        448       904.0000 2.077754 
        452       913.0000 0.286119 
        454       900.0000 1.486720 
        455       922.0000 0.286119 
        457       903.0000 2.077754 
        459       915.0000 0.399864 
        461       900.0000 0.399864 
        463       889.0000 0.399864 
        465       895.0000 1.130986 
        467       912.0000 0.286119 
        471       931.0000 2.077754 
        473       936.0000 2.077754 
        475       938.0000 2.077754 
        477       940.0000 2.077754 
        480       957.0000 0.399864 
        482       946.0000 1.130986 
        484       947.0000 2.506863 
        489       937.0000 0.965653 
        491       937.0000 1.676379 
        493       938.0000 0.286119 
        495       937.0000 0.965653 
        497       937.0000 0.286119 
        503       940.0000 21.850227 
        505       930.0000 17.460020 
        507       916.0000 10.796326 
        523       929.0000 8.049331 
        533       923.0000 9.047887 
        535       920.0000 3.198911 
        537       910.0000 6.474141 
        539       937.0000 1.130986 
        541       938.0000 2.077754 
        543       937.0000 0.399864 
        545       926.0000 2.077754 
        550       923.0000 0.965653 
        552       928.0000 0.286119 
        554       940.0000 5.299004 
        558       914.0000 2.288955 
        560       912.0000 3.441804 
        562       905.0000 3.441804 
        566       906.0000 3.441804 
        568       906.0000 4.470614 
        571       909.0000 5.876775 
        575       901.0000 3.198911 
        577       914.0000 1.486720 
        579       911.0000 2.288955 
        581       915.0000 3.441804 
        583       903.0000 3.441804 
        585       905.0000 3.247015 
        587       904.0000 2.077754 
        589       906.0000 2.077754 
        595       898.0000 0.743430 
        597       911.0000 2.506863 
        599       910.0000 0.525635 
        601       913.0000 3.690551 
        603       916.0000 0.143073 
        607       914.0000 1.584396 
        609       908.0000 5.585399 
        611       914.0000 0.143073 
        613       900.0000 1.584396 
        617       918.0000 0.286119 
        621       924.0000 4.741516 
        623       923.0000 2.077754 
        626       924.0000 2.077754 
        627       923.0000 0.399864 
        629       900.0000 0.399864 
        631       899.0000 1.130986 
        634       888.0000 2.077754 
        638       900.0000 0.965653 
        640       900.0000 1.676379 
        642       900.0000 0.399864 
        644       900.0000 2.077754 
        646       900.0000 0.965653 
        648       901.0000 1.486720 
        654       932.0000 0.399864 
        656       934.0000 0.965653 
        658       942.0000 1.676379 
        660       926.0000 0.965653 
        662       926.0000 1.130986 
        664       935.0000 2.077754 
        666       941.0000 1.130986 
        669       941.0000 0.286119 
        673       942.0000 0.965653 
        675       942.0000 2.077754 
        678       942.0000 0.965653 
        680       942.0000 0.286119 
        682       934.0000 1.130986 
        684       931.0000 0.399864 
        686       932.0000 0.809268 
        688       937.0000 2.077754 
        690       937.0000 2.077754 
        692       937.0000 1.130986 
        694       933.0000 2.077754 
        696       917.0000 1.486720 
        698       926.0000 0.965653 
        700       923.0000 0.965653 
        702       923.0000 1.130986 
        711       934.0000 2.077754 
        713       935.0000 0.399864 
        715       932.0000 0.399864 
        717       933.0000 1.873481 
        719       933.0000 1.130986 
        723       932.0000 1.130986 
        725       921.0000 2.077754 
        728       915.0000 2.077754 
        730       903.0000 2.288955 
        732       903.0000 1.304807 
        734       913.0000 2.077754 
        738       913.0000 1.486720 
        740       904.0000 1.486720 
        742       917.0000 2.506863 
        745       922.0000 2.288955 
        747       923.0000 3.008909 
        749       923.0000 2.288955 
        751       930.0000 0.399864 
        754       904.0000 0.809268 
        756       909.0000 1.873481 
        758       918.0000 0.965653 
        761       920.0000 1.130986 
        763       923.0000 2.077754 
        767       928.0000 0.399864 
        769       922.0000 3.056045 
        771       921.0000 2.822825 
        773       918.0000 3.056045 
        775       913.0000 2.822825 
        777       901.0000 2.822825 
        779       904.0000 2.822825 
        781       907.0000 2.822825 
        783       907.0000 3.590359 
        785       905.0000 1.954344 
        787       903.0000 2.822825 
        789       904.0000 3.318646 
        791       909.0000 3.056045 
        795       930.0000 0.965653 
        797       922.0000 1.676379 
        799       920.0000 0.809268 
        801       917.0000 1.486720 
        803       917.0000 0.809268 
        805       916.0000 0.286119 
        807       914.0000 0.143073 
        809       902.0000 0.286119 
        811       922.0000 1.130986 
        813       911.0000 0.399864 
        815       909.0000 1.130986 
        817       911.0000 1.873481 
        819       920.0000 0.965653 
        821       924.0000 0.737537 
        823       906.0000 0.399864 
        829       899.0000 1.524042 
        832       887.0000 0.737537 
        836       906.0000 1.676379 
        838       887.0000 1.130986 
        840       900.0000 0.399864 
        842       920.0000 1.676379 
        851       926.0000 0.286119 
        855       925.0000 2.077754 
        857       912.0000 1.873481 
        859       909.0000 0.399864 
        862       929.0000 0.965653 
        864       916.0000 1.486720 
        866       902.0000 1.486720 
        869       901.0000 1.676379 
        871       915.0000 0.286119 
        873       903.0000 0.399864 
        875       902.0000 0.965653 
        881       916.0000 0.399864 
        882       925.0000 0.965653 
        885       938.0000 2.506863 
        887       938.0000 0.399864 
        889       926.0000 1.486720 
        891       940.0000 0.286119 
        893       925.0000 0.286119 
        896       921.0000 0.399864 
        898       936.0000 0.965653 
        900       935.0000 0.399864 
        902       921.0000 5.299004 
        904       922.0000 4.205078 
        906       922.0000 4.205078 
        908       921.0000 3.441804 
        910       910.0000 3.198911 
        912       896.0000 3.690551 
        915       895.0000 3.441804 
        917       936.0000 4.205078 
        919       935.0000 3.198911 
        923       922.0000 3.441804 
        931       906.0000 3.441804 
        933       889.0000 3.441804 
        935       895.0000 3.198911 
        937       889.0000 2.077754 
        939       892.0000 0.399864 
        941       915.0000 2.077754 
        943       918.0000 2.077754 
        945       920.0000 2.962017 
        947       922.0000 2.077754 
        949       921.0000 1.873481 
        951       901.0000 2.077754 
        953       929.0000 1.130986 
        956       918.0000 0.399864 
        958       920.0000 0.965653 
        960       922.0000 0.737537 
        962       922.0000 0.404672 
        964       921.0000 0.737537 
        966       918.0000 1.130986 
        968       910.0000 0.399864 
        972       922.0000 2.077754 
        975       922.0000 2.077754 
        977       923.0000 1.130986 
        979       916.0000 1.130986 
        981       916.0000 1.130986 
        983       920.0000 2.077754 
        985       922.0000 1.130986 
        987       927.0000 0.399864 
        989       923.0000 3.441804 
        990       911.0000 0.399864 
        992       925.0000 0.809268 
        994       922.0000 0.399864 
        996       926.0000 1.130986 
        998       920.0000 0.399864 
       1000       925.0000 0.399864 
       1009       926.0000 0.809268 
       1012       909.0000 1.130986 
       1014       901.0000 2.077754 
       1016       902.0000 2.077754 
       1018       901.0000 0.399864 
       1020       894.0000 2.077754 
       1023       869.0000 1.130986 
       1027       900.0000 2.077754 
       1029       890.0000 0.399864 
       1031       915.0000 2.077754 
       1035       908.0000 1.130986 
       1037       911.0000 2.077754 
       1039       935.0000 2.077754 
       1041       934.0000 2.077754 
       1043       934.0000 2.077754 
       1045       934.0000 2.077754 
       1047       931.0000 2.077754 
       1049       930.0000 2.077754 
       1051       926.0000 1.873481 
       1053       925.0000 2.077754 
       1055       924.0000 2.077754 
       1057       921.0000 2.077754 
       1059       931.0000 0.399864 
       1061       905.0000 2.077754 
       1063       907.0000 2.077754 
       1065       902.0000 0.965653 
       1069       904.0000 1.130986 
       1071       905.0000 2.077754 
       1076       907.0000 2.077754 
       1078       936.0000 2.077754 
       1080       935.0000 2.077754 
       1083       927.0000 2.077754 
       1085       925.0000 2.077754 
       1087       910.0000 2.077754 
       1090       907.0000 2.077754 
       1092       904.0000 0.399864 
       1096       901.0000 0.399864 
       1098       937.0000 2.077754 
       1100       927.0000 2.077754 
       1102       929.0000 2.077754 
       1104       930.0000 2.077754 
       1106       929.0000 2.077754 
       1108       927.0000 2.077754 
       1111       894.0000 0.399864 
       1113       930.0000 0.399864 
       1115       930.0000 0.399864 
       1119       925.0000 0.286119 
       1121       928.0000 2.077754 
       1127       905.0000 0.399864 
       1129       940.0000 0.399864 
       1131       905.0000 0.399864 
       1133       903.0000 0.286119 
       1135       933.0000 1.130986 
       1137       931.0000 2.077754 
       1139       924.0000 2.077754 
       1141       911.0000 2.077754 
       1143       907.0000 2.077754 
       1145       904.0000 2.077754 
       1147       904.0000 0.399864 
       1149       908.0000 2.077754 
       1151       907.0000 0.399864 
       1153       910.0000 2.077754 
       1155       909.0000 2.077754 
       1157       910.0000 2.077754 
       1159       908.0000 1.130986 
       1161       937.0000 1.130986 
       1165       904.0000 2.077754 
       1167       940.0000 0.965653 
       1169       910.0000 2.077754 
       1172       913.0000 0.399864 
       1174       956.0000 2.506863 
       1175       942.0000 2.077754 
       1177       943.0000 0.399864 
       1179       933.0000 0.399864 
       1181       925.0000 0.399864 
       1183       927.0000 1.130986 
       1185       930.0000 1.130986 
       1187       925.0000 0.399864 
       1189       927.0000 2.077754 
       1191       925.0000 0.399864 
       1193       930.0000 0.399864 
       1195       924.0000 1.130986 
       1197       925.0000 2.077754 
       1199       923.0000 1.130986 
       1201       925.0000 0.965653 
       1203       926.0000 0.965653 
       1206       930.0000 3.198911 
       1208       930.0000 0.809268 
       1210       940.0000 2.077754 
       1217       940.0000 1.524042 
       1219       938.0000 3.056045 
       1221       938.0000 3.590359 
       1223       936.0000 2.332006 
       1225       935.0000 0.809268 
       1227       911.0000 0.286119 
       1229       935.0000 1.873481 
       1231       934.0000 2.077754 
       1233       934.0000 2.077754 
       1235       934.0000 0.399864 
       1238       934.0000 1.130986 
       1242       939.0000 2.077754 
       1244       938.0000 2.077754 
       1246       934.0000 1.130986 
       1249       937.0000 0.399864 
       1251       939.0000 2.077754 
       1253       939.0000 2.077754 
       1255       939.0000 0.399864 
       1257       940.0000 1.130986 
       1260       941.0000 2.077754 
       1262       930.0000 2.077754 
       1264       935.0000 2.077754 
       1266       935.0000 2.077754 
       1268       938.0000 2.077754 
       1270       939.0000 0.399864 
       1272       937.0000 0.399864 
       1274       936.0000 0.965653 
       1276       937.0000 0.286119 
       1278       935.0000 1.130986 
       1279       942.0000 3.008909 
       1281       929.0000 0.525635 
       1283       930.0000 2.077754 
       1285       937.0000 0.399864 
       1287       933.0000 2.077754 
       1289       928.0000 1.130986 
       1291       943.0000 0.399864 
       1293       934.0000 0.399864 
       1295       943.0000 0.399864 
       1297       902.0000 1.873481 
       1301       930.0000 2.506863 
       1304       930.0000 1.486720 
       1306       930.0000 2.506863 
       1310       922.0000 0.965653 
       1315       918.0000 1.676379 
       1316       920.0000 0.286119 
       1318       907.0000 2.077754 
       1320       900.0000 1.486720 
       1322       883.0000 1.486720 
       1324       883.0000 0.965653 
       1326       884.0000 1.130986 
       1328       882.0000 2.077754 
       1330       908.0000 1.130986 
       1332       894.0000 2.077754 
       1334       896.0000 1.676379 
       1336       898.0000 2.077754 
       1338       904.0000 2.077754 
       1342       895.0000 1.486720 
       1344       897.0000 1.486720 
       1346       898.0000 1.486720 
       1348       900.0000 0.286119 
       1350       902.0000 0.286119 
       1352       900.0000 0.286119 
       1355       917.0000 16.622031 
       1356       914.0000 5.585399 
       1358       912.0000 5.299004 
       1360       906.0000 6.474141 
       1363       903.0000 4.205078 
       1365       907.0000 7.725222 
       1367       907.0000 4.205078 
       1369       899.0000 5.876775 
       1371       898.0000 5.585399 
       1373       880.0000 5.299004 
       1379       879.0000 2.077754 
       1381       883.0000 0.399864 
       1387       879.0000 2.077754 
       1389       893.0000 2.077754 
       1391       900.0000 2.077754 
       1393       900.0000 2.077754 
       1395       900.0000 2.077754 
       1397       904.0000 2.077754 
       1400       909.0000 0.399864 
       1403       911.0000 2.077754 
       1405       909.0000 1.130986 
       1407       900.0000 2.506863 
       1420       907.0000 0.525635 
       1424       903.0000 1.486720 
       1428       914.0000 2.077754 
       1430       913.0000 1.304807 
       1432       912.0000 0.525635 
       1437       912.0000 2.077754 
       1439       906.0000 2.077754 
       1444       913.0000 2.077754 
       1447       916.0000 2.077754 
       1455       900.0000 1.130986 
       1457       900.0000 1.676379 
       1461       897.0000 0.965653 
       1467       871.0000 0.965653 
       1469       864.0000 0.286119 
       1471       899.0000 1.486720 
       1474       900.0000 2.506863 
       1477       906.0000 2.731278 
       1484       913.0000 0.965653 
       1488       901.0000 4.205078 
       1490       901.0000 3.198911 
       1492       907.0000 3.441804 
       1495       900.0000 2.288955 
       1498       901.0000 1.486720 
       1502       902.0000 0.286119 
       1505       920.0000 4.205078 
       1507       916.0000 5.876775 
       1509       913.0000 5.876775 
       1513       902.0000 0.286119 
       1521       908.0000 13.799743 
       1523       900.0000 16.622031 
       1525       886.0000 16.622031 
       1527       879.0000 7.725222 
       1529       884.0000 1.486720 
       1531       879.0000 1.486720 
       1537       872.0000 0.399864 
       1541       904.0000 1.130986 
       1548       906.0000 0.286119 
       1554       915.0000 0.595427 
       1556       900.0000 0.286119 
       1558       911.0000 0.965653 
       1560       903.0000 0.965653 
       1563       910.0000 3.996586 
       1565       900.0000 6.474141 
       1567       900.0000 3.441804 
       1569       900.0000 2.288955 
       1571       900.0000 3.441804 
       1573       935.0000 3.247015 
       1575       932.0000 3.056045 
       1577       915.0000 3.056045 
       1579       916.0000 2.551232 
       1581       916.0000 2.077754 
       1583       929.0000 0.399864 
       1585       916.0000 1.130986 
       1589       929.0000 1.130986 
       1591       929.0000 2.077754 
       1593       937.0000 2.077754 
       1595       936.0000 2.077754 
       1599       933.0000 2.506863 
       1601       901.0000 1.873481 
       1603       909.0000 2.077754 
       1605       904.0000 0.286119 
       1607       920.0000 2.077754 
       1611       930.0000 2.077754 
       1613       929.0000 2.077754 
       1615       917.0000 3.198911 
       1617       916.0000 1.130986 
       1619       917.0000 2.077754 
       1621       930.0000 0.399864 
       1623       926.0000 0.399864 
       1625       910.0000 1.873481 
       1627       913.0000 0.286119 
       1629       928.0000 0.399864 
       1631       917.0000 2.077754 
       1634       917.0000 1.130986 
       1637       925.0000 2.077754 
       1639       933.0000 1.130986 
       1642       915.0000 1.873481 
       1645       927.0000 1.130986 
       1647       925.0000 2.077754 
       1649       935.0000 1.147311 
       1651       930.0000 0.399864 
       1655       940.0000 2.077754 
       1659       933.0000 2.077754 
       1661       941.0000 1.130986 
       1663       941.0000 2.077754 
       1665       941.0000 1.873481 
       1667       937.0000 0.286119 
       1669       927.0000 0.399864 
       1671       944.0000 2.077754 
       1677       945.0000 1.130986 
       1679       946.0000 2.077754 
       1681       947.0000 0.399864 
       1684       944.0000 2.077754 
       1686       944.0000 2.077754 
       1689       941.0000 0.399864 
       1691       940.0000 2.077754 
       1693       940.0000 2.077754 
       1696       938.0000 1.676379 
       1698       938.0000 2.731278 
       1701       936.0000 0.965653 
       1703       930.0000 1.676379 
       1706       930.0000 0.286119 
       1708       933.0000 1.130986 
       1710       930.0000 0.399864 
       1712       936.0000 0.399864 
       1714       940.0000 2.077754 
       1718       940.0000 1.504596 
       1720       940.0000 2.528127 
       1722       932.0000 2.506863 
       1724       933.0000 2.506863 
       1727       937.0000 2.288955 
       1730       936.0000 2.731278 
       1732       937.0000 2.506863 
       1734       942.0000 2.506863 
       1736       956.0000 2.506863 
       1740       956.0000 1.304807 
       1742       945.0000 0.399864 
       1744       939.0000 0.737537 
       1746       932.0000 0.399864 
       1748       938.0000 2.077754 
       1750       937.0000 2.506863 
       1752       937.0000 2.288955 
       1755       937.0000 2.506863 
       1757       939.0000 2.506863 
       1761       934.0000 1.486720 
       1763       937.0000 0.286119 
       1765       938.0000 1.676379 
       1767       940.0000 1.676379 
       1769       947.0000 0.286119 
       1771       950.0000 2.077754 
       1772       946.0000 2.077754 
       1775       950.0000 0.399864 
       1777       940.0000 1.130986 
       1780       935.0000 0.525635 
       1783       940.0000 2.077754 
       1785       937.0000 0.399864 
       1787       938.0000 0.965653 
       1789       937.0000 1.486720 
       1791       937.0000 0.286119 
       1793       938.0000 0.286119 
       1797       937.0000 1.130986 
       1799       937.0000 2.077754 
       1801       918.0000 0.399864 
       1803       933.0000 2.077754 
       1805       933.0000 0.399864 
       1809       931.0000 0.399864 
       1812       936.0000 0.399864 
       1814       915.0000 0.399864 
       1816       935.0000 0.399864 
       1818       955.0000 0.399864 
       1820       931.0000 0.399864 
       1822       937.0000 2.077754 
       1824       931.0000 2.077754 
       1826       928.0000 2.077754 
       1828       928.0000 1.130986 
       1830       928.0000 1.130986 
       1832       928.0000 2.077754 
       1834       916.0000 2.077754 
       1836       917.0000 2.288955 
       1838       918.0000 2.077754 
       1840       920.0000 1.130986 
       1842       919.0000 1.130986 
       1844       917.0000 2.077754 
       1847       901.0000 2.077754 
       1849       901.0000 0.399864 
       1851       900.0000 0.399864 
       1853       935.0000 1.130986 
       1855       936.0000 2.077754 
       1857       931.0000 2.077754 
       1859       931.0000 1.130986 
       1862       916.0000 2.077754 
       1864       918.0000 0.399864 
       1868       927.0000 0.399864 
       1874       904.0000 2.506863 
       1875       902.0000 0.399864 
       1877       895.0000 2.506863 
       1878       895.0000 0.965653 
       1880       901.0000 0.286119 
       1882       944.0000 1.676379 
       1884       931.0000 2.077754 
       1886       928.0000 2.077754 
       1888       928.0000 0.399864 
       1890       926.0000 1.676379 
       1892       921.0000 1.676379 
       1894       921.0000 0.965653 
       1896       922.0000 1.130986 
       1898       923.0000 2.077754 
       1900       934.0000 2.077754 
       1902       934.0000 1.130986 
       1904       930.0000 2.077754 
       1906       928.0000 2.077754 
       1908       919.0000 2.077754 
       1910       917.0000 0.965653 
       1912       916.0000 0.286119 
       1915       920.0000 0.399864 
       1917       922.0000 0.399864 
       1919       925.0000 2.077754 
       1921       924.0000 0.399864 
       1923       920.0000 0.399864 
       1926       926.0000 2.077754 
       1928       927.0000 0.399864 
       1930       919.0000 2.077754 
       1932       898.0000 2.077754 
       1934       899.0000 0.399864 
       1937       927.0000 0.399864 
       1939       924.0000 0.399864 
       1941       898.0000 0.399864 
       1943       930.0000 2.077754 
       1945       925.0000 2.077754 
       1947       925.0000 2.077754 
       1950       915.0000 0.399864 
       1952       930.0000 2.077754 
       1955       924.0000 0.399864 
       1957       920.0000 2.077754 
       1959       916.0000 2.077754 
       1961       919.0000 2.077754 
       1963       932.0000 0.399864 
       1965       930.0000 2.077754 
       1968       938.0000 0.399864 
       1971       925.0000 0.399864 
       1975       944.0000 1.486720 
       1977       944.0000 1.676379 
       1979       943.0000 1.486720 
       1981       944.0000 0.286119 
       1983       947.0000 0.399864 
       1985       945.0000 0.286119 
       1987       936.0000 0.965653 
       1989       940.0000 1.486720 
       1992       938.0000 1.486720 
       1994       936.0000 0.286119 
       1996       936.0000 0.399864 
       1998       938.0000 1.486720 
       2000       938.0000 0.286119 
       2002       937.0000 0.286119 
       2004       916.0000 3.056045 
       2006       915.0000 1.524042 
       2008       915.0000 0.399864 
       2011       910.0000 2.288955 
       2013       915.0000 1.130986 
       2015       930.0000 0.399864 
       2017       900.0000 1.130986 
       2019       900.0000 0.399864 
       2038       882.0000 2.288955 
       2040       884.0000 2.288955 
       2042       895.0000 1.873481 
       2044       904.0000 1.486720 
       2046       907.0000 0.965653 
       2048       907.0000 3.056045 
       2050       890.0000 1.486720 
       2052       895.0000 1.676379 
       2054       900.0000 1.676379 
       2057       901.0000 3.056045 
       2059       886.0000 0.286119 
       2061       905.0000 1.954344 
       2063       910.0000 3.056045 
       2067       900.0000 3.056045 
       2069       895.0000 1.524042 
       2071       895.0000 0.965653 
       2073       895.0000 1.676379 
       2075       900.0000 0.965653 
       2080       889.0000 1.873481 
       2084       880.0000 0.965653 
       2086       904.0000 0.399864 
       2092       908.0000 0.965653 
       2096       890.0000 2.077754 
       2098       887.0000 0.399864 
       2100       901.0000 2.077754 
       2102       912.0000 1.584396 
       2104       909.0000 2.077754 
       2107       904.0000 2.077754 
       2109       908.0000 2.077754 
       2111       918.0000 1.130986 
       2113       920.0000 2.077754 
       2116       919.0000 1.873481 
       2118       921.0000 3.198911 
       2120       918.0000 0.965653 
       2122       917.0000 2.077754 
       2125       909.0000 1.130986 
       2128       916.0000 2.077754 
       2130       916.0000 1.130986 
       2134       940.0000 2.077754 
       2137       938.0000 1.130986 
       2139       936.0000 1.130986 
       2150       911.0000 0.286119 
       2159       906.0000 0.143073 
       2165       899.0000 0.286119 
       2167       875.0000 0.809268 
       2170       928.0000 1.873481 
       2174       917.0000 1.676379 
       2177       913.0000 1.873481 
       2179       920.0000 2.077754 
       2181       903.0000 0.399864 
       2186       914.0000 1.130986 
       2188       922.0000 2.077754 
       2191       920.0000 1.130986 
       2193       921.0000 2.077754 
       2196       922.0000 1.676379 
       2198       915.0000 0.286119 
       2200       922.0000 0.286119 
       2203       914.0000 0.399864 
       2205       915.0000 1.873481 
       2208       914.0000 0.965653 
       2210       913.0000 0.399864 
       2212       916.0000 2.077754 
       2215       878.0000 1.486720 
       2217       886.0000 3.198911 
       2219       893.0000 3.441804 
       2221       893.0000 3.441804 
       2223       893.0000 2.288955 
       2225       896.0000 1.486720 
       2227       899.0000 0.965653 
       2230       904.0000 1.486720 
       2232       904.0000 0.965653 
       2240       896.0000 1.676379 
       2242       900.0000 0.809268 
       2244       886.0000 1.130986 
       2246       886.0000 2.506863 
       2248       884.0000 1.304807 
       2250       882.0000 0.399864 
       2254       911.0000 0.399864 
       2257       914.0000 0.399864 
       2260       889.0000 2.077754 
       2263       892.0000 2.077754 
       2267       887.0000 1.130986 
       2269       886.0000 2.077754 
       2273       893.0000 2.077754 
       2275       895.0000 2.506863 
       2291       935.0000 1.873481 
       2294       933.0000 1.486720 
       2296       933.0000 0.965653 
       2298       932.0000 0.737537 
       2300       940.0000 0.286119 
       2302       934.0000 0.595427 
       2304       931.0000 0.286119 
       2306       920.0000 2.288955 
       2307       913.0000 2.288955 
       2309       913.0000 1.486720 
       2311       914.0000 1.873481 
       2313       916.0000 0.286119 
       2315       913.0000 0.286119 
       2317       908.0000 1.486720 
       2319       919.0000 0.286119 
       2322       936.0000 20.946153 
       2342       928.0000 1.486720 
       2344       930.0000 0.286119 
       2346       929.0000 0.809268 
       2348       930.0000 0.286119 
       2356       916.0000 3.441804 
       2360       916.0000 3.441804 
       2393       938.0000 0.965653 
       2396       904.0000 3.198911 
       2399       909.0000 1.873481 
       2403       900.0000 9.047887 
       2419       909.0000 2.506863 
       2422       916.0000 0.399864 
       2430       925.0000 0.399864 
       2431       926.0000 3.198911 
       2435       920.0000 0.399864 
       2540       900.0000 2.077754 
       2544       907.0000 2.077754 
       2547       908.0000 2.077754 
       2558       889.0000 2.077754 
       2561       886.0000 2.077754 
       2562       885.0000 2.077754 
       2569       897.0000 0.809268 
       2579       913.0000 1.796931 
       2582       910.0000 2.309586 
       2585       917.0000 0.399864 
       2586       911.0000 0.399864 
       2587       910.0000 2.077754 
       2595       889.0000 0.737537 
       2596       880.0000 1.130986 
       2603       896.0000 1.584396 
       2607       891.0000 2.077754 
       2610       895.0000 2.077754 
       2618       934.0000 0.399864 
       2620       939.0000 1.584396 
       2623       936.0000 0.743430 
       2624       932.0000 1.584396 
       2627       936.0000 1.584396 
       2630       938.0000 1.130986 
       2660       930.0000 0.286119 
       2664       938.0000 1.220340 
       2667       937.0000 1.584396 
       2671       937.0000 1.147311 
       2672       909.0000 0.286119 
       2675       912.0000 2.077754 
       2678       905.0000 0.399864 
       2681       905.0000 1.486720 
       2684       887.0000 0.286119 
       2693       872.0000 0.965653 
       2694       878.0000 0.286119 
       2695       881.0000 0.286119 
       2696       872.0000 1.486720 
       2700       942.0000 0.286119 
       2704       900.0000 0.809268 
       2707       901.0000 1.486720 
       2710       902.0000 0.286119 
       2712       907.0000 0.743430 
       2713       906.0000 1.584396 
       2719       905.0000 0.286119 
       2733       879.0000 4.205078 
       2738       879.0000 6.474141 
       2745       879.0000 0.809268 
       2768       907.0000 6.474141 
       2772       908.0000 4.205078 
       2790       914.0000 1.220340 
       2793       917.0000 1.220340 
       2796       922.0000 1.220340 
       2799       901.0000 1.684122 
       2802       878.0000 0.143073 
       2803       898.0000 0.143073 
       2804       911.0000 0.143073 
       2805       914.0000 0.143073 
       2806       924.0000 0.143073 
       2812       930.0000 1.584396 
       2813       939.0000 1.584396 
       2822       948.0000 1.486720 
       2825       948.0000 0.286119 
       2827       937.0000 1.873481 
       2830       943.0000 0.286119 
       2835       879.0000 1.873481 
       2842       906.0000 1.304807 
       2845       878.0000 2.731278 
       2848       882.0000 2.506863 
       2852       912.0000 1.486720 
       2855       920.0000 0.286119 
       2857       937.0000 1.873481 
       2860       936.0000 0.286119 
       2864       935.0000 2.288955 
       2868       935.0000 0.286119 
       2872       940.0000 1.584396 
       2875       935.0000 0.143073 
       2877       937.0000 1.584396 
       2880       933.0000 0.404672 
       2882       930.0000 0.143073 
       2889       896.0000 0.286119 
       2891       932.0000 1.220340 
       2894       932.0000 0.743430 
       2895       927.0000 1.220340 
       2901       934.0000 0.143073 
       2905       926.0000 1.584396 
       2908       923.0000 1.584396 
       2911       926.0000 1.584396 
       2917       886.0000 0.143073 
       2921       912.0000 1.220340 
       2926       904.0000 0.286119 
       2928       916.0000 0.286119 
       2932       926.0000 0.286119 
       2934       910.0000 0.286119 
       2935       906.0000 0.286119 
       2936       906.0000 1.486720 
       2939       910.0000 1.486720 
       2959       880.0000 0.399864 
       2962       903.0000 2.506863 
       2963       903.0000 2.077754 
       2964       893.0000 3.441804 
       2968       886.0000 1.130986 
       2969       887.0000 0.399864 
       2974       907.0000 4.205078 
       2978       912.0000 0.399864 
       2982       871.0000 0.286119 
       3000       937.0000 0.286119 
       3001       936.0000 1.486720 
       3005       956.0000 1.130986 
       3016       937.0000 0.404672 
       3017       933.0000 1.329080 
       3018       933.0000 0.538300 
       3022       933.0000 0.143073 
       3027       910.0000 0.286119 
       3028       919.0000 1.873481 
       3032       907.0000 1.873481 
       3035       903.0000 0.286119 
       3037       923.0000 1.486720 
       3050       900.0000 6.474141 
       3053       901.0000 6.474141 
       3057       906.0000 1.873481 
       3060       924.0000 0.286119 
       3062       910.0000 1.873481 
       3065       915.0000 1.486720 
       3066       918.0000 0.595427 
       3067       918.0000 1.220340 
       3068       913.0000 0.286119 
       3069       915.0000 0.286119 
       3070       914.0000 1.220340 
       3071       914.0000 0.143073 
       3072       918.0000 0.286119 
       3081       883.0000 0.286119 
       3111       904.0000 1.873481 
       3114       904.0000 0.286119 
       3116       954.0000 1.220340 
       3119       955.0000 0.404672 
       3120       955.0000 0.404672 
       3121       960.0000 0.404672 
       3122       960.0000 1.584396 
       3129       938.0000 1.486720 
       3133       928.0000 0.286119 
       3137       928.0000 2.288955 
       3140       942.0000 0.286119 
       3142       899.0000 0.286119 
       3146       904.0000 0.286119 
       3148       919.0000 4.205078 
       3152       917.0000 4.205078 
       3156       918.0000 1.873481 
       3159       918.0000 1.873481 
       3160       908.0000 0.286119 
       3161       908.0000 0.286119 
       3165       914.0000 0.399864 
       3167       880.0000 0.399864 
       3170       905.0000 2.077754 
       3171       905.0000 2.077754 
       3178       897.0000 0.286119 
       3181       911.0000 2.077754 
       3184       912.0000 2.506863 
       3188       910.0000 1.584396 
       3191       901.0000 0.143073 
       3194       900.0000 2.288955 
       3196       901.0000 2.506863 
       3198       899.0000 1.220340 
       3205       868.0000 0.965653 
       3218       917.0000 1.130986 
       3220       917.0000 1.130986 
       3225       899.0000 1.584396 
       3228       906.0000 0.143073 
       3233       928.0000 0.286119 
       3242       947.0000 1.486720 
       3250       902.0000 6.474141 
       3251       900.0000 2.288955 
       3270       914.0000 1.873481 
       3275       923.0000 9.047887 
       3284       921.0000 11.893757 
       3288       923.0000 6.474141 
       3289       923.0000 10.438455 
       3294       917.0000 6.474141 
       3296       918.0000 6.474141 
       3300       901.0000 4.205078 
       3303       901.0000 0.809268 
       3306       901.0000 3.198911 
       3309       907.0000 0.286119 
       3314       907.0000 3.714734 
       3319       907.0000 1.892784 
       3333       938.0000 14.987847 
       3336       879.0000 0.399864 
       3346       880.0000 5.585399 
       3350       899.0000 2.731278 
       3356       886.0000 0.399864 
       3359       892.0000 1.130986 
       3362       915.0000 1.584396 
       3365       914.0000 0.143073 
       3367       910.0000 1.130986 
       3378       878.0000 1.486720 
       3382       889.0000 0.404672 
       3384       881.0000 0.143073 
       3386       903.0000 1.130986 
       3390       906.0000 6.474141 
       3396       930.0000 0.965653 
       3397       930.0000 0.595427 
       3401       916.0000 0.399864 
       3406       918.0000 1.130986 
       3415       928.0000 2.077754 
       3417       930.0000 0.399864 
       3424       924.0000 0.399864 
       3429       936.0000 1.892784 
       3431       937.0000 0.286119 
       3433       936.0000 0.286119 
       3439       943.0000 1.130986 
       3440       943.0000 2.077754 
       3443       904.0000 1.147311 
       3444       900.0000 0.286119 
       3447       909.0000 0.399864 
       3453       903.0000 5.876775 
       3462       927.0000 0.399864 
       3464       922.0000 13.799743 
       3476       936.0000 1.873481 
       3478       935.0000 0.286119 
       3480       936.0000 1.130986 
       3496       930.0000 5.585399 
       3509       922.0000 0.399864 
       3513       922.0000 0.399864 
       3518       925.0000 1.130986 
       3522       925.0000 0.690965 
       3528       940.0000 1.676379 
       3532       939.0000 5.299004 
       3545       928.0000 0.399864 
       3562       926.0000 0.286119 
       3565       930.0000 2.077754 
       3570       934.0000 0.399864 
       3575       932.0000 0.404672 
       3593       936.0000 2.077754 
       3597       880.0000 2.077754 
       3602       918.0000 0.525635 
       3606       904.0000 0.965653 
       3612       904.0000 1.486720 
       3615       905.0000 0.286119 
       3617       938.0000 1.130986 
       3623       937.0000 1.873481 
       3626       934.0000 0.286119 
       3633       937.0000 1.715213 
       3643       931.0000 0.399864 
       3652       890.0000 2.288955 
       3655       900.0000 1.486720 
       3660       880.0000 2.288955 
       3666       931.0000 1.321925 
       3672       928.0000 3.056045 
       3677       953.0000 2.077754 
       3683       910.0000 4.205078 
       3687       956.0000 3.198911 
       3697       940.0000 1.130986 
       3701       918.0000 2.962017 
       3710       910.0000 3.690551 
       3721       938.0000 0.399864 
       3730       957.0000 0.525635 
       3734       957.0000 1.486720 

[RESERVOIRS]
 112                                 984.0000                                
 502                                 945.0000                                

[TANKS]

[PIPES]
 32                              29                              31                                    4.6376     400.0000     120.0000       0.0000       
 34                              31                              33                                   98.1531     400.0000     120.0000       0.0000       
 40                              37                              39                                  104.1965     150.0000     120.0000       0.0000       
 52                              49                              51                                  281.7219     150.0000     120.0000       0.0000       
 54                              51                              53                                    6.3211     150.0000     120.0000       0.0000       
 56                              53                              55                                  639.4033     150.0000     120.0000       0.0000       
 62                              59                              61                                   64.3495     150.0000     120.0000       0.0000       
 64                              61                              63                                  396.1252     125.0000     120.0000       0.0000       
 66                              63                              65                                  238.1303     125.0000     120.0000       0.0000       
 68                              65                              67                                   81.6570     125.0000     120.0000       0.0000       
 70                              67                              69                                  139.7161     125.0000     120.0000       0.0000       
 72                              69                              71                                  109.3913     125.0000     120.0000       0.0000       
 74                              71                              73                                  263.1567     125.0000     120.0000       0.0000       
 76                              73                              75                                  150.3717     125.0000     120.0000       0.0000       
 78                              75                              77                                   66.6398     125.0000     120.0000       0.0000       
 80                              77                              79                                   60.5803     125.0000     120.0000       0.0000       
 82                              79                              81                                  340.7339     125.0000     120.0000       0.0000       
 86                              83                              85                                   55.4590     125.0000     120.0000       0.0000       
 88                              33                              87                                  394.5506     300.0000     120.0000       0.0000       
 90                              87                              89                                  148.7531     300.0000     120.0000       0.0000       
 92                              89                              91                                  323.5480     300.0000     120.0000       0.0000       
 94                              91                              93                                  252.0416     300.0000     120.0000       0.0000       
 96                              93                              95                                  328.9952     300.0000     120.0000       0.0000       
 98                              95                              97                                  113.9601     125.0000     120.0000       0.0000       
 100                             97                              99                                   64.8506     125.0000     120.0000       0.0000       
 102                             99                              101                                  15.4322     125.0000     120.0000       0.0000       
 104                             101                             103                                 145.2599     125.0000     120.0000       0.0000       
 106                             103                             105                                 209.7655     125.0000     120.0000       0.0000       
 108                             95                              107                                 412.7331     300.0000     120.0000       0.0000       
 110                             107                             109                                 189.9396     300.0000     120.0000       0.0000       
 116                             113                             115                                  52.0376     150.0000     120.0000       0.0000       
 118                             115                             117                                 182.9051     125.0000     120.0000       0.0000       
 120                             117                             119                                 272.4864     125.0000     120.0000       0.0000       
 122                             119                             121                                  62.0545      63.0000     120.0000       0.0000       
 124                             121                             123                                 252.4273     125.0000     120.0000       0.0000       
 126                             123                             125                                 212.5368     100.0000     120.0000       0.0000       
 128                             125                             127                                 223.3053     100.0000     120.0000       0.0000       
 136                             133                             135                                 298.4653     125.0000     120.0000       0.0000       
 138                             135                             137                                 123.1463     125.0000     120.0000       0.0000       
 140                             137                             139                                 232.4219     125.0000     120.0000       0.0000       
 152                             149                             151                                 314.4529     100.0000     120.0000       0.0000       
 154                             151                             153                                  30.7558     100.0000     120.0000       0.0000       
 156                             149                             155                                 307.0062     125.0000     120.0000       0.0000       
 161                             85                              160                                 232.1173     125.0000     120.0000       0.0000       
 163                             160                             162                                  35.7641     125.0000     120.0000       0.0000       
 165                             162                             164                                 352.3663     125.0000     120.0000       0.0000       
 169                             166                             168                                  74.3739     125.0000     120.0000       0.0000       
 171                             37                              170                                 117.2945     150.0000     120.0000       0.0000       
 175                             172                             174                                   5.2976     125.0000     120.0000       0.0000       
 177                             174                             176                                 210.2914     125.0000     120.0000       0.0000       
 179                             172                             178                                 132.3767     125.0000     120.0000       0.0000       
 181                             170                             180                                 105.8424     125.0000     120.0000       0.0000       
 183                             180                             182                                 373.6457     125.0000     120.0000       0.0000       
 185                             180                             184                                 201.3315     125.0000     120.0000       0.0000       
 187                             174                             186                                 138.4547     125.0000     120.0000       0.0000       
 197                             194                             196                                 166.0791     150.0000     120.0000       0.0000       
 201                             196                             200                                 123.2324     150.0000     120.0000       0.0000       
 207                             204                             206                                  94.0549     100.0000     120.0000       0.0000       
 209                             206                             208                                 142.7327     100.0000     120.0000       0.0000       
 211                             208                             210                                   6.7160     100.0000     120.0000       0.0000       
 214                             204                             213                                 195.2951     100.0000     120.0000       0.0000       
 218                             213                             217                                  78.6125     100.0000     120.0000       0.0000       
 220                             206                             219                                 135.8875     100.0000     120.0000       0.0000       
 224                             221                             223                                 461.2275     150.0000     120.0000       0.0000       
 225                             223                             200                                 466.2764     150.0000     120.0000       0.0000       
 227                             200                             226                                   7.7001     150.0000     120.0000       0.0000       
 229                             221                             228                                  48.8696     125.0000     120.0000       0.0000       
 230                             223                             210                                 300.4356     125.0000     120.0000       0.0000       
 232                             208                             231                                 162.1411     100.0000     120.0000       0.0000       
 238                             236                             53                                   11.1297     150.0000     120.0000       0.0000       
 240                             51                              239                                 479.7730     125.0000     120.0000       0.0000       
 242                             49                              241                                 251.4944     125.0000     120.0000       0.0000       
 248                             63                              247                                 176.0935     125.0000     120.0000       0.0000       
 250                             247                             249                                  84.7197     125.0000     120.0000       0.0000       
 252                             67                              251                                 158.2106     200.0000     120.0000       0.0000       
 253                             251                             249                                 162.6767     200.0000     120.0000       0.0000       
 257                             249                             256                                 183.8613     200.0000     120.0000       0.0000       
 262                             259                             261                                 272.2571     200.0000     120.0000       0.0000       
 264                             261                             263                                 123.1428     200.0000     120.0000       0.0000       
 272                             269                             271                                  78.4353     100.0000     120.0000       0.0000       
 275                             269                             274                                 288.9057     125.0000     120.0000       0.0000       
 281                             278                             280                                 298.9048     125.0000     120.0000       0.0000       
 283                             278                             282                                 184.1206     125.0000     120.0000       0.0000       
 285                             282                             284                                 106.3993     125.0000     120.0000       0.0000       
 287                             284                             286                                 140.3754     125.0000     120.0000       0.0000       
 291                             259                             290                                 641.3982     125.0000     120.0000       0.0000       
 292                             290                             288                                  63.4545     125.0000     120.0000       0.0000       
 294                             290                             293                                 952.4584     125.0000     120.0000       0.0000       
 296                             293                             295                                  98.2065     125.0000     120.0000       0.0000       
 298                             295                             297                                 174.5998     125.0000     120.0000       0.0000       
 302                             299                             301                                 149.0535     125.0000     120.0000       0.0000       
 305                             303                             301                                  70.4124     125.0000     120.0000       0.0000       
 307                             301                             306                                 216.4671     125.0000     120.0000       0.0000       
 309                             299                             308                                  44.8219     125.0000     120.0000       0.0000       
 311                             308                             310                                 226.3728     125.0000     120.0000       0.0000       
 313                             308                             312                                 153.4133     125.0000     120.0000       0.0000       
 316                             314                             259                                 155.4253     200.0000     120.0000       0.0000       
 317                             312                             314                                 118.8984     125.0000     120.0000       0.0000       
 328                             324                             310                                  59.9073     125.0000     120.0000       0.0000       
 332                             306                             331                                  26.4829     125.0000     120.0000       0.0000       
 336                             256                             333                                   3.8199     200.0000     120.0000       0.0000       
 337                             333                             314                                 170.5590     200.0000     120.0000       0.0000       
 340                             263                             339                                   2.8188     125.0000     120.0000       0.0000       
 341                             339                             265                                 146.0469     100.0000     120.0000       0.0000       
 343                             339                             342                                  17.1674     125.0000     120.0000       0.0000       
 345                             342                             344                                 236.2675     125.0000     120.0000       0.0000       
 347                             344                             346                                  43.6898     125.0000     120.0000       0.0000       
 349                             346                             348                                  40.4962     125.0000     120.0000       0.0000       
 351                             348                             350                                 116.8090     125.0000     120.0000       0.0000       
 354                             342                             353                                 154.5018     125.0000     120.0000       0.0000       
 355                             265                             353                                  14.8185     125.0000     120.0000       0.0000       
 356                             353                             278                                 122.1021     125.0000     120.0000       0.0000       
 358                             282                             357                                  97.1843     125.0000     120.0000       0.0000       
 360                             357                             359                                 519.0537     125.0000     120.0000       0.0000       
 362                             359                             361                                  73.9188     125.0000     120.0000       0.0000       
 364                             361                             363                                 258.4594     125.0000     120.0000       0.0000       
 366                             363                             365                                  77.7826     125.0000     120.0000       0.0000       
 368                             363                             367                                 126.6222     125.0000     120.0000       0.0000       
 370                             361                             369                                 132.2981     125.0000     120.0000       0.0000       
 371                             369                             286                                 358.9765     125.0000     120.0000       0.0000       
 372                             286                             284                                 352.1838     125.0000     120.0000       0.0000       
 374                             357                             373                                 173.8690     125.0000     120.0000       0.0000       
 377                             75                              376                                 276.8436     125.0000     120.0000       0.0000       
 379                             261                             378                                 113.4450     125.0000     120.0000       0.0000       
 381                             77                              380                                 123.3784     125.0000     120.0000       0.0000       
 383                             380                             382                                 449.5101     125.0000     120.0000       0.0000       
 385                             382                             384                                   2.5587     125.0000     120.0000       0.0000       
 387                             384                             386                                  37.8314     125.0000     120.0000       0.0000       
 389                             384                             388                                  31.8690     125.0000     120.0000       0.0000       
 391                             380                             390                                 332.7220     125.0000     120.0000       0.0000       
 395                             79                              394                                  88.5549     125.0000     120.0000       0.0000       
 399                             297                             398                                 295.5531     125.0000     120.0000       0.0000       
 405                             55                              404                                  17.7524     150.0000     120.0000       0.0000       
 406                             404                             59                                  204.5367     150.0000     120.0000       0.0000       
 407                             398                             404                                 282.0647     100.0000     120.0000       0.0000       
 409                             324                             408                                 121.7433     125.0000     120.0000       0.0000       
 411                             333                             410                                  56.2117     100.0000     120.0000       0.0000       
 419                             414                             418                                  13.0458     125.0000     120.0000       0.0000       
 421                             418                             420                                 502.7916     125.0000     120.0000       0.0000       
 423                             414                             422                                 552.6486     125.0000     120.0000       0.0000       
 425                             422                             424                                 603.5834     125.0000     120.0000       0.0000       
 435                             424                             434                                 806.6968     125.0000     120.0000       0.0000       
 441                             438                             440                                 300.0030     125.0000     120.0000       0.0000       
 445                             440                             444                                 212.3914     125.0000     120.0000       0.0000       
 458                             448                             457                                  45.4939     125.0000     120.0000       0.0000       
 460                             457                             459                                 401.3397     125.0000     120.0000       0.0000       
 462                             457                             461                                 110.2243     125.0000     120.0000       0.0000       
 464                             446                             463                                 254.4271     125.0000     120.0000       0.0000       
 466                             434                             465                                   3.5572     150.0000     120.0000       0.0000       
 472                             113                             471                                  37.4796     125.0000     120.0000       0.0000       
 474                             471                             473                                 140.6758     125.0000     120.0000       0.0000       
 476                             473                             475                                  63.8302     125.0000     120.0000       0.0000       
 478                             475                             477                                  71.6953     125.0000     120.0000       0.0000       
 479                             477                             89                                   45.7937     125.0000     120.0000       0.0000       
 481                             477                             480                                 532.0762     125.0000     120.0000       0.0000       
 483                             87                              482                                  36.7001     125.0000     120.0000       0.0000       
 485                             35                              484                                 178.3821     150.0000     120.0000       0.0000       
 486                             484                             37                                  343.2784     150.0000     120.0000       0.0000       
 487                             482                             484                                  57.7744     125.0000     120.0000       0.0000       
 488                             471                             473                                 767.2748     125.0000     120.0000       0.0000       
 490                             475                             489                                 163.3838     125.0000     120.0000       0.0000       
 492                             489                             491                                  93.4770     100.0000     120.0000       0.0000       
 494                             491                             493                                  73.4569     100.0000     120.0000       0.0000       
 496                             491                             495                                  40.3323     125.0000     120.0000       0.0000       
 498                             495                             497                                  29.5416     100.0000     120.0000       0.0000       
 536                             533                             535                                 140.1791     200.0000     120.0000       0.0000       
 538                             535                             537                                 177.2368     200.0000     120.0000       0.0000       
 542                             539                             541                                  58.4972     125.0000     120.0000       0.0000       
 544                             541                             543                                 173.7219     125.0000     120.0000       0.0000       
 548                             545                             2812                                 49.6729     125.0000     120.0000       0.0000       
 551                             545                             550                                  57.2010     125.0000     120.0000       0.0000       
 553                             550                             552                                  80.0195     100.0000     120.0000       0.0000       
 555                             503                             554                                 468.3024     400.0000     120.0000       0.0000       
 561                             558                             560                                  78.2015     200.0000     120.0000       0.0000       
 563                             560                             562                                 233.3990     200.0000     120.0000       0.0000       
 569                             566                             568                                  91.1661     200.0000     120.0000       0.0000       
 570                             568                             537                                  39.4372     300.0000     120.0000       0.0000       
 572                             537                             571                                  89.1316     300.0000     120.0000       0.0000       
 584                             581                             583                                 517.5455     200.0000     120.0000       0.0000       
 586                             583                             585                                  23.8950     200.0000     120.0000       0.0000       
 588                             583                             587                                  22.1853     125.0000     120.0000       0.0000       
 590                             587                             589                                 169.3134     125.0000     120.0000       0.0000       
 598                             589                             597                                  84.6193     125.0000     120.0000       0.0000       
 600                             597                             599                                 108.4694     150.0000     120.0000       0.0000       
 602                             597                             601                                  61.4543     150.0000     120.0000       0.0000       
 612                             607                             611                                 147.3211      63.0000     120.0000       0.0000       
 616                             613                             603                                 158.9907      63.0000     120.0000       0.0000       
 618                             535                             617                                  91.0942     100.0000     120.0000       0.0000       
 620                             568                             626                                 264.9790     125.0000     120.0000       0.0000       
 622                             626                             621                                  77.6584     125.0000     120.0000       0.0000       
 624                             621                             623                                  23.5444     125.0000     120.0000       0.0000       
 625                             621                             533                                   9.6712     400.0000     120.0000       0.0000       
 628                             626                             627                                  61.5028     125.0000     120.0000       0.0000       
 632                             629                             631                                 141.5618     125.0000     120.0000       0.0000       
 633                             631                             523                                 658.2822     125.0000     120.0000       0.0000       
 635                             566                             634                                 288.4514     125.0000     120.0000       0.0000       
 639                             634                             638                                 116.5481     125.0000     120.0000       0.0000       
 641                             638                             640                                 123.6300     100.0000     120.0000       0.0000       
 643                             640                             642                                  12.5365     125.0000     120.0000       0.0000       
 645                             634                             644                                 224.5177     125.0000     120.0000       0.0000       
 647                             644                             646                                  42.3980     125.0000     120.0000       0.0000       
 649                             646                             648                                 128.7796     100.0000     120.0000       0.0000       
 655                             160                             654                                  50.9265     125.0000     120.0000       0.0000       
 657                             117                             656                                 100.9812     125.0000     120.0000       0.0000       
 659                             656                             658                                 127.6724     100.0000     120.0000       0.0000       
 661                             658                             660                                 335.3510     100.0000     120.0000       0.0000       
 663                             660                             662                                   5.9123     125.0000     120.0000       0.0000       
 665                             662                             664                                 102.7777     125.0000     120.0000       0.0000       
 667                             664                             666                                 108.7175     125.0000     120.0000       0.0000       
 668                             666                             119                                  90.1504     125.0000     120.0000       0.0000       
 674                             669                             673                                  35.0065     100.0000     120.0000       0.0000       
 677                             675                             658                                  27.8107     125.0000     120.0000       0.0000       
 679                             675                             678                                   6.7821     125.0000     120.0000       0.0000       
 681                             678                             680                                 129.2171     100.0000     120.0000       0.0000       
 683                             664                             682                                  45.7537     125.0000     120.0000       0.0000       
 685                             682                             684                                 134.9036     125.0000     120.0000       0.0000       
 687                             121                             686                                 425.9214     100.0000     120.0000       0.0000       
 693                             690                             692                                   4.6489     125.0000     120.0000       0.0000       
 699                             690                             698                                 117.8915     125.0000     120.0000       0.0000       
 701                             698                             700                                  54.4612     100.0000     120.0000       0.0000       
 703                             700                             702                                  12.0949     125.0000     120.0000       0.0000       
 704                             702                             688                                 231.5674     125.0000     120.0000       0.0000       
 714                             711                             713                                  31.7810     125.0000     120.0000       0.0000       
 716                             711                             715                                  94.2593     125.0000     120.0000       0.0000       
 718                             133                             717                                 506.1217     125.0000     120.0000       0.0000       
 720                             717                             719                                  19.0958     125.0000     120.0000       0.0000       
 724                             719                             723                                  56.5175     125.0000     120.0000       0.0000       
 726                             723                             725                                 187.5731     125.0000     120.0000       0.0000       
 729                             725                             728                                 126.7530     125.0000     120.0000       0.0000       
 731                             728                             730                                 513.0333     125.0000     120.0000       0.0000       
 733                             730                             732                                   9.3802     125.0000     120.0000       0.0000       
 739                             730                             738                                  61.6230     150.0000     120.0000       0.0000       
 741                             738                             740                                  22.7191     150.0000     120.0000       0.0000       
 744                             742                             696                                   6.7166     150.0000     120.0000       0.0000       
 746                             696                             745                                 133.4374     150.0000     120.0000       0.0000       
 748                             745                             747                                  14.5923     150.0000     120.0000       0.0000       
 750                             747                             749                                   1.7459     150.0000     120.0000       0.0000       
 752                             742                             751                                 433.4793     125.0000     120.0000       0.0000       
 753                             732                             734                                  10.8320     150.0000     120.0000       0.0000       
 755                             734                             754                                  51.8472     100.0000     120.0000       0.0000       
 757                             754                             756                                 266.8669     100.0000     120.0000       0.0000       
 759                             756                             758                                 370.9952     125.0000     120.0000       0.0000       
 760                             758                             745                                  96.0627     100.0000     120.0000       0.0000       
 764                             761                             763                                 528.4468     125.0000     120.0000       0.0000       
 765                             763                             761                                 110.3504     125.0000     120.0000       0.0000       
 766                             749                             763                                  59.5386     125.0000     120.0000       0.0000       
 768                             749                             767                                 330.1881     125.0000     120.0000       0.0000       
 770                             747                             769                                 190.0510     180.0000     120.0000       0.0000       
 772                             769                             771                                  53.1798     180.0000     120.0000       0.0000       
 774                             771                             773                                  34.6194     180.0000     120.0000       0.0000       
 776                             773                             775                                  10.3901     180.0000     120.0000       0.0000       
 778                             775                             777                                 214.7449     180.0000     120.0000       0.0000       
 780                             777                             779                                   5.6748     180.0000     120.0000       0.0000       
 782                             779                             781                                 156.5772     180.0000     120.0000       0.0000       
 784                             781                             783                                   8.8772     180.0000     120.0000       0.0000       
 786                             783                             785                                  52.0429     180.0000     120.0000       0.0000       
 788                             785                             787                                  93.1157     180.0000     120.0000       0.0000       
 790                             787                             789                                 116.3169     180.0000     120.0000       0.0000       
 792                             789                             791                                  58.5824     180.0000     120.0000       0.0000       
 798                             795                             797                                 205.7407     100.0000     120.0000       0.0000       
 800                             797                             799                                  52.2749     100.0000     120.0000       0.0000       
 802                             799                             801                                 170.2087     100.0000     120.0000       0.0000       
 804                             801                             803                                  96.3991     100.0000     120.0000       0.0000       
 806                             803                             805                                  58.6832     100.0000     120.0000       0.0000       
 810                             801                             809                                 132.6074     100.0000     120.0000       0.0000       
 812                             797                             811                                   6.6975     125.0000     120.0000       0.0000       
 814                             811                             813                                 384.8307     125.0000     120.0000       0.0000       
 816                             791                             815                                   8.2978     125.0000     120.0000       0.0000       
 818                             815                             817                                 166.4132     125.0000     120.0000       0.0000       
 820                             817                             819                                 321.8175     100.0000     120.0000       0.0000       
 822                             819                             821                                 127.0538     125.0000     120.0000       0.0000       
 824                             817                             823                                  38.2346     125.0000     120.0000       0.0000       
 830                             783                             829                                 130.8056     180.0000     120.0000       0.0000       
 841                             838                             840                                 254.2620     125.0000     120.0000       0.0000       
 856                             842                             855                                 257.2849     125.0000     120.0000       0.0000       
 858                             855                             857                                 599.4470     125.0000     120.0000       0.0000       
 860                             857                             859                                  59.0481     125.0000     120.0000       0.0000       
 861                             857                             775                                  71.0116     100.0000     120.0000       0.0000       
 863                             773                             862                                 327.9978     125.0000     120.0000       0.0000       
 865                             862                             864                                  81.5022     100.0000     120.0000       0.0000       
 867                             864                             866                                 237.5057     100.0000     120.0000       0.0000       
 868                             866                             779                                   8.3599     100.0000     120.0000       0.0000       
 870                             866                             869                                  14.1003     100.0000     120.0000       0.0000       
 872                             869                             871                                 157.2768     100.0000     120.0000       0.0000       
 874                             869                             873                                 119.5223     125.0000     120.0000       0.0000       
 876                             777                             875                                  33.0997     100.0000     120.0000       0.0000       
 880                             875                             881                                 168.5595     125.0000     120.0000       0.0000       
 883                             781                             882                                 207.2255     100.0000     120.0000       0.0000       
 884                             882                             855                                  10.7679     125.0000     120.0000       0.0000       
 886                             123                             885                                   2.1663     100.0000     120.0000       0.0000       
 888                             885                             887                                  14.9420     125.0000     120.0000       0.0000       
 890                             885                             889                                  71.2455     100.0000     120.0000       0.0000       
 892                             885                             891                                 191.0232     100.0000     120.0000       0.0000       
 894                             889                             893                                 159.0875     100.0000     120.0000       0.0000       
 897                             725                             896                                 145.8394     125.0000     120.0000       0.0000       
 899                             717                             898                                  11.3809     100.0000     120.0000       0.0000       
 901                             898                             900                                 147.5279     125.0000     120.0000       0.0000       
 903                             554                             902                                 939.3023     300.0000     120.0000       0.0000       
 905                             902                             904                                  14.3258     200.0000     120.0000       0.0000       
 907                             904                             906                                 245.8303     200.0000     120.0000       0.0000       
 909                             906                             908                                   4.4429     200.0000     120.0000       0.0000       
 913                             910                             912                                 866.7980     200.0000     120.0000       0.0000       
 920                             917                             919                                  96.4559     200.0000     120.0000       0.0000       
 924                             902                             923                                 236.4868     200.0000     120.0000       0.0000       
 934                             931                             933                                 180.4125     200.0000     120.0000       0.0000       
 936                             933                             935                                 391.5194     200.0000     120.0000       0.0000       
 938                             933                             937                                  83.7204     125.0000     120.0000       0.0000       
 940                             937                             939                                 302.4699     125.0000     120.0000       0.0000       
 942                             937                             941                                 273.2408     125.0000     120.0000       0.0000       
 944                             941                             943                                 302.1918     125.0000     120.0000       0.0000       
 948                             945                             947                                  97.9733     125.0000     120.0000       0.0000       
 950                             947                             949                                  40.0242     125.0000     120.0000       0.0000       
 952                             949                             951                                 774.1981     125.0000     120.0000       0.0000       
 954                             943                             953                                 237.9554     125.0000     120.0000       0.0000       
 955                             953                             945                                 515.7125     125.0000     120.0000       0.0000       
 957                             941                             956                                 166.6740     125.0000     120.0000       0.0000       
 959                             910                             958                                 215.0562     100.0000     120.0000       0.0000       
 961                             958                             960                                 374.8808     125.0000     120.0000       0.0000       
 963                             960                             962                                  29.3559      63.0000     120.0000       0.0000       
 965                             962                             964                                  63.5429      63.0000     120.0000       0.0000       
 967                             964                             966                                 295.6350     125.0000     120.0000       0.0000       
 969                             966                             968                                 213.6677     125.0000     120.0000       0.0000       
 973                             923                             972                                  33.7892     125.0000     120.0000       0.0000       
 974                             908                             972                                  17.3055     125.0000     120.0000       0.0000       
 976                             972                             975                                 289.7801     125.0000     120.0000       0.0000       
 978                             975                             977                                  21.7220     125.0000     120.0000       0.0000       
 980                             977                             979                                 538.0401     125.0000     120.0000       0.0000       
 984                             981                             983                                 276.7024     125.0000     120.0000       0.0000       
 986                             983                             985                                  81.2924     125.0000     120.0000       0.0000       
 988                             985                             987                                 119.6475     125.0000     120.0000       0.0000       
 991                             989                             990                                 351.4328     125.0000     120.0000       0.0000       
 993                             906                             992                                 466.8650     200.0000     120.0000       0.0000       
 995                             975                             994                                  92.2144     125.0000     120.0000       0.0000       
 999                             996                             998                                 413.7093     125.0000     120.0000       0.0000       
 1001                            93                              1000                                533.9861     125.0000     120.0000       0.0000       
 1007                            904                             186                                   8.2231     200.0000     120.0000       0.0000       
 1008                            186                             989                                  42.5518     200.0000     120.0000       0.0000       
 1010                            989                             1009                                219.3701     200.0000     120.0000       0.0000       
 1013                            931                             1012                                 59.7707     125.0000     120.0000       0.0000       
 1017                            1014                            1016                                 10.3935     125.0000     120.0000       0.0000       
 1019                            1014                            1018                                 76.5429     125.0000     120.0000       0.0000       
 1021                            915                             1020                                102.5753     125.0000     120.0000       0.0000       
 1022                            1020                            951                                 902.3392     125.0000     120.0000       0.0000       
 1024                            951                             1023                               1374.1619     125.0000     120.0000       0.0000       
 1026                            1023                            2693                                224.2209     125.0000     120.0000       0.0000       
 1028                            1020                            1027                                187.9410     125.0000     120.0000       0.0000       
 1030                            1027                            1029                                348.2484     125.0000     120.0000       0.0000       
 1032                            1027                            1031                                285.4016     125.0000     120.0000       0.0000       
 1038                            1035                            1037                                421.5719     125.0000     120.0000       0.0000       
 1042                            1039                            1041                                 38.8461     125.0000     120.0000       0.0000       
 1044                            1041                            1043                                 79.3237     125.0000     120.0000       0.0000       
 1046                            1043                            1045                                 53.2662     125.0000     120.0000       0.0000       
 1048                            1045                            1047                                 20.8993     125.0000     120.0000       0.0000       
 1050                            1047                            1049                                 17.0361     125.0000     120.0000       0.0000       
 1052                            1049                            1051                                 49.0150     125.0000     120.0000       0.0000       
 1054                            1051                            1053                                 29.5532     125.0000     120.0000       0.0000       
 1056                            1053                            1055                                 47.6215     125.0000     120.0000       0.0000       
 1058                            1055                            1057                                 76.0100     125.0000     120.0000       0.0000       
 1060                            1057                            1059                                387.8186     125.0000     120.0000       0.0000       
 1062                            1035                            1061                                171.5042     125.0000     120.0000       0.0000       
 1064                            1061                            1063                                206.3910     125.0000     120.0000       0.0000       
 1066                            1061                            1065                                196.2698     125.0000     120.0000       0.0000       
 1072                            1069                            1071                                 35.7283     125.0000     120.0000       0.0000       
 1073                            1071                            1063                                 80.6097     125.0000     120.0000       0.0000       
 1079                            1076                            1078                                196.8575     125.0000     120.0000       0.0000       
 1081                            1078                            1080                                 64.3546     125.0000     120.0000       0.0000       
 1082                            1080                            1039                                196.6270     125.0000     120.0000       0.0000       
 1084                            1041                            1083                                192.3669     125.0000     120.0000       0.0000       
 1086                            1083                            1085                                 60.6182     125.0000     120.0000       0.0000       
 1088                            1037                            1087                                 54.4472     125.0000     120.0000       0.0000       
 1091                            1087                            1090                                 81.3010     125.0000     120.0000       0.0000       
 1093                            1076                            1092                                223.8370     125.0000     120.0000       0.0000       
 1094                            1076                            1090                                  1.6396     125.0000     120.0000       0.0000       
 1095                            1090                            1063                                314.3757     125.0000     120.0000       0.0000       
 1097                            1071                            1096                                169.2505     125.0000     120.0000       0.0000       
 1099                            1078                            1098                                153.0142     125.0000     120.0000       0.0000       
 1101                            1098                            1100                                175.6183     125.0000     120.0000       0.0000       
 1103                            1100                            1102                                 94.7938     125.0000     120.0000       0.0000       
 1105                            1102                            1104                                 66.7908     125.0000     120.0000       0.0000       
 1107                            1104                            1106                                 35.7563     125.0000     120.0000       0.0000       
 1109                            1106                            1108                                 43.2510     125.0000     120.0000       0.0000       
 1112                            1031                            1111                                181.1141     125.0000     120.0000       0.0000       
 1114                            1102                            1113                                141.7022     125.0000     120.0000       0.0000       
 1116                            1106                            1115                                 68.3901     125.0000     120.0000       0.0000       
 1117                            1049                            1085                                177.2255     125.0000     120.0000       0.0000       
 1118                            1085                            1104                                381.3088     125.0000     120.0000       0.0000       
 1120                            1051                            1119                                272.2737     100.0000     120.0000       0.0000       
 1122                            1083                            1121                                 53.7743     125.0000     120.0000       0.0000       
 1123                            1121                            1100                                 83.8567     125.0000     120.0000       0.0000       
 1124                            1121                            1080                                 92.7269     125.0000     120.0000       0.0000       
 1128                            1098                            1127                                222.8135     125.0000     120.0000       0.0000       
 1130                            1045                            1129                                163.5566     125.0000     120.0000       0.0000       
 1132                            947                             1131                                197.2735     125.0000     120.0000       0.0000       
 1134                            949                             1133                                142.8870     100.0000     120.0000       0.0000       
 1136                            1043                            1135                                  9.2733     125.0000     120.0000       0.0000       
 1138                            1135                            1137                                138.5454     125.0000     120.0000       0.0000       
 1140                            1137                            1139                                214.4166     125.0000     120.0000       0.0000       
 1142                            1139                            1141                                408.0866     125.0000     120.0000       0.0000       
 1144                            1141                            1143                                146.2190     125.0000     120.0000       0.0000       
 1146                            1143                            1145                                 80.2243     125.0000     120.0000       0.0000       
 1148                            1145                            1147                                  5.5133     125.0000     120.0000       0.0000       
 1150                            1145                            1149                                275.0988     125.0000     120.0000       0.0000       
 1152                            1149                            1151                                270.3626     125.0000     120.0000       0.0000       
 1154                            1149                            1153                                122.4414     125.0000     120.0000       0.0000       
 1156                            1153                            1155                                137.6132     125.0000     120.0000       0.0000       
 1158                            1141                            1157                                 67.6657     125.0000     120.0000       0.0000       
 1160                            1157                            1159                                252.4882     125.0000     120.0000       0.0000       
 1162                            1159                            1161                                562.7638     125.0000     120.0000       0.0000       
 1163                            1161                            1137                                 71.5848     125.0000     120.0000       0.0000       
 1164                            1139                            1157                                507.3039     125.0000     120.0000       0.0000       
 1166                            1143                            1165                                 97.4168     125.0000     120.0000       0.0000       
 1168                            1165                            1167                                485.9592     125.0000     120.0000       0.0000       
 1170                            1165                            1169                                147.6703     125.0000     120.0000       0.0000       
 1173                            1169                            1172                                129.3427     125.0000     120.0000       0.0000       
 1176                            1174                            1175                                743.8042     125.0000     120.0000       0.0000       
 1178                            1175                            1177                                224.1279     125.0000     120.0000       0.0000       
 1180                            1053                            1179                                542.2779     125.0000     120.0000       0.0000       
 1182                            1047                            1181                                263.3055     125.0000     120.0000       0.0000       
 1184                            1175                            1183                                359.8702     125.0000     120.0000       0.0000       
 1186                            1183                            1185                                127.5611     125.0000     120.0000       0.0000       
 1188                            1185                            1187                                195.1978     125.0000     120.0000       0.0000       
 1190                            1057                            1189                                187.1635     125.0000     120.0000       0.0000       
 1192                            1189                            1191                                204.3873     125.0000     120.0000       0.0000       
 1194                            1189                            1193                                131.6260     125.0000     120.0000       0.0000       
 1196                            1055                            1195                                  8.3298     125.0000     120.0000       0.0000       
 1198                            1195                            1197                                 88.9773     125.0000     120.0000       0.0000       
 1200                            1197                            1199                                262.5804     125.0000     120.0000       0.0000       
 1202                            1199                            1201                                424.9181     125.0000     120.0000       0.0000       
 1204                            1201                            1203                                274.7759     100.0000     120.0000       0.0000       
 1205                            1203                            1197                                  7.9851     125.0000     120.0000       0.0000       
 1209                            1206                            1208                                195.2247     200.0000     120.0000       0.0000       
 1220                            1217                            1219                                198.8091     180.0000     120.0000       0.0000       
 1222                            1219                            1221                                  6.7660     180.0000     120.0000       0.0000       
 1224                            1221                            1223                                 68.6910     180.0000     120.0000       0.0000       
 1226                            1223                            1225                                  6.9315     100.0000     120.0000       0.0000       
 1228                            1225                            1227                                619.3303     100.0000     120.0000       0.0000       
 1230                            1217                            1229                                219.6599     125.0000     120.0000       0.0000       
 1232                            1229                            1231                                 17.2249     125.0000     120.0000       0.0000       
 1234                            1231                            1233                                132.1480     125.0000     120.0000       0.0000       
 1236                            1233                            1235                                 78.1810     125.0000     120.0000       0.0000       
 1239                            1233                            1238                                254.1391     125.0000     120.0000       0.0000       
 1243                            1219                            1242                                128.7131     125.0000     120.0000       0.0000       
 1245                            1242                            1244                                 44.9026     125.0000     120.0000       0.0000       
 1247                            1244                            1246                                245.6320     125.0000     120.0000       0.0000       
 1248                            1246                            1231                                 19.1047     125.0000     120.0000       0.0000       
 1250                            1244                            1249                                126.9617     125.0000     120.0000       0.0000       
 1252                            107                             1251                                 89.7551     125.0000     120.0000       0.0000       
 1254                            1251                            1253                                 10.4476     125.0000     120.0000       0.0000       
 1256                            1253                            1255                                107.2834     125.0000     120.0000       0.0000       
 1258                            1253                            1257                                151.7547     125.0000     120.0000       0.0000       
 1261                            99                              1260                                 95.5896     125.0000     120.0000       0.0000       
 1265                            1260                            1264                                229.2568     125.0000     120.0000       0.0000       
 1267                            103                             1266                                100.2871     125.0000     120.0000       0.0000       
 1269                            1266                            1268                                191.4700     125.0000     120.0000       0.0000       
 1271                            1268                            1270                                 50.5833     125.0000     120.0000       0.0000       
 1273                            1268                            1272                                 50.9468     125.0000     120.0000       0.0000       
 1275                            1266                            1274                                 11.1993     125.0000     120.0000       0.0000       
 1280                            91                              1279                                 14.7758     150.0000     120.0000       0.0000       
 1284                            1223                            1283                                499.8042     125.0000     120.0000       0.0000       
 1286                            1283                            1285                                201.4203     125.0000     120.0000       0.0000       
 1288                            1283                            1287                                220.9146     125.0000     120.0000       0.0000       
 1290                            1287                            1289                                250.6599     125.0000     120.0000       0.0000       
 1292                            1289                            1291                                271.6911     125.0000     120.0000       0.0000       
 1294                            1287                            1293                                163.9911     125.0000     120.0000       0.0000       
 1296                            97                              1295                                233.2716     125.0000     120.0000       0.0000       
 1298                            562                             1297                                424.8270     125.0000     120.0000       0.0000       
 1303                            1301                            769                                 287.7642     125.0000     120.0000       0.0000       
 1305                            1301                            1304                                 27.1055     150.0000     120.0000       0.0000       
 1307                            1304                            1306                                 20.5017     150.0000     120.0000       0.0000       
 1311                            1306                            1310                                253.6699     125.0000     120.0000       0.0000       
 1312                            1310                            771                                  74.0500     100.0000     120.0000       0.0000       
 1319                            571                             1318                                 16.7497     150.0000     120.0000       0.0000       
 1323                            1320                            1322                                229.9400     100.0000     120.0000       0.0000       
 1325                            1322                            1324                                  7.3834     100.0000     120.0000       0.0000       
 1327                            1324                            1326                                 75.1724     125.0000     120.0000       0.0000       
 1329                            1326                            1328                                 30.6867     125.0000     120.0000       0.0000       
 1333                            1328                            1332                                 54.7778     125.0000     120.0000       0.0000       
 1335                            1332                            1334                                114.1810     125.0000     120.0000       0.0000       
 1339                            1336                            1338                                117.7524     125.0000     120.0000       0.0000       
 1340                            1336                            1330                                261.6441     125.0000     120.0000       0.0000       
 1341                            1330                            1318                                461.7342     125.0000     120.0000       0.0000       
 1343                            1322                            1342                                105.5346     100.0000     120.0000       0.0000       
 1345                            1342                            1344                                122.9402     100.0000     120.0000       0.0000       
 1349                            1346                            1348                                 13.7078     100.0000     120.0000       0.0000       
 1351                            1346                            1350                                 97.5564     100.0000     120.0000       0.0000       
 1353                            1344                            1352                                 42.2222     100.0000     120.0000       0.0000       
 1354                            1342                            1320                                105.4656     100.0000     120.0000       0.0000       
 1359                            1356                            1358                                 36.7222     300.0000     120.0000       0.0000       
 1361                            1358                            1360                                128.0304     300.0000     120.0000       0.0000       
 1362                            1360                            609                                 679.1515     300.0000     120.0000       0.0000       
 1364                            609                             1363                                561.6753     300.0000     120.0000       0.0000       
 1368                            1365                            1367                                  5.3357     300.0000     120.0000       0.0000       
 1370                            1367                            1369                                390.7082     300.0000     120.0000       0.0000       
 1372                            1369                            1371                                 10.2761     300.0000     120.0000       0.0000       
 1374                            1371                            1373                                221.4359     300.0000     120.0000       0.0000       
 1382                            1379                            1381                                110.5248     125.0000     120.0000       0.0000       
 1390                            1387                            1389                                 69.3450     125.0000     120.0000       0.0000       
 1392                            1389                            1391                                163.2475     125.0000     120.0000       0.0000       
 1394                            1391                            1393                                 25.7117     125.0000     120.0000       0.0000       
 1396                            1393                            1395                                120.1507     125.0000     120.0000       0.0000       
 1398                            1395                            1397                                 98.9693     125.0000     120.0000       0.0000       
 1399                            1397                            1338                                 50.0992     125.0000     120.0000       0.0000       
 1404                            1400                            1403                                 69.6031     125.0000     120.0000       0.0000       
 1408                            1405                            1407                                205.4157     125.0000     120.0000       0.0000       
 1433                            1430                            1432                                101.1864     150.0000     120.0000       0.0000       
 1438                            579                             1437                                 15.9785     125.0000     120.0000       0.0000       
 1445                            1439                            1444                                189.7871     125.0000     120.0000       0.0000       
 1446                            1444                            1437                                209.7929     125.0000     120.0000       0.0000       
 1448                            1444                            1447                                 72.7308     125.0000     120.0000       0.0000       
 1458                            1455                            1457                                 15.3729     125.0000     120.0000       0.0000       
 1462                            1457                            1461                                220.4069     100.0000     120.0000       0.0000       
 1468                            1387                            1467                                 43.6937     125.0000     120.0000       0.0000       
 1470                            1467                            1469                                 49.5164     100.0000     120.0000       0.0000       
 1473                            1471                            1407                                 52.6150     150.0000     120.0000       0.0000       
 1475                            1407                            1474                                 66.6876     150.0000     120.0000       0.0000       
 1476                            1474                            1424                                 43.9530     150.0000     120.0000       0.0000       
 1478                            1424                            1477                                 54.3457     150.0000     120.0000       0.0000       
 1479                            1405                            1474                                265.1196     125.0000     120.0000       0.0000       
 1482                            2962                            1477                                 21.7348     150.0000     120.0000       0.0000       
 1483                            1477                            1428                                264.9701     150.0000     120.0000       0.0000       
 1485                            1428                            1484                                 67.7222     100.0000     120.0000       0.0000       
 1489                            1360                            1488                                266.3582     200.0000     120.0000       0.0000       
 1491                            1488                            1490                                 44.2240     200.0000     120.0000       0.0000       
 1497                            1492                            644                                 519.0090     125.0000     120.0000       0.0000       
 1499                            1490                            1498                                 85.9558     100.0000     120.0000       0.0000       
 1508                            1505                            1507                                 79.7126     300.0000     120.0000       0.0000       
 1510                            1507                            1509                                 69.4889     300.0000     120.0000       0.0000       
 1512                            1507                            1509                                 75.7191     150.0000     120.0000       0.0000       
 1514                            1297                            1513                                158.7105     100.0000     120.0000       0.0000       
 1524                            1521                            1523                                364.0517     600.0000     120.0000       0.0000       
 1526                            1523                            1525                                710.7654     600.0000     120.0000       0.0000       
 1528                            1525                            1527                                 69.5790     600.0000     120.0000       0.0000       
 1530                            1525                            1529                                275.4269     300.0000     120.0000       0.0000       
 1532                            1523                            1531                                209.5946     300.0000     120.0000       0.0000       
 1542                            756                             1541                                194.7801     125.0000     120.0000       0.0000       
 1543                            1541                            137                                 111.8178     125.0000     120.0000       0.0000       
 1549                            135                             1548                                 88.0919     100.0000     120.0000       0.0000       
 1557                            648                             1556                                344.5449     100.0000     120.0000       0.0000       
 1559                            560                             1558                                 13.0885     125.0000     120.0000       0.0000       
 1561                            1558                            1560                                164.0610     100.0000     120.0000       0.0000       
 1562                            1560                            734                                   6.3331     125.0000     120.0000       0.0000       
 1564                            558                             1563                                112.7650     200.0000     120.0000       0.0000       
 1566                            1563                            1565                                137.1933     200.0000     120.0000       0.0000       
 1568                            1565                            1567                                237.6871     200.0000     120.0000       0.0000       
 1570                            1567                            1569                                129.0696     200.0000     120.0000       0.0000       
 1572                            1569                            1571                                110.0543     200.0000     120.0000       0.0000       
 1576                            1573                            1575                                 21.2786     180.0000     120.0000       0.0000       
 1578                            1575                            1577                                543.5729     180.0000     120.0000       0.0000       
 1580                            1577                            1579                                 97.6943     180.0000     120.0000       0.0000       
 1582                            1579                            1581                                182.2849     125.0000     120.0000       0.0000       
 1584                            1581                            1583                                269.8370     125.0000     120.0000       0.0000       
 1586                            1581                            1585                                  6.9664     125.0000     120.0000       0.0000       
 1592                            1589                            1591                                 37.5414     125.0000     120.0000       0.0000       
 1594                            1591                            1593                                385.2267     125.0000     120.0000       0.0000       
 1596                            1593                            1595                                 79.6757     125.0000     120.0000       0.0000       
 1604                            1601                            1603                                110.1417     125.0000     120.0000       0.0000       
 1606                            1601                            1605                                137.0018     100.0000     120.0000       0.0000       
 1608                            1577                            1607                                206.8244     125.0000     120.0000       0.0000       
 1612                            1607                            1611                                371.6705     125.0000     120.0000       0.0000       
 1614                            1611                            1613                                230.6732     125.0000     120.0000       0.0000       
 1616                            1613                            1615                                187.6049     125.0000     120.0000       0.0000       
 1618                            1615                            1617                                 30.8386     125.0000     120.0000       0.0000       
 1620                            1617                            1619                                  9.2085     125.0000     120.0000       0.0000       
 1622                            1579                            1621                                158.9617     125.0000     120.0000       0.0000       
 1624                            1607                            1623                                314.8878     125.0000     120.0000       0.0000       
 1626                            1575                            1625                                317.2293     125.0000     120.0000       0.0000       
 1628                            1625                            1627                                 71.7494     100.0000     120.0000       0.0000       
 1630                            1611                            1629                                228.6951     125.0000     120.0000       0.0000       
 1632                            1615                            1631                                 18.7471     125.0000     120.0000       0.0000       
 1633                            1631                            1625                                142.6808     125.0000     120.0000       0.0000       
 1635                            1631                            1634                                  6.5347     125.0000     120.0000       0.0000       
 1636                            1634                            1613                                238.4722     125.0000     120.0000       0.0000       
 1638                            1615                            1637                                321.9386     125.0000     120.0000       0.0000       
 1640                            1573                            1639                                 50.6646     125.0000     120.0000       0.0000       
 1641                            1639                            1603                                280.2417     125.0000     120.0000       0.0000       
 1643                            1603                            1642                                112.3255     125.0000     120.0000       0.0000       
 1644                            1642                            1619                                 18.8127     125.0000     120.0000       0.0000       
 1646                            1619                            1645                                218.7916     125.0000     120.0000       0.0000       
 1648                            1645                            1647                                105.7487     125.0000     120.0000       0.0000       
 1650                            1642                            1649                                511.7509     100.0000     120.0000       0.0000       
 1652                            109                             1651                                486.1654     125.0000     120.0000       0.0000       
 1662                            1659                            1661                                235.5365     125.0000     120.0000       0.0000       
 1664                            1661                            1663                                 25.6802     125.0000     120.0000       0.0000       
 1666                            1663                            1665                                 65.4117     125.0000     120.0000       0.0000       
 1668                            1665                            1667                                276.8696     100.0000     120.0000       0.0000       
 1670                            1665                            1669                                219.4083     125.0000     120.0000       0.0000       
 1672                            1663                            1671                                 64.6936     125.0000     120.0000       0.0000       
 1678                            1671                            1677                                104.4974     125.0000     120.0000       0.0000       
 1680                            1677                            1679                                250.3318     125.0000     120.0000       0.0000       
 1682                            1679                            1681                                102.4222     125.0000     120.0000       0.0000       
 1687                            1684                            1686                                 14.0549     125.0000     120.0000       0.0000       
 1688                            1686                            1679                                 96.1022     125.0000     120.0000       0.0000       
 1690                            1684                            1689                                190.9464     125.0000     120.0000       0.0000       
 1692                            1686                            1691                                136.8225     125.0000     120.0000       0.0000       
 1694                            1691                            1693                                136.0831     125.0000     120.0000       0.0000       
 1695                            1693                            1210                                 29.8511     125.0000     120.0000       0.0000       
 1697                            1210                            1696                                 16.1081     125.0000     120.0000       0.0000       
 1699                            1696                            1698                                 18.8950     100.0000     120.0000       0.0000       
 1700                            1691                            1655                                 79.5459     125.0000     120.0000       0.0000       
 1702                            1655                            1701                                182.1210     125.0000     120.0000       0.0000       
 1707                            1703                            1706                                 32.4118     100.0000     120.0000       0.0000       
 1709                            1659                            1708                                  8.7419     125.0000     120.0000       0.0000       
 1711                            1708                            1710                                142.0269     125.0000     120.0000       0.0000       
 1713                            1595                            1712                                154.2823     125.0000     120.0000       0.0000       
 1715                            1593                            1714                                495.0234     125.0000     120.0000       0.0000       
 1723                            1720                            1722                                152.5163     150.0000     120.0000       0.0000       
 1725                            1722                            1724                                183.6872     150.0000     120.0000       0.0000       
 1726                            1724                            1599                                291.2104     150.0000     120.0000       0.0000       
 1728                            1599                            1727                                 79.3478     150.0000     120.0000       0.0000       
 1729                            1727                            919                                   9.8263     150.0000     120.0000       0.0000       
 1731                            919                             1730                                 24.6602     150.0000     120.0000       0.0000       
 1733                            1730                            1732                                 65.6841     150.0000     120.0000       0.0000       
 1735                            1732                            1734                                286.5546     150.0000     120.0000       0.0000       
 1737                            1734                            1736                                 83.3103     150.0000     120.0000       0.0000       
 1741                            1174                            1740                                 40.2105     150.0000     120.0000       0.0000       
 1745                            1720                            1744                                149.5862     125.0000     120.0000       0.0000       
 1747                            1722                            1746                                221.3192     125.0000     120.0000       0.0000       
 1749                            1714                            1748                                177.4033     125.0000     120.0000       0.0000       
 1751                            1748                            1750                                158.6895     125.0000     120.0000       0.0000       
 1753                            1750                            1752                                103.1535     150.0000     120.0000       0.0000       
 1756                            1750                            1755                                 69.9628     150.0000     120.0000       0.0000       
 1758                            1755                            1757                                150.3429     150.0000     120.0000       0.0000       
 1759                            1757                            1718                                192.3523     150.0000     120.0000       0.0000       
 1760                            1755                            1757                                356.8033     125.0000     120.0000       0.0000       
 1764                            1761                            1763                                254.4711     100.0000     120.0000       0.0000       
 1766                            1761                            1765                                 92.0733     100.0000     120.0000       0.0000       
 1770                            1767                            1769                                 96.6540     100.0000     120.0000       0.0000       
 1773                            1771                            1772                                501.7865     125.0000     120.0000       0.0000       
 1774                            1772                            1767                                107.3761     125.0000     120.0000       0.0000       
 1776                            1772                            1775                                174.4874     125.0000     120.0000       0.0000       
 1778                            1765                            1777                                 73.3557     125.0000     120.0000       0.0000       
 1779                            1777                            1732                                159.1929     125.0000     120.0000       0.0000       
 1781                            1730                            1780                                 45.5445     150.0000     120.0000       0.0000       
 1784                            1771                            1783                                418.4120     125.0000     120.0000       0.0000       
 1786                            1783                            1785                                386.7160     125.0000     120.0000       0.0000       
 1788                            1783                            1787                                 74.7333     125.0000     120.0000       0.0000       
 1790                            1787                            1789                                 73.4513     100.0000     120.0000       0.0000       
 1792                            1789                            1791                                251.1274     100.0000     120.0000       0.0000       
 1794                            1789                            1793                                 43.7056     100.0000     120.0000       0.0000       
 1798                            1797                            1752                                  3.0883     125.0000     120.0000       0.0000       
 1800                            1752                            1799                                 80.9342     125.0000     120.0000       0.0000       
 1802                            1799                            1801                                244.1664     125.0000     120.0000       0.0000       
 1804                            1799                            1803                                120.8804     125.0000     120.0000       0.0000       
 1806                            1803                            1805                                100.3181     125.0000     120.0000       0.0000       
 1810                            1803                            1809                                 35.0492     125.0000     120.0000       0.0000       
 1811                            1647                            1637                                 10.8695     125.0000     120.0000       0.0000       
 1813                            1637                            1812                                188.4048     125.0000     120.0000       0.0000       
 1815                            1647                            1814                                704.7306     125.0000     120.0000       0.0000       
 1817                            1693                            1816                                255.7708     125.0000     120.0000       0.0000       
 1819                            1736                            1818                                 99.4133     125.0000     120.0000       0.0000       
 1821                            1724                            1820                                 74.2564     125.0000     120.0000       0.0000       
 1823                            1797                            1822                                  9.2250     125.0000     120.0000       0.0000       
 1825                            1822                            1824                                263.5609     125.0000     120.0000       0.0000       
 1827                            1824                            1826                                 67.1139     125.0000     120.0000       0.0000       
 1829                            1826                            1828                                 11.2391     125.0000     120.0000       0.0000       
 1831                            1828                            1830                                  3.2633     125.0000     120.0000       0.0000       
 1833                            1830                            1832                                  7.4941     125.0000     120.0000       0.0000       
 1835                            1016                            1834                                186.9816     125.0000     120.0000       0.0000       
 1837                            1834                            1836                                108.8567     125.0000     120.0000       0.0000       
 1839                            1836                            1838                                191.0757     125.0000     120.0000       0.0000       
 1841                            1838                            1840                                243.5133     125.0000     120.0000       0.0000       
 1843                            1840                            1842                                 52.8176     125.0000     120.0000       0.0000       
 1846                            1844                            1838                                106.2770     125.0000     120.0000       0.0000       
 1848                            1016                            1847                                 62.7759     125.0000     120.0000       0.0000       
 1850                            1847                            1849                                130.5304     125.0000     120.0000       0.0000       
 1852                            1847                            1851                                214.7507     125.0000     120.0000       0.0000       
 1854                            1822                            1853                                  7.5845     125.0000     120.0000       0.0000       
 1856                            1853                            1855                                 75.0530     125.0000     120.0000       0.0000       
 1858                            1855                            1857                                247.7046     125.0000     120.0000       0.0000       
 1860                            1857                            1859                                 79.0816     125.0000     120.0000       0.0000       
 1861                            1859                            1824                                 18.6161     125.0000     120.0000       0.0000       
 1863                            1844                            1862                                540.5595     125.0000     120.0000       0.0000       
 1865                            1278                            1864                                186.9175     125.0000     120.0000       0.0000       
 1866                            1278                            1264                                 78.0181     125.0000     120.0000       0.0000       
 1869                            1262                            1868                                 94.0440     125.0000     120.0000       0.0000       
 1876                            1874                            1875                                304.2817     125.0000     120.0000       0.0000       
 1879                            1877                            1878                                  7.9039     125.0000     120.0000       0.0000       
 1881                            1878                            1880                                338.3196     100.0000     120.0000       0.0000       
 1883                            1698                            1882                                135.8625     125.0000     120.0000       0.0000       
 1885                            1698                            1884                                241.9691     125.0000     120.0000       0.0000       
 1887                            1884                            1886                                 64.1309     125.0000     120.0000       0.0000       
 1889                            1886                            1888                                 17.0442     125.0000     120.0000       0.0000       
 1893                            1890                            1892                                214.0796     100.0000     120.0000       0.0000       
 1895                            1892                            1894                                 47.3078     100.0000     120.0000       0.0000       
 1897                            1894                            1896                                 70.2718     125.0000     120.0000       0.0000       
 1899                            1896                            1898                                 56.6092     125.0000     120.0000       0.0000       
 1901                            1898                            1900                                184.4533     125.0000     120.0000       0.0000       
 1903                            1900                            1902                                  4.4169     125.0000     120.0000       0.0000       
 1905                            1902                            1904                                261.3453     125.0000     120.0000       0.0000       
 1907                            1904                            1906                                 97.7218     125.0000     120.0000       0.0000       
 1909                            1892                            1908                                102.3693     125.0000     120.0000       0.0000       
 1911                            1908                            1910                                  9.5050     125.0000     120.0000       0.0000       
 1913                            1910                            1912                                 52.0803     100.0000     120.0000       0.0000       
 1914                            1908                            1862                                  6.5313     125.0000     120.0000       0.0000       
 1916                            1862                            1915                                156.2910     125.0000     120.0000       0.0000       
 1918                            1898                            1917                                 56.4198     125.0000     120.0000       0.0000       
 1920                            1890                            1919                                 63.5150     125.0000     120.0000       0.0000       
 1922                            1919                            1921                                147.6521     125.0000     120.0000       0.0000       
 1924                            1919                            1923                                325.4810     125.0000     120.0000       0.0000       
 1925                            1886                            1826                                234.1604     125.0000     120.0000       0.0000       
 1927                            1832                            1926                                479.1567     125.0000     120.0000       0.0000       
 1929                            1926                            1928                                 54.8009     125.0000     120.0000       0.0000       
 1931                            1926                            1930                                223.3549     125.0000     120.0000       0.0000       
 1935                            1932                            1934                                106.4305     125.0000     120.0000       0.0000       
 1936                            1884                            1857                                145.6945     125.0000     120.0000       0.0000       
 1938                            1832                            1937                                 91.8283     125.0000     120.0000       0.0000       
 1940                            1930                            1939                                670.2917     125.0000     120.0000       0.0000       
 1942                            1932                            1941                                 42.1221     125.0000     120.0000       0.0000       
 1944                            1900                            1943                                202.7869     125.0000     120.0000       0.0000       
 1946                            1943                            1945                                100.2581     125.0000     120.0000       0.0000       
 1948                            1945                            1947                                 22.0771     125.0000     120.0000       0.0000       
 1949                            1947                            1834                                277.1235     125.0000     120.0000       0.0000       
 1951                            1947                            1950                                248.9503     125.0000     120.0000       0.0000       
 1953                            1943                            1952                                334.4001     125.0000     120.0000       0.0000       
 1954                            1952                            1904                                117.6582     125.0000     120.0000       0.0000       
 1956                            1952                            1955                                 54.8711     125.0000     120.0000       0.0000       
 1958                            1945                            1957                                391.5979     125.0000     120.0000       0.0000       
 1960                            1957                            1959                                 86.3904     125.0000     120.0000       0.0000       
 1962                            1959                            1961                                 47.0378     125.0000     120.0000       0.0000       
 1964                            1961                            1963                                183.6792     125.0000     120.0000       0.0000       
 1966                            1957                            1965                                185.7848     125.0000     120.0000       0.0000       
 1967                            1965                            1906                                 18.3921     125.0000     120.0000       0.0000       
 1969                            1906                            1968                                270.5623     125.0000     120.0000       0.0000       
 1970                            1965                            1961                                415.6703     125.0000     120.0000       0.0000       
 1972                            1959                            1971                                301.4139     125.0000     120.0000       0.0000       
 1973                            1251                            1242                                 95.8954     125.0000     120.0000       0.0000       
 1974                            1279                            1221                               1086.1782     180.0000     120.0000       0.0000       
 1976                            1882                            1975                                 39.9122     100.0000     120.0000       0.0000       
 1978                            1975                            1977                                 82.7219     100.0000     120.0000       0.0000       
 1980                            1977                            1979                                  2.1869     100.0000     120.0000       0.0000       
 1982                            1979                            1981                                 13.4413     100.0000     120.0000       0.0000       
 1984                            1977                            1983                                116.4599     125.0000     120.0000       0.0000       
 1986                            1979                            1985                                 88.7377     100.0000     120.0000       0.0000       
 1991                            1975                            1989                                183.5939     100.0000     120.0000       0.0000       
 1993                            1989                            1992                                 80.5388     100.0000     120.0000       0.0000       
 1995                            1992                            1994                                202.8430     100.0000     120.0000       0.0000       
 1997                            1855                            1996                                 54.5231     125.0000     120.0000       0.0000       
 1999                            1992                            1998                                150.2845     100.0000     120.0000       0.0000       
 2001                            1998                            2000                                 27.8485     100.0000     120.0000       0.0000       
 2003                            1998                            2002                                 72.9350     100.0000     120.0000       0.0000       
 2005                            1563                            2004                                 62.6364     180.0000     120.0000       0.0000       
 2007                            2004                            2006                                 33.3116     180.0000     120.0000       0.0000       
 2009                            2006                            2008                                611.5084     125.0000     120.0000       0.0000       
 2010                            728                             133                                  53.2924     125.0000     120.0000       0.0000       
 2012                            1565                            2011                                136.0859     400.0000     120.0000       0.0000       
 2014                            2004                            2013                                  3.7828     125.0000     120.0000       0.0000       
 2016                            2013                            2015                                455.6065     125.0000     120.0000       0.0000       
 2018                            1567                            2017                                  5.7867     125.0000     120.0000       0.0000       
 2020                            2017                            2019                                446.5982     125.0000     120.0000       0.0000       
 2041                            2038                            2040                                  9.3705     150.0000     120.0000       0.0000       
 2043                            2040                            2042                                194.1679     150.0000     120.0000       0.0000       
 2045                            2042                            2044                                181.4785     100.0000     120.0000       0.0000       
 2047                            2044                            2046                                 73.9105     100.0000     120.0000       0.0000       
 2049                            2046                            2048                                 10.9817     125.0000     120.0000       0.0000       
 2051                            2042                            2050                                 73.3390     100.0000     120.0000       0.0000       
 2055                            2052                            2054                                146.5470     100.0000     120.0000       0.0000       
 2056                            2054                            2044                                 67.5856     100.0000     120.0000       0.0000       
 2058                            2054                            2057                                 95.8991     125.0000     120.0000       0.0000       
 2060                            2050                            2059                                 85.1855     100.0000     120.0000       0.0000       
 2062                            585                             2061                                  9.2928     180.0000     120.0000       0.0000       
 2064                            2061                            2063                                 59.9426     180.0000     120.0000       0.0000       
 2065                            2063                            2048                                 53.3414     180.0000     120.0000       0.0000       
 2066                            2048                            2057                                 56.7354     180.0000     120.0000       0.0000       
 2068                            2057                            2067                                 71.7751     180.0000     120.0000       0.0000       
 2070                            2067                            2069                                 53.9395     180.0000     120.0000       0.0000       
 2072                            2069                            2071                                  4.4391     125.0000     120.0000       0.0000       
 2074                            2071                            2073                                563.8471     100.0000     120.0000       0.0000       
 2076                            2073                            2075                                210.1142     100.0000     120.0000       0.0000       
 2077                            2075                            2067                                 10.2565     125.0000     120.0000       0.0000       
 2078                            2073                            2052                                 70.3162     125.0000     120.0000       0.0000       
 2085                            2080                            2084                                 96.3848     100.0000     120.0000       0.0000       
 2087                            587                             2086                                 33.6225     125.0000     120.0000       0.0000       
 2094                            2038                            2092                                332.4573     100.0000     120.0000       0.0000       
 2099                            2096                            2098                                407.0233     125.0000     120.0000       0.0000       
 2101                            2096                            2100                                 94.1656     125.0000     120.0000       0.0000       
 2103                            2100                            2102                                182.2401     125.0000     120.0000       0.0000       
 2105                            2102                            2104                                103.3588     125.0000     120.0000       0.0000       
 2110                            2107                            2109                                102.9942     125.0000     120.0000       0.0000       
 2112                            2109                            2111                                133.4872     125.0000     120.0000       0.0000       
 2114                            2111                            2113                                 89.0851     125.0000     120.0000       0.0000       
 2115                            2113                            623                                  82.6184     125.0000     120.0000       0.0000       
 2117                            623                             2116                                501.1236     125.0000     120.0000       0.0000       
 2119                            2116                            2118                                 96.2417     125.0000     120.0000       0.0000       
 2121                            2116                            2120                                227.3513     100.0000     120.0000       0.0000       
 2123                            2120                            2122                                138.8086     125.0000     120.0000       0.0000       
 2124                            2122                            2113                                222.6256     125.0000     120.0000       0.0000       
 2126                            2107                            2125                                 62.5576     125.0000     120.0000       0.0000       
 2127                            2125                            2104                                 10.2173     125.0000     120.0000       0.0000       
 2129                            2104                            2128                                104.9635     125.0000     120.0000       0.0000       
 2131                            2128                            2130                                 10.3773     125.0000     120.0000       0.0000       
 2132                            2128                            2122                                 97.6834     125.0000     120.0000       0.0000       
 2135                            541                             2134                                 93.9082     125.0000     120.0000       0.0000       
 2136                            2134                            545                                 304.9688     125.0000     120.0000       0.0000       
 2138                            2134                            2137                                  8.5385     125.0000     120.0000       0.0000       
 2140                            2137                            2139                                  3.0862     125.0000     120.0000       0.0000       
 2168                            2040                            2167                                226.3873     100.0000     120.0000       0.0000       
 2171                            1306                            2170                                240.6210     150.0000     120.0000       0.0000       
 2176                            2174                            836                                 204.4628     100.0000     120.0000       0.0000       
 2178                            836                             2177                                125.4666     100.0000     120.0000       0.0000       
 2180                            2177                            2179                                620.3490     125.0000     120.0000       0.0000       
 2182                            2179                            2181                                100.0067     125.0000     120.0000       0.0000       
 2183                            2177                            2179                                255.3971     125.0000     120.0000       0.0000       
 2189                            2186                            2188                                499.5705     125.0000     120.0000       0.0000       
 2192                            1315                            2191                                261.7140     125.0000     120.0000       0.0000       
 2194                            2191                            2193                                 35.3001     125.0000     120.0000       0.0000       
 2195                            2193                            2118                                 75.4728     125.0000     120.0000       0.0000       
 2197                            2118                            2196                                 65.0199     125.0000     120.0000       0.0000       
 2199                            2196                            2198                                 78.1757     100.0000     120.0000       0.0000       
 2201                            2196                            2200                                 60.7333     100.0000     120.0000       0.0000       
 2202                            2118                            2188                                 45.2765     125.0000     120.0000       0.0000       
 2204                            2188                            2203                                314.8311     125.0000     120.0000       0.0000       
 2206                            2174                            2205                                189.1088     125.0000     120.0000       0.0000       
 2207                            2205                            2186                                 17.6438     125.0000     120.0000       0.0000       
 2209                            2205                            2208                                402.2212     100.0000     120.0000       0.0000       
 2211                            2208                            2210                                 85.2844     125.0000     120.0000       0.0000       
 2213                            1356                            2212                                135.1834     125.0000     120.0000       0.0000       
 2214                            2212                            2193                                261.8276     125.0000     120.0000       0.0000       
 2216                            1373                            2215                                138.0095     100.0000     120.0000       0.0000       
 2218                            2215                            2217                                 80.6273     200.0000     120.0000       0.0000       
 2220                            2217                            2219                                 88.0418     200.0000     120.0000       0.0000       
 2222                            2219                            2221                                 79.8758     200.0000     120.0000       0.0000       
 2224                            2221                            2223                                  4.9738     200.0000     120.0000       0.0000       
 2226                            2223                            2225                                 72.1834     100.0000     120.0000       0.0000       
 2228                            2225                            2227                                 49.4225     100.0000     120.0000       0.0000       
 2229                            2227                            1371                                 22.1236     125.0000     120.0000       0.0000       
 2231                            2225                            2230                                255.5999     100.0000     120.0000       0.0000       
 2233                            2230                            2232                                238.1763     100.0000     120.0000       0.0000       
 2243                            2240                            2242                                292.0869     100.0000     120.0000       0.0000       
 2245                            2217                            2244                                217.0106     100.0000     120.0000       0.0000       
 2247                            2244                            2246                                 11.1281     150.0000     120.0000       0.0000       
 2249                            2246                            2248                                 62.9047     150.0000     120.0000       0.0000       
 2251                            2248                            2250                                161.3593     125.0000     120.0000       0.0000       
 2256                            2254                            2221                                181.5203     125.0000     120.0000       0.0000       
 2261                            2246                            2260                                 58.6871     125.0000     120.0000       0.0000       
 2264                            2260                            2263                                 55.6189     125.0000     120.0000       0.0000       
 2270                            2240                            2269                                 74.0384     125.0000     120.0000       0.0000       
 2271                            2269                            2267                                 57.7935     125.0000     120.0000       0.0000       
 2276                            2273                            2275                                 55.3638     125.0000     120.0000       0.0000       
 2292                            2139                            2291                                279.9156     125.0000     120.0000       0.0000       
 2297                            2294                            2296                                158.1676     100.0000     120.0000       0.0000       
 2299                            2296                            2298                                133.9573     125.0000     120.0000       0.0000       
 2301                            2294                            2300                                 60.4225     100.0000     120.0000       0.0000       
 2305                            2302                            2304                                114.1861     100.0000     120.0000       0.0000       
 2308                            2306                            2307                                111.8493     150.0000     120.0000       0.0000       
 2310                            2307                            2309                                 30.2175     150.0000     120.0000       0.0000       
 2312                            2309                            2311                                 32.3733     150.0000     120.0000       0.0000       
 2314                            2311                            2313                                133.8176     100.0000     120.0000       0.0000       
 2316                            2311                            2315                                 42.0886     100.0000     120.0000       0.0000       
 2318                            2307                            2317                                563.7162     100.0000     120.0000       0.0000       
 2320                            2317                            2319                                 93.2889     100.0000     120.0000       0.0000       
 2321                            2317                            2306                                595.5978     100.0000     120.0000       0.0000       
 2323                            2306                            2322                                306.6929     150.0000     120.0000       0.0000       
 2338                            1836                            1874                                 94.6620     150.0000     120.0000       0.0000       
 2339                            1874                            1877                                 50.3219     150.0000     120.0000       0.0000       
 2340                            1877                            935                                   9.3622     150.0000     120.0000       0.0000       
 2341                            935                             912                                  24.3583     150.0000     120.0000       0.0000       
 2343                            2170                            2342                                 15.5532     100.0000     120.0000       0.0000       
 2345                            2342                            2344                                254.3394     100.0000     120.0000       0.0000       
 2347                            2342                            2346                                 32.0465     100.0000     120.0000       0.0000       
 2349                            2346                            2348                                149.4692     100.0000     120.0000       0.0000       
 2352                            61                              324                                  37.1814     125.0000     120.0000       0.0000       
 2357                            923                             2356                                 77.9363     200.0000     120.0000       0.0000       
 2361                            908                             2360                                 75.7832     200.0000     120.0000       0.0000       
 2366                            2052                            2050                                621.6626     100.0000     120.0000       0.0000       
 2367                            265                             269                                 135.0145     100.0000     120.0000       0.0000       
 2385                            523                             533                                 175.4713     400.0000     120.0000       0.0000       
 2386                            1659                            1591                                 98.1743     125.0000     120.0000       0.0000       
 2394                            1987                            2393                                158.7098     125.0000     120.0000       0.0000       
 2395                            2393                            1989                                 94.0208     100.0000     120.0000       0.0000       
 2397                            1509                            2396                                173.5853     300.0000     120.0000       0.0000       
 2398                            2396                            1488                                112.7228     200.0000     120.0000       0.0000       
 2401                            2399                            577                                 232.0680     150.0000     120.0000       0.0000       
 2405                            2403                            1495                                463.2330     400.0000     120.0000       0.0000       
 2410                            2322                            503                                 254.6331     800.0000     120.0000       0.0000       
 2420                            740                             2419                                272.6906     150.0000     120.0000       0.0000       
 2421                            2419                            742                                 301.8326     150.0000     120.0000       0.0000       
 2423                            2419                            2422                                150.2396     125.0000     120.0000       0.0000       
 2432                            983                             2431                                288.3248     125.0000     120.0000       0.0000       
 2433                            2431                            996                                  14.6226     125.0000     120.0000       0.0000       
 2434                            2430                            2431                                 81.7165     125.0000     120.0000       0.0000       
 2436                            2431                            2435                                253.4731     125.0000     120.0000       0.0000       
 2455                            507                             523                                 271.1705     400.0000     130.0000       0.0000       
 2456                            2212                            507                                   8.8066     125.0000     130.0000       0.0000       
 2542                            2540                            1389                                536.7686     125.0000     120.0000       0.0000       
 2546                            2544                            1439                                 77.8978     125.0000     120.0000       0.0000       
 2548                            1437                            2547                                 75.9455     125.0000     120.0000       0.0000       
 2549                            2547                            2544                                113.1840     125.0000     120.0000       0.0000       
 2552                            1447                            2544                                 73.7836     125.0000     120.0000       0.0000       
 2557                            1447                            2547                                102.9199     125.0000     120.0000       0.0000       
 2559                            1397                            2558                                 42.9334     125.0000     120.0000       0.0000       
 2560                            2558                            1455                                 41.4277     125.0000     120.0000       0.0000       
 2563                            1332                            2562                                 15.8041     125.0000     120.0000       0.0000       
 2564                            2562                            1336                                177.8052     125.0000     120.0000       0.0000       
 2565                            2562                            2561                                 40.1487     125.0000     120.0000       0.0000       
 2566                            2561                            2558                                194.1519     125.0000     120.0000       0.0000       
 2567                            2561                            1461                                 58.3151     125.0000     120.0000       0.0000       
 2570                            1344                            2569                                 46.4181     100.0000     120.0000       0.0000       
 2571                            2569                            1346                                 83.8180     100.0000     120.0000       0.0000       
 2581                            2579                            2102                                 43.1233      63.0000     120.0000       0.0000       
 2583                            2579                            2582                                  8.5521     152.4000     130.0000       0.0000       
 2584                            2582                            2130                                 67.2404     125.0000     120.0000       0.0000       
 2588                            2100                            2587                                 98.6637     125.0000     120.0000       0.0000       
 2590                            2587                            2579                                141.9536     125.0000     120.0000       0.0000       
 2591                            2582                            2585                                190.5920     125.0000     120.0000       0.0000       
 2592                            2587                            2586                                 99.5838     125.0000     120.0000       0.0000       
 2604                            585                             2603                                162.9071     125.0000     120.0000       0.0000       
 2605                            2603                            595                                 373.4974      63.0000     120.0000       0.0000       
 2606                            2596                            2603                                124.5294     125.0000     120.0000       0.0000       
 2608                            2263                            2607                                107.5990     125.0000     120.0000       0.0000       
 2611                            2219                            2610                                 72.9730     125.0000     120.0000       0.0000       
 2612                            2610                            2257                                115.8377     125.0000     120.0000       0.0000       
 2613                            2607                            2610                                 67.1344     125.0000     120.0000       0.0000       
 2619                            172                             2618                                201.0924     125.0000     120.0000       0.0000       
 2621                            1260                            2620                                 61.0747     125.0000     120.0000       0.0000       
 2625                            1264                            2624                                 53.3990     125.0000     120.0000       0.0000       
 2626                            2624                            1262                                 96.6725     125.0000     120.0000       0.0000       
 2629                            2627                            1262                                 96.4570     125.0000     120.0000       0.0000       
 2631                            2620                            2630                                 52.4310     125.0000     120.0000       0.0000       
 2632                            2630                            2627                                119.2813     125.0000     120.0000       0.0000       
 2636                            2627                            2623                                 77.1746      63.0000     120.0000       0.0000       
 2637                            2624                            2623                                 86.3062      63.0000     120.0000       0.0000       
 2638                            2623                            2620                                119.2279      63.0000     120.0000       0.0000       
 2639                            2294                            2291                                 43.5426     100.0000     120.0000       0.0000       
 2641                            71                              251                                  99.1955     125.0000     120.0000       0.0000       
 2663                            686                             2660                                 80.7007     100.0000     120.0000       0.0000       
 2665                            1274                            2664                                 53.6481     100.0000     120.0000       0.0000       
 2666                            2664                            1276                                 33.5015     100.0000     120.0000       0.0000       
 2668                            1257                            2667                                105.0851     125.0000     120.0000       0.0000       
 2669                            2667                            101                                 104.6378     125.0000     120.0000       0.0000       
 2670                            2664                            2667                                 92.8773      63.0000     120.0000       0.0000       
 2673                            1649                            2671                                 32.8530     152.4000     130.0000       0.0000       
 2674                            2671                            2672                                224.7280     100.0000     120.0000       0.0000       
 2676                            1169                            2675                                222.2218     125.0000     120.0000       0.0000       
 2677                            2675                            1153                                 43.1001     125.0000     120.0000       0.0000       
 2679                            2675                            1155                                162.9662     125.0000     120.0000       0.0000       
 2680                            1155                            2678                                109.2489     125.0000     120.0000       0.0000       
 2682                            1065                            2681                                150.8418     100.0000     120.0000       0.0000       
 2697                            2693                            2696                                  5.0506     100.0000     120.0000       0.0000       
 2698                            2696                            2695                                165.8088     100.0000     120.0000       0.0000       
 2699                            2696                            2694                                 78.1015     100.0000     120.0000       0.0000       
 2701                            1167                            2700                                116.5754     100.0000     120.0000       0.0000       
 2705                            1318                            2704                                227.3607     100.0000     120.0000       0.0000       
 2706                            2704                            1320                                103.3472     100.0000     120.0000       0.0000       
 2708                            1498                            2707                                 84.3774     100.0000     120.0000       0.0000       
 2709                            2707                            1502                                 13.7689     100.0000     120.0000       0.0000       
 2711                            2707                            2710                                 44.5340     100.0000     120.0000       0.0000       
 2714                            581                             2713                                 31.0995     125.0000     120.0000       0.0000       
 2715                            2713                            613                                 193.7677     125.0000     120.0000       0.0000       
 2716                            2159                            2712                                 57.9790      63.0000     120.0000       0.0000       
 2717                            2712                            2713                                 74.4440      63.0000     120.0000       0.0000       
 2718                            1484                            1403                                 75.1489     125.0000     120.0000       0.0000       
 2720                            2230                            2719                                 46.9097     100.0000     120.0000       0.0000       
 2736                            1527                            2733                                 11.6310     300.0000     120.0000       0.0000       
 2739                            2733                            2738                                123.8834     300.0000     120.0000       0.0000       
 2746                            2738                            2745                                 15.8737     200.0000     120.0000       0.0000       
 2770                            2768                            1365                                 25.8250     300.0000     120.0000       0.0000       
 2773                            575                             2772                                114.9717     200.0000     120.0000       0.0000       
 2774                            2772                            2399                                 95.7381     200.0000     120.0000       0.0000       
 2775                            2768                            2772                                 18.2322     200.0000     120.0000       0.0000       
 2791                            454                             2790                                180.7071     100.0000     120.0000       0.0000       
 2794                            2790                            2793                                 52.2337     100.0000     120.0000       0.0000       
 2797                            2793                            2796                                 43.7279     100.0000     120.0000       0.0000       
 2798                            2796                            455                                   9.9973     100.0000     120.0000       0.0000       
 2800                            454                             2799                                196.8734     100.0000     120.0000       0.0000       
 2801                            2799                            452                                  40.7291     100.0000     120.0000       0.0000       
 2807                            2799                            2803                                 62.4878      63.0000     120.0000       0.0000       
 2808                            2799                            2802                                145.4623      63.0000     120.0000       0.0000       
 2809                            2790                            2804                                 59.1404      63.0000     120.0000       0.0000       
 2810                            2793                            2805                                 53.6640      63.0000     120.0000       0.0000       
 2811                            2796                            2806                                 50.1946      63.0000     120.0000       0.0000       
 2814                            688                             2813                                 44.7978     125.0000     120.0000       0.0000       
 2815                            2813                            690                                  74.5281     125.0000     120.0000       0.0000       
 2821                            2812                            2813                                330.9586      63.0000     120.0000       0.0000       
 2823                            422                             2822                                512.4970     100.0000     120.0000       0.0000       
 2824                            2822                            438                                 243.3292     100.0000     120.0000       0.0000       
 2826                            2822                            2825                                193.7110     100.0000     120.0000       0.0000       
 2828                            418                             2827                                121.5716     125.0000     120.0000       0.0000       
 2829                            2827                            436                                 438.8022     125.0000     120.0000       0.0000       
 2834                            2827                            2830                                206.9364     100.0000     120.0000       0.0000       
 2836                            448                             2835                                306.9070     125.0000     120.0000       0.0000       
 2837                            2835                            454                                 603.6255     100.0000     120.0000       0.0000       
 2843                            446                             2842                                191.0997     150.0000     120.0000       0.0000       
 2844                            2842                            448                                 414.3912     125.0000     120.0000       0.0000       
 2846                            434                             2845                                250.8251     150.0000     120.0000       0.0000       
 2849                            440                             2848                                170.8132     125.0000     120.0000       0.0000       
 2850                            2848                            442                                 305.5225     150.0000     120.0000       0.0000       
 2851                            2845                            2848                                281.0317     150.0000     120.0000       0.0000       
 2853                            465                             2852                                194.3585     100.0000     120.0000       0.0000       
 2854                            2852                            467                                 125.0808     100.0000     120.0000       0.0000       
 2856                            2852                            2855                                176.1820     100.0000     120.0000       0.0000       
 2858                            194                             2857                                 99.4503     125.0000     120.0000       0.0000       
 2859                            2857                            204                                  64.5663     125.0000     120.0000       0.0000       
 2866                            2864                            194                                  24.1065     150.0000     120.0000       0.0000       
 2869                            2864                            2868                                245.4199     100.0000     120.0000       0.0000       
 2870                            2857                            2860                                160.3896     100.0000     120.0000       0.0000       
 2873                            210                             2872                                227.5604     125.0000     120.0000       0.0000       
 2874                            2872                            196                                 268.1068     125.0000     120.0000       0.0000       
 2876                            2872                            2875                                371.7504      63.0000     120.0000       0.0000       
 2878                            226                             2877                                307.2947     125.0000     120.0000       0.0000       
 2879                            2877                            414                                 173.2500     125.0000     120.0000       0.0000       
 2884                            2877                            2880                                281.7287      63.0000     120.0000       0.0000       
 2885                            2880                            2882                                121.5076      63.0000     120.0000       0.0000       
 2890                            414                             2889                                511.1986     100.0000     120.0000       0.0000       
 2892                            59                              2891                                 88.6861     100.0000     120.0000       0.0000       
 2893                            2891                            245                                  52.8998     100.0000     120.0000       0.0000       
 2896                            55                              2895                                145.5912     100.0000     120.0000       0.0000       
 2897                            2895                            243                                 160.3018     100.0000     120.0000       0.0000       
 2898                            2891                            2894                                 22.7213      63.0000     120.0000       0.0000       
 2903                            2894                            2901                                273.9050      63.0000     120.0000       0.0000       
 2904                            2894                            2895                                216.9637      63.0000     120.0000       0.0000       
 2906                            293                             2905                                146.6390     125.0000     120.0000       0.0000       
 2907                            2905                            303                                 144.4124     125.0000     120.0000       0.0000       
 2909                            297                             2908                                 65.4279     125.0000     120.0000       0.0000       
 2912                            2908                            2911                                165.1562     125.0000     120.0000       0.0000       
 2913                            2911                            299                                 191.1826     125.0000     120.0000       0.0000       
 2914                            2908                            2905                                216.7063      63.0000     120.0000       0.0000       
 2915                            2911                            412                                 174.4853      63.0000     120.0000       0.0000       
 2918                            2595                            2917                                143.5515      63.0000     120.0000       0.0000       
 2922                            1358                            2921                                 70.7763     100.0000     120.0000       0.0000       
 2923                            2921                            1554                                295.6819     100.0000     120.0000       0.0000       
 2924                            2921                            1554                                160.0058      63.0000     120.0000       0.0000       
 2927                            1498                            2926                                419.7004     100.0000     120.0000       0.0000       
 2929                            864                             2928                                 50.9561     100.0000     120.0000       0.0000       
 2933                            889                             2932                                 13.5431     100.0000     120.0000       0.0000       
 2937                            787                             2936                                 68.0242     100.0000     120.0000       0.0000       
 2940                            2936                            2939                                 69.9171     100.0000     120.0000       0.0000       
 2941                            2939                            842                                  75.0064     100.0000     120.0000       0.0000       
 2942                            2936                            2935                                 34.4525     100.0000     120.0000       0.0000       
 2943                            2939                            2934                                 27.5753     100.0000     120.0000       0.0000       
 2961                            2959                            1387                                321.8027     125.0000     120.0000       0.0000       
 2965                            2962                            2964                                152.1395     150.0000     120.0000       0.0000       
 2967                            2963                            2964                                152.1879     125.0000     120.0000       0.0000       
 2970                            2964                            2968                                 69.9814     125.0000     120.0000       0.0000       
 2971                            2968                            2969                                 48.8833     125.0000     120.0000       0.0000       
 2972                            2964                            2540                                214.0041     125.0000     120.0000       0.0000       
 2976                            2974                            1420                                 14.8492     150.0000     120.0000       0.0000       
 2977                            1365                            2974                                 11.4668     300.0000     120.0000       0.0000       
 2983                            2167                            2982                                325.6724     100.0000     120.0000       0.0000       
 2991                            821                             807                                 123.0849      63.0000     120.0000       0.0000       
 2996                            842                             851                                  60.8871     100.0000     120.0000       0.0000       
 2997                            125                             127                                  61.4186     100.0000     120.0000       0.0000       
 3002                            1727                            3001                                137.0419     100.0000     120.0000       0.0000       
 3003                            3001                            1761                                 95.9844     100.0000     120.0000       0.0000       
 3004                            3001                            3000                                244.4184     100.0000     120.0000       0.0000       
 3006                            1740                            3005                                 47.9364     125.0000     120.0000       0.0000       
 3007                            3005                            1742                                125.1751     125.0000     120.0000       0.0000       
 3023                            1744                            3016                                 59.9346      63.0000     120.0000       0.0000       
 3024                            3016                            3017                                 86.0968      63.0000     120.0000       0.0000       
 3025                            3017                            3018                                 95.7391     152.4000     130.0000       0.0000       
 3026                            3017                            3022                                117.3077      63.0000     120.0000       0.0000       
 3029                            359                             3028                                261.5268     125.0000     120.0000       0.0000       
 3031                            3028                            3027                                111.9549     100.0000     120.0000       0.0000       
 3033                            3028                            3032                                270.0794     125.0000     120.0000       0.0000       
 3034                            3032                            369                                 243.9514     125.0000     120.0000       0.0000       
 3036                            3032                            3035                                211.2990     100.0000     120.0000       0.0000       
 3038                            236                             3037                                331.2487     150.0000     120.0000       0.0000       
 3039                            3037                            295                                 487.4126     150.0000     120.0000       0.0000       
 3055                            3053                            3050                                 50.0894     400.0000     100.0000       0.0000       
 3056                            3050                            2403                                  7.1626     400.0000     100.0000       0.0000       
 3058                            1012                            3057                                305.4170     125.0000     120.0000       0.0000       
 3059                            3057                            1014                                411.4991     125.0000     120.0000       0.0000       
 3061                            3057                            3060                                157.3645     100.0000     120.0000       0.0000       
 3063                            943                             3062                                472.8794     125.0000     120.0000       0.0000       
 3064                            3062                            945                                 139.9969     125.0000     120.0000       0.0000       
 3073                            3062                            3065                                137.8860     100.0000     120.0000       0.0000       
 3074                            3065                            3070                                 61.8362     100.0000     120.0000       0.0000       
 3075                            3070                            3069                                 62.7274     100.0000     120.0000       0.0000       
 3076                            3070                            3066                                107.1816      63.0000     120.0000       0.0000       
 3077                            3066                            3067                                 23.9096     100.0000     120.0000       0.0000       
 3078                            3067                            3071                                 34.6966      63.0000     120.0000       0.0000       
 3079                            3067                            3068                                104.7078     100.0000     120.0000       0.0000       
 3080                            3065                            3072                                 28.0916     100.0000     120.0000       0.0000       
 3082                            945                             3081                                532.7824     100.0000     120.0000       0.0000       
 3112                            1571                            3111                                256.0771     125.0000     120.0000       0.0000       
 3113                            3111                            1601                                600.4531     125.0000     120.0000       0.0000       
 3115                            3111                            3114                                314.1699     100.0000     120.0000       0.0000       
 3117                            1765                            3116                                145.1071     100.0000     120.0000       0.0000       
 3118                            3116                            1767                                 95.0299     100.0000     120.0000       0.0000       
 3123                            1734                            3122                                119.3285     125.0000     120.0000       0.0000       
 3124                            3122                            1771                                352.4596     125.0000     120.0000       0.0000       
 3125                            3122                            3121                                 11.5790      63.0000     120.0000       0.0000       
 3126                            3121                            3120                                145.0322      63.0000     120.0000       0.0000       
 3127                            3120                            3119                                 16.6277      63.0000     120.0000       0.0000       
 3128                            3119                            3116                                 11.2796      63.0000     120.0000       0.0000       
 3130                            1882                            3129                                104.8446     100.0000     120.0000       0.0000       
 3131                            3129                            1987                                 64.0768     100.0000     120.0000       0.0000       
 3132                            3129                            1696                                  8.7617     100.0000     120.0000       0.0000       
 3134                            3133                            1698                                334.1571     100.0000     120.0000       0.0000       
 3138                            1279                            3137                                568.4153     150.0000     120.0000       0.0000       
 3139                            3137                            1281                                235.8060     150.0000     120.0000       0.0000       
 3141                            3137                            3140                                294.0105     100.0000     120.0000       0.0000       
 3143                            640                             3142                                 50.7242     100.0000     120.0000       0.0000       
 3147                            648                             3146                                371.2833     100.0000     120.0000       0.0000       
 3149                            2356                            3148                                433.7763     200.0000     120.0000       0.0000       
 3153                            2360                            3152                                426.8180     200.0000     120.0000       0.0000       
 3162                            3156                            3161                                123.1988     100.0000     120.0000       0.0000       
 3163                            3159                            3160                                 92.7851     100.0000     120.0000       0.0000       
 3164                            1395                            1393                                250.1173     125.0000     120.0000       0.0000       
 3168                            1379                            3167                                 80.6776     125.0000     120.0000       0.0000       
 3172                            2540                            3170                                 79.9035     125.0000     120.0000       0.0000       
 3173                            3170                            1439                                 64.2184     125.0000     120.0000       0.0000       
 3174                            3171                            3165                                300.7292     125.0000     120.0000       0.0000       
 3179                            3178                            1334                                 30.5433     100.0000     120.0000       0.0000       
 3180                            1334                            1457                                316.6022     100.0000     120.0000       0.0000       
 3182                            1391                            3181                                 76.1661     125.0000     120.0000       0.0000       
 3183                            3181                            579                                  11.1248     125.0000     120.0000       0.0000       
 3185                            577                             3184                                 70.3821     150.0000     120.0000       0.0000       
 3186                            3184                            579                                  28.5814     150.0000     120.0000       0.0000       
 3187                            3184                            3181                                 25.1082     125.0000     120.0000       0.0000       
 3189                            607                             3188                                 63.8869     125.0000     120.0000       0.0000       
 3190                            3188                            609                                  21.4561     125.0000     120.0000       0.0000       
 3193                            3191                            3188                                662.3273      63.0000     120.0000       0.0000       
 3195                            3194                            2242                                 58.2631     100.0000     120.0000       0.0000       
 3197                            3196                            2232                                 42.1798     125.0000     120.0000       0.0000       
 3200                            3198                            2165                                 24.3367     100.0000     120.0000       0.0000       
 3201                            3198                            2712                                300.0289      63.0000     120.0000       0.0000       
 3221                            3218                            3220                                 56.1094     125.0000     120.0000       0.0000       
 3222                            3220                            607                                 117.6093     125.0000     120.0000       0.0000       
 3223                            3205                            1537                                 66.4832     125.0000     130.0000       0.0000       
 3227                            3225                            2107                                 87.1772     125.0000     120.0000       0.0000       
 3229                            3225                            595                                  32.8915      63.0000     120.0000       0.0000       
 3230                            595                             3228                                142.1644      63.0000     120.0000       0.0000       
 3231                            2174                            2170                                123.1893     100.0000     120.0000       0.0000       
 3232                            1315                            1316                                196.8044     100.0000     120.0000       0.0000       
 3234                            1315                            3233                                200.5013     100.0000     120.0000       0.0000       
 3243                            31                              3242                                 93.1817     150.0000     120.0000       0.0000       
 3253                            3251                            2403                                 55.8299     200.0000     120.0000       0.0000       
 3263                            3053                            3250                                344.1045     400.0000     120.0000       0.0000       
 3272                            3270                            1297                                282.8198     125.0000     120.0000       0.0000       
 3273                            3270                            2150                                146.5806     100.0000     120.0000       0.0000       
 3276                            1355                            3275                                 85.2303     600.0000     120.0000       0.0000       
 3281                            1521                            1355                               1684.0145     600.0000     120.0000       0.0000       
 3286                            3284                            3250                                560.7179     400.0000     100.0000       0.0000       
 3287                            3284                            3275                                 41.5397     400.0000     120.0000       0.0000       
 3290                            3288                            3289                                  3.3982     400.0000     100.0000       0.0000       
 3291                            3289                            3284                                 39.2539     400.0000     100.0000       0.0000       
 3292                            3289                            1356                                306.8203     300.0000     120.0000       0.0000       
 3295                            3288                            3294                                404.6344     400.0000     120.0000       0.0000       
 3297                            3294                            3296                                605.9838     400.0000     120.0000       0.0000       
 3298                            3296                            601                                 167.9028     400.0000     120.0000       0.0000       
 3299                            1355                            1505                                 63.1334     300.0000     120.0000       0.0000       
 3301                            1490                            3300                                 90.4518     200.0000     120.0000       0.0000       
 3302                            3300                            1492                                145.9779     200.0000     120.0000       0.0000       
 3305                            562                             566                                1093.7381     200.0000     120.0000       0.0000       
 3307                            3300                            3306                                 22.3215     200.0000     120.0000       0.0000       
 3308                            3306                            3303                                303.1289     200.0000     120.0000       0.0000       
 3315                            1492                            3314                                  8.2511     200.0000     120.0000       0.0000       
 3320                            3314                            3319                                 10.2553     152.4000     130.0000       0.0000       
 3321                            3319                            3309                                 51.3801     100.0000     120.0000       0.0000       
 3326                            3306                            3319                                170.6408     100.0000     120.0000       0.0000       
 3327                            2812                            688                                 121.4121     125.0000     120.0000       0.0000       
 3328                            3170                            3171                                  2.8758     125.0000     120.0000       0.0000       
 3329                            2962                            2963                                  3.2460     125.0000     120.0000       0.0000       
 3330                            2963                            3171                                 72.8952     125.0000     120.0000       0.0000       
 3331                            1428                            1430                                 58.2809     125.0000     120.0000       0.0000       
 3334                            503                             3333                                112.4112     600.0000     120.0000       0.0000       
 3335                            3333                            505                                 936.0807     800.0000     120.0000       0.0000       
 3337                            2835                            3336                                 58.9554     125.0000     120.0000       0.0000       
 3347                            2738                            3346                                 16.3599     300.0000     120.0000       0.0000       
 3348                            3346                            1373                                 11.5623     300.0000     120.0000       0.0000       
 3349                            3346                            1379                                 83.3659     125.0000     120.0000       0.0000       
 3351                            1471                            3350                                 33.9436     150.0000     120.0000       0.0000       
 3352                            3350                            1369                                  5.4230     150.0000     120.0000       0.0000       
 3354                            2240                            2223                                186.2545     100.0000     120.0000       0.0000       
 3355                            2263                            2607                                213.3570     125.0000     120.0000       0.0000       
 3357                            2260                            3356                                104.0055     125.0000     120.0000       0.0000       
 3358                            2267                            2273                                348.0100     125.0000     120.0000       0.0000       
 3360                            2269                            3359                                111.5722     125.0000     120.0000       0.0000       
 3361                            3359                            2273                                159.5595     125.0000     120.0000       0.0000       
 3363                            613                             3362                                110.3148     125.0000     120.0000       0.0000       
 3364                            3362                            3218                                 72.7115     125.0000     120.0000       0.0000       
 3366                            3362                            3365                                158.3791      63.0000     120.0000       0.0000       
 3368                            2063                            3367                                  9.9120     125.0000     120.0000       0.0000       
 3369                            3367                            2092                                 38.8161     125.0000     120.0000       0.0000       
 3380                            3378                            2038                                 71.1324     150.0000     120.0000       0.0000       
 3383                            832                             3382                                 72.3436      63.0000     120.0000       0.0000       
 3385                            3382                            3384                                246.2771      63.0000     120.0000       0.0000       
 3387                            829                             3386                                126.7142     125.0000     120.0000       0.0000       
 3388                            3386                            832                                 357.6639     125.0000     120.0000       0.0000       
 3389                            836                             838                                1117.3360     125.0000     120.0000       0.0000       
 3391                            3390                            581                                  62.3162     200.0000     120.0000       0.0000       
 3392                            571                             3390                                254.4777     300.0000     120.0000       0.0000       
 3393                            3390                            575                                 446.9015     300.0000     120.0000       0.0000       
 3398                            73                              3396                                  7.5088     125.0000     120.0000       0.0000       
 3399                            3396                            3397                                 45.4493     100.0000     120.0000       0.0000       
 3400                            3397                            378                                 351.9012      63.0000     120.0000       0.0000       
 3402                            1108                            3401                                164.7598     125.0000     120.0000       0.0000       
 3403                            1108                            1031                                164.6354     125.0000     120.0000       0.0000       
 3405                            2845                            446                                 152.9256     150.0000     120.0000       0.0000       
 3407                            1842                            3406                                219.5737     125.0000     120.0000       0.0000       
 3408                            3406                            1844                                151.4103     125.0000     120.0000       0.0000       
 3418                            3415                            3417                                126.4154     125.0000     120.0000       0.0000       
 3422                            3350                            2974                                394.1874     150.0000     120.0000       0.0000       
 3423                            692                             694                                  53.8109     125.0000     120.0000       0.0000       
 3425                            694                             3424                                114.3476     125.0000     120.0000       0.0000       
 3430                            213                             3429                                  5.6514     152.4000     130.0000       0.0000       
 3432                            3429                            3431                                 38.7973     100.0000     120.0000       0.0000       
 3434                            3429                            3433                                 84.1034     100.0000     120.0000       0.0000       
 3435                            3314                            3251                                145.5950     200.0000     120.0000       0.0000       
 3438                            1403                            2978                                 35.4447     125.0000     120.0000       0.0000       
 3441                            3439                            3440                                  5.8726     125.0000     120.0000       0.0000       
 3442                            3439                            1671                                 72.8692     125.0000     120.0000       0.0000       
 3445                            789                             3443                                 14.9311     152.4000     130.0000       0.0000       
 3446                            3443                            3444                                144.1906     100.0000     120.0000       0.0000       
 3448                            3447                            1338                                 72.6724     125.0000     120.0000       0.0000       
 3454                            1363                            3453                                  5.0374     300.0000     120.0000       0.0000       
 3455                            3453                            2768                                108.8053     300.0000     120.0000       0.0000       
 3456                            3453                            3196                                 48.7831     150.0000     100.0000       0.0000       
 3457                            3196                            3194                                 58.4909     150.0000     100.0000       0.0000       
 3460                            1932                            1930                                117.2794     125.0000     120.0000       0.0000       
 3463                            3159                            3462                                396.1620     125.0000     120.0000       0.0000       
 3465                            505                             3464                                209.0989     600.0000     120.0000       0.0000       
 3466                            3464                            507                                 274.6929     600.0000     120.0000       0.0000       
 3467                            3270                            3464                                197.8358     125.0000     120.0000       0.0000       
 3471                            1571                            1573                                709.0933     200.0000     120.0000       0.0000       
 3479                            3476                            3478                                116.7510     100.0000     120.0000       0.0000       
 3481                            3480                            711                                 275.5916     125.0000     120.0000       0.0000       
 3484                            3476                            3480                                  4.0470     125.0000     120.0000       0.0000       
 3485                            127                             3415                                 25.9101     125.0000     120.0000       0.0000       
 3510                            1589                            3509                                297.3781     125.0000     120.0000       0.0000       
 3514                            1585                            3513                                427.1909     125.0000     120.0000       0.0000       
 3520                            3518                            795                                 144.1119     125.0000     120.0000       0.0000       
 3521                            3518                            3415                                127.7037     125.0000     120.0000       0.0000       
 3523                            791                             3522                                106.6406     180.0000     120.0000       0.0000       
 3524                            3496                            1206                                 11.4882     300.0000     120.0000       0.0000       
 3529                            1229                            3528                                176.8920     100.0000     130.0000       0.0000       
 3531                            3528                            1238                                192.1082     125.0000     120.0000       0.0000       
 3533                            3496                            3532                                379.9564     300.0000     120.0000       0.0000       
 3534                            3532                            109                                 280.9485     300.0000     120.0000       0.0000       
 3535                            3532                            3528                                126.7438     100.0000     120.0000       0.0000       
 3544                            673                             675                                 125.7694     125.0000     120.0000       0.0000       
 3546                            83                              3545                                239.5331     125.0000     120.0000       0.0000       
 3547                            694                             3476                                 77.2770     125.0000     120.0000       0.0000       
 3554                            85                              149                                 409.5853     100.0000     120.0000       0.0000       
 3563                            1890                            3562                                 78.3835     100.0000     120.0000       0.0000       
 3564                            1701                            1703                                 91.8200     100.0000     120.0000       0.0000       
 3566                            1703                            3565                                  5.0146     125.0000     120.0000       0.0000       
 3567                            1655                            3565                                243.7457     125.0000     120.0000       0.0000       
 3571                            170                             3570                                214.8085     125.0000     120.0000       0.0000       
 3572                            589                             2109                                165.0869     125.0000     120.0000       0.0000       
 3573                            3225                            2080                                 77.1060     125.0000     120.0000       0.0000       
 3574                            2080                            2096                                 47.0048     125.0000     120.0000       0.0000       
 3576                            2298                            3575                                 41.8453      63.0000     120.0000       0.0000       
 3577                            3575                            2302                                162.8963      63.0000     120.0000       0.0000       
 3578                            1301                            505                                   6.3874     150.0000     120.0000       0.0000       
 3594                            115                             3593                                 63.8669     125.0000     120.0000       0.0000       
 3595                            3593                            539                                  85.9050     125.0000     120.0000       0.0000       
 3596                            2291                            3593                                 54.1517     125.0000     120.0000       0.0000       
 3598                            2084                            3597                                  4.6425     125.0000     120.0000       0.0000       
 3599                            3597                            2596                                354.2084     125.0000     120.0000       0.0000       
 3601                            1328                            1521                                148.7708     125.0000     120.0000       0.0000       
 3603                            226                             3602                                323.5182     150.0000     120.0000       0.0000       
 3604                            915                             917                                1704.5678     200.0000     120.0000       0.0000       
 3605                            912                             915                                  18.2980     200.0000     120.0000       0.0000       
 3607                            1069                            3606                                 26.0705     125.0000     120.0000       0.0000       
 3610                            3606                            2681                                 26.8199     100.0000     120.0000       0.0000       
 3613                            2681                            3612                                 10.8087     100.0000     120.0000       0.0000       
 3614                            3612                            2684                                486.4251     100.0000     120.0000       0.0000       
 3616                            3612                            3615                                151.5014     100.0000     120.0000       0.0000       
 3618                            1037                            3617                                188.7465     125.0000     120.0000       0.0000       
 3619                            3617                            1039                                 84.0968     125.0000     120.0000       0.0000       
 3621                            3242                            2864                               1167.2023     150.0000     120.0000       0.0000       
 3622                            1684                            3440                                 87.8015     125.0000     120.0000       0.0000       
 3624                            1595                            3623                                480.8093     125.0000     120.0000       0.0000       
 3625                            3623                            1599                                543.8173     125.0000     120.0000       0.0000       
 3627                            3623                            3626                                331.4870     100.0000     120.0000       0.0000       
 3632                            221                             236                                 505.6450     150.0000     120.0000       0.0000       
 3634                            43                              3633                                249.7780     180.0000     120.0000       0.0000       
 3646                            3496                            3440                                309.8653     125.0000     120.0000       0.0000       
 3648                            3565                            1210                                531.7209     125.0000     120.0000       0.0000       
 3653                            2275                            3652                                 76.6372     150.0000     100.0000       0.0000       
 3656                            3194                            3655                                 19.2161     150.0000     100.0000       0.0000       
 3657                            3655                            2275                                 63.3479     150.0000     100.0000       0.0000       
 3658                            3652                            3198                                241.0621     100.0000     120.0000       0.0000       
 3661                            3652                            3660                                 52.8544     150.0000     100.0000       0.0000       
 3662                            3660                            3378                                 24.2817     150.0000     100.0000       0.0000       
 3663                            3660                            3205                                216.6328     100.0000     120.0000       0.0000       
 3664                            3597                            2595                                618.1923     125.0000     120.0000       0.0000       
 3667                            43                              3666                                  4.0807     152.4000     130.0000       0.0000       
 3668                            3666                            3643                                245.6372     125.0000     120.0000       0.0000       
 3670                            3633                            49                                  154.3406     150.0000     120.0000       0.0000       
 3673                            39                              3672                                334.5968     180.0000     120.0000       0.0000       
 3674                            3672                            43                                  947.9526     180.0000     120.0000       0.0000       
 3675                            83                              3672                                106.2230     125.0000     130.0000       0.0000       
 3676                            310                             306                                 141.7326     125.0000     120.0000       0.0000       
 3678                            166                             3677                                  4.2754     125.0000     130.0000       0.0000       
 3679                            3677                            35                                    4.2204     125.0000     120.0000       0.0000       
 3680                            3677                            162                                 218.6769     125.0000     120.0000       0.0000       
 3685                            3683                            910                                  32.9853     200.0000     120.0000       0.0000       
 3686                            3683                            931                                 340.3420     200.0000     120.0000       0.0000       
 3688                            1736                            3687                                 10.3463     150.0000     120.0000       0.0000       
 3689                            3687                            1174                                  6.7634     150.0000     120.0000       0.0000       
 3696                            917                             3687                                422.0727     200.0000     120.0000       0.0000       
 3699                            3697                            1714                                 69.8244     125.0000     120.0000       0.0000       
 3702                            3701                            3156                                 21.8808     125.0000     120.0000       0.0000       
 3706                            3148                            3701                                  4.9307     200.0000     120.0000       0.0000       
 3711                            3152                            3710                                167.1333     200.0000     120.0000       0.0000       
 3712                            3701                            3710                                167.7361     150.0000     120.0000       0.0000       
 3713                            3710                            3683                                 21.4171     200.0000     120.0000       0.0000       
 3714                            3156                            3159                                  3.0184     125.0000     120.0000       0.0000       
 3715                            2356                            981                                  22.2019     125.0000     120.0000       0.0000       
 3717                            2360                            979                                  13.6334     125.0000     130.0000       0.0000       
 3718                            3152                            3148                                 11.9574     200.0000     120.0000       0.0000       
 3719                            1748                            3697                                232.3401     125.0000     120.0000       0.0000       
 3720                            1720                            1718                                  6.5305     152.4000     130.0000       0.0000       
 3722                            3721                            1087                                191.8249     125.0000     120.0000       0.0000       
 3727                            502                             2322                                215.5290     800.0000     120.0000       0.0000       
 3728                            112                             31                                   38.1719     400.0000     120.0000       0.0000       
 3732                            3730                            113                                 430.9856     150.0000     120.0000       0.0000       
 3736                            3734                            35                                  157.8530     300.0000     120.0000       0.0000       

[PUMPS]

[VALVES]

[EMITTERS]

[STATUS]

[PATTERNS]

[CURVES]

[CONTROLS]

[RULES]

[QUALITY]

[SOURCES]

[MIXING]

[REACTIONS]
 ORDER  BULK            1.00
 ORDER  WALL            1
 ORDER  TANK            1.00
 GLOBAL BULK            0.000000
 GLOBAL WALL            0.000000

[ENERGY]
 GLOBAL EFFIC        75.0000
 DEMAND CHARGE       0.0000

[TIMES]
 DURATION            0:00:00
 HYDRAULIC TIMESTEP  1:00:00
 QUALITY TIMESTEP    0:06:00
 REPORT TIMESTEP     1:00:00
 REPORT START        0:00:00
 PATTERN TIMESTEP    1:00:00
 PATTERN START       0:00:00
 RULE TIMESTEP       0:06:00
 START CLOCKTIME     0:00:00
 STATISTIC           NONE

[OPTIONS]
 UNITS               LPS
 PRESSURE            METERS
 HEADLOSS            H-W
 UNBALANCED          STOP
 QUALITY             NONE
 DEMAND MULTIPLIER   1.0000
 EMITTER EXPONENT    0.5000
 VISCOSITY           1.000000
 DIFFUSIVITY         1.000000
 SPECIFIC GRAVITY    0.998000
 TRIALS              40
 ACCURACY            0.00100000
 TOLERANCE           0.01000000
 CHECKFREQ           2
 MAXCHECK            10
 DAMPLIMIT           0.00000000

[REPORT]
 PAGESIZE            0
 STATUS              NO
 SUMMARY             YES
 ENERGY              NO
 MESSAGES            YES
 NODES               NONE
 LINKS               NONE
 Elevation           NO
 Demand              PRECISION 2
 Head                PRECISION 2
 Pressure            PRECISION 2
 Quality             NO
 Length              NO
 Diameter            NO
 Flow                PRECISION 2
 Velocity            PRECISION 2
 Headloss            PRECISION 2
 Quality             NO
 State               NO
 Setting             NO
 Reaction            NO

[COORDINATES]
 29                               233790.930453  146683.315342
 31                               233795.256678  146681.644734
 33                               233888.934783  146652.530983
 35                               233987.515030  146534.382062
 37                               234215.382806  146375.150414
 39                               234154.237593  146290.884657
 43                               233003.803423  145732.745559
 49                               232828.886721  145478.835413
 51                               232919.429387  145215.859760
 53                               232924.904421  145219.018989
 55                               233426.091301  145281.390637
 59                               233643.228933  145258.637245
 61                               233706.528421  145270.214317
 63                               233974.328246  145459.808141
 65                               233996.713807  145329.506974
 67                               234072.769985  145301.912687
 69                               234139.823830  145223.622653
 71                               234113.830182  145117.364573
 73                               234315.641215  144952.493325
 75                               234422.789686  144846.990396
 77                               234481.582646  144818.054508
 79                               234537.321046  144795.424524
 81                               234787.353862  144564.066572
 83                               233772.770758  146193.817537
 85                               233725.922930  146223.498840
 87                               234229.306870  146510.450878
 89                               234358.146104  146533.418068
 91                               234659.742870  146466.974062
 93                               234907.731110  146445.111422
 95                               235232.718167  146401.901614
 97                               235223.109815  146290.794286
 99                               235208.492119  146227.612622
 101                              235206.120519  146212.363790
 103                              235177.866935  146069.878142
 105                              235134.120455  145865.167453
 107                              235608.054839  146291.336382
 109                              235788.281015  146266.353422
 113                              234198.752102  146849.583070
 115                              234168.849782  146892.171246
 117                              234056.668212  147036.458433
 119                              233878.779574  147145.614543
 121                              233844.190917  147196.987727
 123                              233815.820517  147377.822475
 125                              233721.453125  147536.937503
 127                              233756.499927  147586.972200
 133                              235026.895959  146831.032622
 135                              235257.607607  146936.604062
 137                              235338.783255  147028.037038
 139                              235423.620993  147244.192440
 149                              233462.128689  146253.916903
 151                              233413.484373  146508.718750
 153                              233433.671877  146531.921870
 155                              233611.903207  146460.413206
 160                              233852.961845  146417.705742
 162                              233826.843525  146442.137294
 164                              233568.680539  146681.934873
 166                              233980.735637  146539.502581
 168                              233932.244191  146590.885768
 170                              234329.802503  146349.340766
 172                              234162.589094  146039.970638
 174                              234166.238808  146036.130817
 176                              234322.451798  146041.860302
 178                              234257.980726  146131.721854
 180                              234404.350766  146278.716943
 182                              234326.721414  146049.299470
 184                              234263.864742  146137.316846
 186                              234068.887393  145937.680746
 194                              232690.958400  146285.843028
 196                              232527.303011  146258.750627
 200                              232404.655572  146254.462222
 204                              232648.491170  146127.419548
 206                              232621.591583  146038.050905
 208                              232592.843748  145902.312493
 210                              232586.131775  145902.545560
 213                              232839.221682  146085.442572
 217                              232823.680005  146008.381662
 219                              232753.919780  146007.153150
 221                              232723.382610  145631.835548
 223                              232400.884340  145793.881031
 226                              232405.442870  146262.121952
 228                              232738.684002  145678.247921
 231                              232753.456756  145880.383405
 236                              232921.251429  145229.532093
 239                              232691.031252  145104.968749
 241                              232756.312500  145245.312493
 243                              233568.784101  145492.744973
 245                              233642.780053  145373.314109
 247                              233911.426198  145295.343757
 249                              233881.967774  145215.910586
 251                              234021.112262  145152.622573
 256                              233708.192061  145265.693594
 259                              233832.239863  144960.175781
 261                              233931.281254  144706.718748
 263                              233984.325003  144600.233621
 265                              233987.835301  144451.501801
 269                              233984.724093  144316.521680
 271                              233968.250726  144239.835788
 274                              233746.132888  144478.688923
 278                              234120.366518  144420.101516
 280                              234419.161110  144427.556828
 282                              234215.971734  144263.511964
 284                              234271.762934  144172.913132
 286                              234346.856230  144054.324060
 288                              234015.954166  144808.997948
 290                              234058.513846  144856.063244
 293                              233400.026357  144628.815964
 295                              233318.466107  144683.518589
 297                              233290.862508  144803.834806
 299                              233532.231733  145007.497981
 301                              233636.834581  144901.423341
 303                              233595.316373  144844.623100
 306                              233795.388397  145048.656158
 308                              233566.501237  145036.387485
 310                              233741.638469  145179.706157
 312                              233680.021877  145029.323245
 314                              233772.682719  145103.704793
 324                              233719.369397  145235.320653
 331                              233800.666349  145026.194349
 333                              233709.812501  145262.234381
 339                              233984.410690  144597.416086
 342                              234001.073830  144601.546476
 344                              234226.382571  144670.234984
 346                              234256.385450  144651.823344
 348                              234277.587608  144617.321025
 350                              234347.834527  144530.334042
 353                              234001.970401  144447.053626
 357                              234304.045190  144304.595564
 359                              234776.387142  144237.793724
 361                              234821.901014  144179.548812
 363                              235007.381335  144008.735612
 365                              235076.648343  143973.348892
 367                              234943.383943  143899.490620
 369                              234694.132262  144145.227852
 373                              234391.851350  144154.527196
 376                              234246.815936  144667.232833
 378                              234031.275444  144758.437144
 380                              234501.838982  144709.026188
 382                              234658.635222  144401.995372
 384                              234660.665387  144403.552652
 386                              234684.075350  144373.834220
 388                              234640.953126  144428.593756
 390                              234739.564022  144484.576172
 394                              234614.535414  144831.612940
 398                              233304.486821  145032.121933
 404                              233443.431704  145277.588301
 408                              233613.052638  145183.267794
 410                              233653.843749  145259.890621
 412                              233536.270757  144898.953421
 414                              232635.273876  146538.382254
 418                              232648.319632  146538.375072
 420                              233147.888748  146569.982765
 422                              232474.062437  146940.861689
 424                              232271.823564  147321.229632
 434                              231942.002212  147400.431776
 436                              232728.747727  147092.719417
 438                              231759.852627  146977.991174
 440                              231745.573812  147247.749231
 442                              231452.319507  147183.383263
 444                              231616.377795  147082.385231
 446                              231658.588486  147682.199212
 448                              231486.330115  148124.363200
 452                              231640.843747  148908.937504
 454                              231440.765619  148915.593744
 455                              231592.374995  148776.140624
 457                              231531.713510  148121.193513
 459                              231800.850596  147946.383227
 461                              231608.292490  148178.228131
 463                              231582.735464  147439.458434
 465                              231944.900344  147398.369115
 467                              231830.555764  147207.403087
 471                              234220.494089  146819.054314
 473                              234296.743683  146700.835547
 475                              234330.639941  146646.749199
 477                              234349.578355  146578.403143
 480                              233882.020533  146643.910356
 482                              234194.006198  146500.412958
 484                              234143.511123  146482.210566
 489                              234473.207257  146725.709090
 491                              234411.762692  146796.154190
 493                              234389.123014  146849.882574
 495                              234440.233270  146824.722030
 497                              234460.979750  146845.752718
 503                              234112.779206  146957.307374
 505                              234740.622648  147677.149281
 507                              235033.633271  148061.901823
 523                              235199.066023  148276.763216
 533                              235314.119943  148409.250128
 535                              235425.705296  148324.404461
 537                              235563.836247  148213.487632
 539                              234298.264535  146967.559733
 541                              234346.126342  147000.752190
 543                              234417.067366  147131.277935
 545                              234444.588725  147255.870216
 550                              234402.964776  147290.617223
 552                              234338.515622  147243.203119
 554                              234350.258726  146560.272190
 558                              235491.367943  147155.241295
 560                              235510.094225  147231.167595
 562                              235451.682919  147398.558079
 566                              235478.005344  148115.058459
 568                              235537.435143  148184.191376
 571                              235624.457623  148278.828976
 575                              236151.381338  148739.783155
 577                              236520.572240  148768.968224
 579                              236600.522008  148710.693584
 581                              235774.474359  148508.316624
 583                              235517.777937  148911.470823
 585                              235505.611863  148932.036724
 587                              235504.350252  148893.810567
 589                              235396.946723  148762.953237
 595                              235174.382932  148775.601679
 597                              235462.954601  148710.029289
 599                              235533.374999  148792.531248
 601                              235503.669895  148669.986544
 603                              235521.624999  148656.765632
 607                              235653.365596  148434.163530
 609                              235715.973731  148383.963079
 611                              235666.562503  148539.609376
 613                              235653.436503  148683.218704
 617                              235483.218743  148395.046880
 621                              235307.705927  148402.011920
 623                              235290.117502  148417.663958
 626                              235369.455543  148354.957200
 627                              235408.422183  148402.540704
 629                              235518.990567  147726.881903
 631                              235606.132964  147838.443290
 634                              235719.948412  147970.837344
 638                              235815.332025  148035.838861
 640                              235914.593751  147962.234367
 642                              235920.093751  147973.499999
 644                              235848.971162  147802.786951
 646                              235865.861953  147774.397214
 648                              235847.578119  147676.328127
 654                              233889.189424  146381.913692
 656                              234113.353062  147117.526479
 658                              234088.340982  147162.028495
 660                              234060.402982  147377.629999
 662                              234056.438835  147382.016387
 664                              233987.493478  147312.136911
 666                              233928.044105  147221.113504
 669                              233943.682646  147207.206639
 673                              233967.721910  147181.759311
 675                              234066.177646  147145.228996
 678                              234061.719030  147150.339567
 680                              233973.499414  147244.755407
 682                              234017.277798  147277.405167
 684                              234118.710498  147250.900684
 686                              233735.688229  147176.414879
 688                              234588.172886  147187.231247
 690                              234689.206288  147124.083219
 692                              234693.250550  147121.790607
 694                              234741.351170  147097.667151
 696                              234861.762770  147333.842559
 698                              234744.968742  147227.953119
 700                              234769.487318  147276.583018
 702                              234758.595174  147281.841103
 711                              234915.389832  147084.914083
 713                              234928.386454  147055.911967
 715                              234999.254007  147087.437103
 717                              234715.519590  146645.535998
 719                              234713.600865  146626.536831
 723                              234767.579830  146643.284830
 725                              234931.462518  146727.694622
 728                              235046.053527  146781.612581
 730                              235463.064384  147060.263951
 732                              235467.441177  147068.560442
 734                              235456.862830  147070.890824
 738                              235406.110759  147083.708607
 740                              235385.438423  147093.132735
 742                              234867.776950  147330.852175
 745                              234739.664950  147377.288111
 747                              234726.214926  147382.947898
 749                              234724.611910  147383.639631
 751                              234774.788470  147633.066863
 754                              235408.648258  147089.399454
 756                              235164.641865  147197.461021
 758                              234825.082151  147346.734114
 761                              234851.481238  147398.544319
 763                              234750.357670  147437.323887
 767                              234532.522166  147270.736015
 769                              234553.358528  147457.593112
 771                              234502.299451  147472.461373
 773                              234469.688072  147484.047817
 775                              234459.753923  147487.091868
 777                              234254.921485  147551.582570
 779                              234249.511473  147553.295665
 781                              234108.019457  147616.178478
 783                              234101.741518  147622.427534
 785                              234070.502698  147664.052103
 787                              234013.367190  147737.578127
 789                              233926.371254  147771.106994
 791                              233874.591872  147743.706422
 795                              233642.440871  147737.102907
 797                              233494.872637  147825.881004
 799                              233478.004821  147875.359712
 801                              233379.484373  147960.296879
 803                              233343.750005  148049.828127
 805                              233285.374997  148055.625007
 807                              233361.915431  148067.413840
 809                              233282.874997  147964.343743
 811                              233501.532020  147825.167813
 813                              233745.886325  147870.918127
 815                              233869.318588  147747.065456
 817                              233760.561157  147872.572847
 819                              233486.452595  147894.903505
 821                              233445.912729  148005.465636
 823                              233757.695205  147904.766303
 829                              234219.616646  147678.818698
 832                              234142.804822  147862.374863
 836                              234321.718758  148060.390623
 838                              233782.865845  148017.360687
 840                              233779.068037  147942.141903
 842                              233824.476389  147639.412024
 851                              233772.210933  147610.812503
 855                              233985.611533  147438.980201
 857                              234412.809376  147433.876382
 859                              234364.170559  147453.097421
 862                              234503.374998  147710.093743
 864                              234427.199654  147710.281743
 866                              234254.484374  147560.015631
 869                              234267.819410  147555.433520
 871                              234417.234374  147506.953119
 873                              234358.179225  147575.527722
 875                              234239.203126  147522.453119
 881                              234144.512054  147386.770471
 882                              233989.083090  147446.483975
 885                              233817.593749  147376.578127
 887                              233829.828117  147367.999999
 889                              233853.781253  147437.875007
 891                              233839.109381  147273.031247
 893                              233980.987126  147434.280335
 896                              234814.118534  146770.544190
 898                              234704.213782  146646.841006
 900                              234630.208342  146715.414046
 902                              234084.904118  145940.400237
 904                              234073.933248  145931.187763
 906                              234232.527602  145747.024608
 908                              234236.605897  145745.261912
 910                              234860.859382  145386.531245
 912                              235635.180023  145014.785789
 915                              235653.447816  145013.734929
 917                              237314.890633  145096.375005
 919                              237384.316405  145163.336178
 923                              234234.074495  145756.894928
 931                              235125.659092  145265.089431
 933                              235283.306183  145177.362269
 935                              235643.164615  145037.798237
 937                              235300.329799  145110.115309
 939                              235478.303271  144866.475132
 941                              235073.536956  145049.575797
 943                              234796.653638  145031.295117
 945                              234998.667047  144639.686108
 947                              234951.324679  144553.910396
 949                              234932.635254  144518.517692
 951                              235468.314567  144027.566972
 953                              234648.550380  144845.075594
 956                              235050.260633  144887.444231
 958                              234724.703126  145237.687501
 960                              234509.390630  145027.546877
 962                              234523.109382  145053.499997
 964                              234552.481782  145109.837158
 966                              234690.885270  145369.911037
 968                              234838.576662  145401.853917
 972                              234230.756074  145728.975111
 975                              234131.800934  145456.644605
 977                              234124.697654  145436.116805
 979                              234306.522678  145704.314349
 981                              234316.145702  145735.739613
 983                              234435.242998  145919.524381
 985                              234453.645334  145998.706462
 987                              234483.174010  146114.652880
 989                              234043.318220  145971.677951
 990                              234081.490649  145656.660491
 992                              234074.830857  145307.926261
 994                              234045.278390  145488.518813
 996                              234728.549622  145844.650269
 998                              235095.733255  145669.674941
 1000                             234749.221526  145935.194605
 1009                             233918.898822  146152.320974
 1012                             235153.336471  145317.347875
 1014                             235401.407367  145267.825213
 1016                             235396.606845  145258.606770
 1018                             235334.698263  145305.358045
 1020                             235622.722135  144915.873725
 1023                             236159.185496  143325.755323
 1027                             235759.208007  144786.677468
 1029                             235662.004439  144508.496316
 1031                             235945.327911  144991.882493
 1035                             236378.244072  144054.163116
 1037                             236462.028520  144465.648108
 1039                             236543.205544  144719.920604
 1041                             236562.579304  144753.426540
 1043                             236599.153725  144823.375723
 1045                             236606.559672  144875.891180
 1047                             236607.654859  144896.761727
 1049                             236608.636167  144913.769524
 1051                             236611.645960  144962.692029
 1053                             236614.526504  144992.104525
 1055                             236616.118685  145039.699445
 1057                             236604.077416  145113.871693
 1059                             236405.256349  145436.353507
 1061                             236213.833512  144100.496524
 1063                             236232.801816  144304.046492
 1065                             236043.734376  144172.578124
 1069                             236117.785916  144321.167662
 1071                             236152.998991  144315.122039
 1076                             236327.114421  144480.070733
 1078                             236351.370584  144674.472220
 1080                             236360.942755  144735.771593
 1083                             236423.411752  144836.968092
 1085                             236436.383720  144888.889420
 1087                             236407.802633  144470.552156
 1090                             236326.892312  144478.446220
 1092                             236246.148670  144470.659817
 1096                             236170.445472  144483.393002
 1098                             236200.606030  144690.139141
 1100                             236287.643429  144836.007578
 1102                             236212.549144  144884.530028
 1104                             236158.272024  144922.870509
 1106                             236135.713496  144950.610253
 1108                             236109.787297  144985.229345
 1111                             235764.401095  145000.116365
 1113                             236120.137256  144777.329612
 1115                             236079.200888  144912.093629
 1119                             236344.055288  144971.813773
 1121                             236371.110070  144827.939406
 1127                             236103.353306  144515.968316
 1129                             236573.401011  144736.987044
 1131                             235114.020807  144442.345212
 1133                             235047.017639  144432.882652
 1135                             236606.039874  144821.111752
 1137                             236704.110552  144753.777420
 1139                             236756.183598  144549.103768
 1141                             236802.343064  144144.140284
 1143                             236747.705512  144008.683708
 1145                             236715.060265  143938.083042
 1147                             236709.976456  143940.216508
 1149                             236565.995613  143714.157480
 1151                             236511.503579  143520.446542
 1153                             236638.732394  143615.722096
 1155                             236722.819144  143507.463360
 1157                             236737.283317  144125.542676
 1159                             236565.631837  144180.162037
 1161                             236639.360168  144726.916732
 1165                             236836.833848  143969.362220
 1167                             237026.588888  144416.503180
 1169                             236786.338568  143830.593564
 1172                             236911.828120  143799.294619
 1174                             237703.433249  144942.382613
 1175                             237204.604313  144749.913692
 1177                             237081.595848  144666.149132
 1179                             237152.191865  144989.333453
 1181                             236804.861907  144829.439482
 1183                             236845.559000  144758.696844
 1185                             236722.887034  144737.628074
 1187                             236764.946277  144549.792974
 1189                             236417.454344  145128.064909
 1191                             236214.336456  145143.957869
 1193                             236402.382680  145258.825149
 1195                             236624.448376  145039.747805
 1197                             236713.377768  145036.938813
 1199                             236823.730088  145195.181037
 1201                             236994.640632  145025.749997
 1203                             236720.038814  145035.528873
 1206                             236416.790696  146083.032590
 1208                             236433.386780  145888.601335
 1210                             236770.188712  145781.455245
 1217                             235886.017169  146207.396639
 1219                             235708.654069  146293.427288
 1221                             235702.480257  146296.195391
 1223                             235647.558967  146336.708302
 1225                             235644.664462  146341.433484
 1227                             235406.343751  146886.015630
 1229                             235816.238661  146000.736610
 1231                             235808.354702  145985.421940
 1233                             235777.164431  145857.370597
 1235                             235762.255289  145780.662525
 1238                             235990.630202  145830.816098
 1242                             235660.832631  146173.928030
 1244                             235701.970359  146155.929966
 1246                             235790.578087  145992.420510
 1249                             235652.322023  146043.298014
 1251                             235571.691895  146209.277150
 1253                             235567.065211  146199.909872
 1255                             235519.621751  146103.687006
 1257                             235415.801383  146208.165966
 1260                             235121.409107  146191.403546
 1262                             234929.378742  145979.386462
 1264                             235079.042630  145968.348417
 1266                             235277.667367  146060.010470
 1268                             235429.492951  146107.954398
 1270                             235479.836359  146106.732910
 1272                             235378.809255  146113.125022
 1274                             235282.947802  146066.486114
 1276                             235328.546871  146116.515630
 1278                             235156.885736  145963.126258
 1279                             234665.581057  146480.546251
 1281                             235402.248759  146778.856142
 1283                             235853.525031  146780.291422
 1285                             235939.831303  146962.274382
 1287                             235646.464999  146748.261134
 1289                             235396.744455  146729.998526
 1291                             235230.666938  146538.716956
 1293                             235719.118519  146849.099182
 1295                             235448.525111  146290.725022
 1297                             235223.361501  147670.846605
 1301                             234735.175318  147680.484831
 1304                             234739.514766  147700.609439
 1306                             234721.461790  147700.566951
 1310                             234567.120678  147499.474095
 1315                             234642.403302  147984.691199
 1316                             234801.782070  147869.843903
 1318                             235637.246997  148268.045684
 1320                             235881.546871  148387.484368
 1322                             236043.953128  148397.281248
 1324                             236049.232189  148392.119209
 1326                             236084.107064  148446.538048
 1328                             236065.383080  148470.847184
 1330                             235980.068304  148575.123832
 1332                             236104.164421  148509.522416
 1334                             236177.757319  148471.825135
 1336                             236166.108128  148657.903810
 1338                             236248.888280  148741.646096
 1342                             235966.546871  148325.546880
 1344                             235877.874999  148240.390624
 1346                             235783.062503  148151.390624
 1348                             235788.937495  148143.218752
 1350                             235705.890631  148211.031248
 1352                             235844.000007  148265.593744
 1355                             234927.033542  147684.010895
 1356                             235134.385861  147970.795057
 1358                             235163.624999  147948.578127
 1360                             235268.031247  147875.312503
 1363                             236137.692903  148753.008174
 1365                             236233.343752  148854.781248
 1367                             236236.989676  148858.677057
 1369                             236503.500008  149143.906256
 1371                             236510.633386  149151.303141
 1373                             236660.309912  149314.477345
 1379                             236733.209064  149281.317857
 1381                             236820.284108  149213.814176
 1387                             236727.658936  148561.481360
 1389                             236684.520056  148614.691360
 1391                             236530.846088  148666.491136
 1393                             236505.409752  148670.244032
 1395                             236386.477584  148687.237317
 1397                             236291.786488  148715.856224
 1400                             236309.674126  148789.385873
 1403                             236352.866175  148843.332492
 1405                             236434.595945  148942.491917
 1407                             236573.234376  149094.000000
 1420                             236232.421880  148837.937504
 1424                             236659.228500  149024.386576
 1428                             236486.296872  148834.468752
 1430                             236510.843752  148781.609376
 1432                             236414.109368  148759.453120
 1437                             236596.049226  148725.982485
 1439                             236802.921224  148892.320640
 1444                             236786.167538  148725.428435
 1447                             236738.601204  148780.448615
 1455                             236296.810296  148666.266416
 1457                             236307.906248  148664.671872
 1461                             236159.224488  148504.259856
 1467                             236759.310855  148542.416542
 1469                             236805.187496  148531.203120
 1471                             236533.465619  149128.430431
 1474                             236625.246962  149052.263548
 1477                             236700.968744  148989.593744
 1484                             236421.531256  148817.562496
 1488                             235292.453127  147631.265631
 1490                             235327.000007  147603.656255
 1492                             235523.161469  147487.298050
 1495                             235992.515623  147366.375007
 1498                             235379.718743  147671.546879
 1502                             235314.890631  147736.375007
 1505                             234967.687495  147731.937503
 1507                             235032.296871  147685.249999
 1509                             235087.734375  147643.359375
 1513                             235288.578119  147809.140623
 1521                             235971.517383  148586.268048
 1523                             236066.767240  148841.641104
 1525                             236515.900872  149392.383089
 1527                             236574.724824  149429.544641
 1529                             236450.724936  149657.668913
 1531                             235917.868039  148989.033952
 1537                             236062.024088  149103.111200
 1541                             235236.328775  147072.828719
 1548                             235213.578119  147012.890622
 1554                             235170.949127  148120.268992
 1556                             236085.906248  147727.625007
 1558                             235497.497879  147234.723007
 1560                             235458.225330  147077.075648
 1563                             235530.113801  147244.445708
 1565                             235621.359367  147332.562495
 1567                             235850.992610  147380.674523
 1569                             235973.171871  147339.578127
 1571                             236068.441912  147290.766113
 1573                             236714.353836  146998.426696
 1575                             236734.263080  146990.916681
 1577                             237228.481054  146765.792820
 1579                             237316.823314  146724.081581
 1581                             237483.039915  146649.313633
 1583                             237726.500009  146532.963704
 1585                             237479.257635  146643.463431
 1589                             237066.176916  146187.392709
 1591                             237048.820136  146154.104638
 1593                             237225.693049  145895.185821
 1595                             237291.969417  145850.963005
 1599                             237365.841913  145250.444061
 1601                             236481.705113  146756.199929
 1603                             236576.354856  146701.963486
 1605                             236550.703128  146874.515630
 1607                             237142.469694  146577.757849
 1611                             236923.452421  146383.614303
 1613                             236714.454392  146481.235790
 1615                             236550.314049  146571.678454
 1617                             236524.305169  146588.248252
 1619                             236515.810289  146586.436015
 1621                             237247.430765  146581.084284
 1623                             236854.943707  146705.832297
 1625                             236623.400802  146699.394235
 1627                             236688.007400  146668.185742
 1629                             236749.992069  146371.784760
 1631                             236547.841321  146590.261716
 1634                             236554.345400  146589.629646
 1637                             236412.347418  146290.419918
 1639                             236696.866981  146954.603826
 1642                             236520.203223  146604.680482
 1645                             236438.869761  146382.736402
 1647                             236402.997620  146290.063428
 1649                             236053.015624  146801.203118
 1651                             236184.114088  146281.955230
 1655                             236693.741032  145956.167357
 1659                             236958.186692  146191.837456
 1661                             236727.727439  146231.360835
 1663                             236704.176296  146233.646862
 1665                             236639.903416  146245.799550
 1667                             236638.453128  146201.249998
 1669                             236503.453656  146356.755918
 1671                             236682.683960  146172.627646
 1677                             236786.222792  146158.526030
 1679                             236848.406648  146066.132142
 1681                             236850.299912  145971.726222
 1684                             236739.924771  146084.832781
 1686                             236753.710856  146082.097182
 1689                             236582.750520  146075.582846
 1691                             236772.733720  145947.105421
 1693                             236769.969964  145811.305518
 1696                             236764.776888  145766.283485
 1698                             236746.355971  145762.280238
 1701                             236515.609368  145981.546878
 1703                             236523.453128  145890.062493
 1706                             236491.203128  145893.296877
 1708                             236961.659080  146199.860158
 1710                             237021.844232  146328.504622
 1712                             237381.250489  145976.787918
 1714                             237188.786105  145527.051469
 1718                             237187.686697  145453.424973
 1720                             237187.608065  145446.894995
 1722                             237189.545146  145294.391612
 1724                             237192.128598  145110.722538
 1727                             237382.048478  145172.897186
 1730                             237390.008025  145139.341741
 1732                             237449.726537  145118.953101
 1734                             237725.181257  145040.419357
 1736                             237707.107117  144959.093241
 1740                             237695.880121  144902.888957
 1742                             237770.434473  144770.897948
 1744                             237322.569235  145418.452502
 1746                             236971.859368  145276.328125
 1748                             237011.402088  145525.837821
 1750                             236852.716984  145524.876509
 1752                             236749.564008  145525.208349
 1755                             236845.014536  145455.339053
 1757                             236995.357368  145455.500765
 1761                             237552.728121  145330.612765
 1763                             237742.140345  145499.306285
 1765                             237624.169574  145272.529980
 1767                             237798.348442  145241.043225
 1769                             237875.319481  145182.584205
 1771                             238141.692092  145228.798914
 1772                             237863.208631  145326.552440
 1775                             237998.229922  145216.176876
 1777                             237570.078985  145222.979309
 1780                             237352.658169  145113.280029
 1783                             238320.069110  145484.437332
 1785                             238149.011257  145704.351037
 1787                             238251.549197  145481.325581
 1789                             238178.109370  145482.625005
 1791                             237927.093753  145490.078125
 1793                             238160.046874  145507.609373
 1797                             236750.024440  145528.262125
 1799                             236737.621688  145445.160205
 1801                             236661.489112  145214.684829
 1803                             236616.742616  145445.378589
 1805                             236516.437048  145446.875917
 1809                             236614.924049  145410.376649
 1812                             236511.545224  146194.773278
 1814                             236161.318344  146433.606094
 1816                             236514.288061  145804.993325
 1818                             237806.041093  144968.843687
 1820                             237117.947582  145107.376977
 1822                             236740.800338  145528.136894
 1824                             236477.263708  145524.558974
 1826                             236410.156029  145523.647883
 1828                             236398.917960  145523.495309
 1830                             236398.465592  145520.263485
 1832                             236390.974952  145520.036605
 1834                             235570.087623  145191.062621
 1836                             235678.894311  145187.762221
 1838                             235869.749639  145178.587837
 1840                             236112.494456  145159.271437
 1842                             236111.510248  145212.079885
 1844                             235920.524119  145269.685469
 1847                             235342.640343  145290.675869
 1849                             235228.083447  145353.244973
 1851                             235443.919319  145144.905949
 1853                             236740.821448  145535.721389
 1855                             236737.840463  145610.715074
 1857                             236495.978123  145611.326435
 1859                             236481.848981  145539.465503
 1862                             236097.947605  145654.873372
 1864                             235217.878567  145839.617917
 1868                             234879.794730  145909.582136
 1874                             235660.537443  145094.897111
 1875                             235964.382327  145078.941533
 1877                             235645.996211  145046.721956
 1878                             235651.557279  145043.906047
 1880                             235989.265623  145023.578125
 1882                             236870.293277  145804.193697
 1884                             236504.450313  145756.740145
 1886                             236440.326003  145755.819354
 1888                             236434.726862  145760.769256
 1890                             236315.832903  145754.896847
 1892                             236101.863575  145757.628225
 1894                             236054.558567  145757.111533
 1896                             235990.600527  145750.983093
 1898                             235934.060167  145748.192445
 1900                             235752.107559  145764.029069
 1902                             235747.802487  145765.016813
 1904                             235500.422588  145827.442166
 1906                             235406.505127  145854.105021
 1908                             236104.465442  145655.293102
 1910                             236098.537343  145651.693658
 1912                             236049.812504  145646.234381
 1915                             235941.923414  145645.776303
 1917                             235940.554695  145692.147725
 1919                             236316.156712  145691.382653
 1921                             236317.112264  145543.733597
 1923                             236253.446296  145555.309101
 1926                             236270.992216  145153.642797
 1928                             236324.698360  145147.562317
 1930                             236119.667384  145231.250541
 1932                             236115.137848  145347.249949
 1934                             236111.644824  145452.980749
 1937                             236409.080264  145606.764301
 1939                             236314.845304  145536.649949
 1941                             236157.252040  145348.068669
 1943                             235697.849184  145568.866608
 1945                             235661.900039  145475.275709
 1947                             235653.212062  145454.980002
 1950                             235782.373929  145550.488260
 1952                             235464.023711  145720.157141
 1955                             235444.410167  145668.911213
 1957                             235321.418183  145668.502093
 1959                             235245.941895  145710.526221
 1961                             235203.936327  145731.607485
 1963                             235122.801767  145847.617389
 1965                             235398.832519  145837.389709
 1968                             235523.571527  146097.687182
 1971                             235109.491623  145441.767501
 1975                             236898.140632  145832.421869
 1977                             236951.024796  145896.013574
 1979                             236952.489760  145897.637293
 1981                             236960.406248  145908.499997
 1983                             236861.846872  145970.914526
 1985                             236884.359368  145954.468749
 1987                             236775.848861  145704.962553
 1989                             237028.531256  145703.312493
 1992                             237072.640632  145644.968749
 1994                             236878.734376  145610.984381
 1996                             236792.359368  145611.390621
 1998                             237172.049561  145685.099613
 2000                             237188.778089  145707.363837
 2002                             237123.216841  145739.274189
 2004                             235519.024131  147184.480410
 2006                             235511.360133  147152.062444
 2008                             235082.681547  146762.805430
 2011                             235533.796871  147240.234383
 2013                             235522.046294  147184.712852
 2015                             235748.915319  146920.880862
 2017                             235855.059592  147381.737713
 2019                             236240.179784  147568.227759
 2038                             235848.390631  149049.812496
 2040                             235841.874999  149056.546880
 2042                             235715.421879  149201.484369
 2044                             235583.343751  149077.031248
 2046                             235525.085651  149031.550361
 2048                             235520.664016  149023.796507
 2050                             235768.990735  149251.558901
 2052                             235656.350211  149238.117755
 2054                             235554.186307  149133.351646
 2057                             235488.589912  149070.595628
 2059                             235829.890631  149192.171873
 2061                             235513.813985  148936.404955
 2063                             235549.895222  148979.182965
 2067                             235450.928089  149131.659913
 2069                             235423.853310  149178.311200
 2071                             235427.562503  149180.750000
 2073                             235603.987456  149285.048458
 2075                             235458.615629  149133.434964
 2080                             235091.796401  148808.522458
 2084                             235145.011727  148881.729536
 2086                             235498.421879  148926.906256
 2092                             235583.182906  148943.635850
 2096                             235055.812269  148838.764739
 2098                             234773.459254  148688.612624
 2100                             235000.805303  148765.126144
 2102                             235073.259783  148630.721848
 2104                             235173.713239  148644.460672
 2107                             235217.303790  148702.518342
 2109                             235294.058912  148633.856191
 2111                             235395.533962  148547.155588
 2113                             235344.449082  148479.904447
 2116                             234955.160486  148215.442002
 2118                             234878.041958  148273.010992
 2120                             235097.973861  148392.340127
 2122                             235182.549398  148500.394826
 2125                             235179.447127  148652.917392
 2128                             235107.548878  148562.980458
 2130                             235100.979927  148554.946928
 2134                             234274.099356  147060.593147
 2137                             234266.715948  147056.304681
 2139                             234268.410388  147053.725288
 2150                             235108.663653  147864.969869
 2159                             235851.859367  148607.078128
 2165                             235742.281255  148785.765632
 2167                             235966.343751  149238.921873
 2170                             234516.271334  147807.730015
 2174                             234449.900902  147908.530959
 2177                             234238.339638  148153.898272
 2179                             234154.852854  148367.314544
 2181                             234061.095926  148394.021040
 2186                             234590.983817  148051.073328
 2188                             234902.381606  148310.674160
 2191                             234805.738957  148189.151793
 2193                             234827.622438  148216.850416
 2196                             234900.837244  148315.308831
 2198                             234838.289632  148362.201579
 2200                             234921.494838  148372.421008
 2203                             235100.979927  148554.946928
 2205                             234583.464709  148035.111912
 2208                             234711.374998  148349.078128
 2210                             234754.983640  148422.370056
 2212                             235032.037655  148053.241023
 2215                             236576.794378  149419.342335
 2217                             236511.468744  149372.265633
 2219                             236452.748138  149306.950308
 2221                             236405.333456  149242.730320
 2223                             236402.171880  149238.890625
 2225                             236458.234376  149194.265633
 2227                             236495.036586  149161.277989
 2230                             236290.312504  149001.656256
 2232                             236134.125000  148821.921872
 2240                             236285.283939  149094.094336
 2242                             236091.818200  148875.292848
 2244                             236472.406248  149580.109377
 2246                             236469.587452  149590.874578
 2248                             236449.246932  149650.399871
 2250                             236297.250008  149597.390625
 2254                             236253.080485  149341.473281
 2257                             236290.781224  149403.594225
 2260                             236414.328120  149571.111329
 2263                             236419.679512  149515.750673
 2267                             236175.165400  149166.553648
 2269                             236223.929026  149135.534252
 2273                             236047.756344  148929.494816
 2275                             236008.379943  148892.125312
 2291                             234259.286817  146883.194877
 2294                             234288.343750  146850.765630
 2296                             234420.906246  146934.625006
 2298                             234521.578658  147022.965665
 2300                             234320.843750  146799.828126
 2302                             234690.772634  147015.428899
 2304                             234616.772512  146948.376698
 2306                             233691.726680  146990.060657
 2307                             233580.238101  146981.084798
 2309                             233550.132997  146978.481406
 2311                             233517.904005  146975.428206
 2313                             233384.541093  146964.542398
 2315                             233509.929493  147016.754398
 2317                             233490.366597  147536.040207
 2319                             233537.911605  147612.033503
 2322                             233877.962857  146860.412259
 2342                             234529.046870  147798.859375
 2344                             234637.859382  147733.812495
 2346                             234554.874998  147788.234367
 2348                             234664.939709  147707.094475
 2356                             234304.759268  145724.311210
 2360                             234306.169542  145715.195533
 2393                             236934.557631  145705.219985
 2396                             235221.921190  147543.335737
 2399                             236298.606280  148793.676992
 2403                             235552.965149  147305.112818
 2419                             235143.595960  147208.408244
 2422                             235045.328841  147160.194306
 2430                             234743.071859  145922.398382
 2431                             234714.009273  145846.024609
 2435                             234575.531420  145703.932320
 2540                             236817.170221  148996.660475
 2544                             236739.459606  148847.154298
 2547                             236646.310936  148782.908400
 2558                             236261.161528  148685.766544
 2561                             236122.670376  148549.696048
 2562                             236094.031768  148521.558000
 2569                             235843.044055  148209.707616
 2579                             235041.837271  148602.345731
 2582                             235048.510647  148596.997488
 2585                             234916.181510  148599.551504
 2586                             234867.898524  148619.254060
 2587                             234933.550433  148694.132316
 2595                             234773.702070  148751.070576
 2596                             235352.024084  149169.678556
 2603                             235414.272391  149061.823456
 2607                             236414.881528  149408.374689
 2610                             236390.896437  149345.671076
 2618                             234160.719561  146182.289018
 2620                             235062.803131  146174.214589
 2623                             235040.656160  146057.061671
 2624                             235025.772188  145972.048584
 2627                             234964.448887  146069.242158
 2630                             235011.475559  146174.893278
 2660                             233792.662533  147119.261247
 2664                             235295.203127  146118.703118
 2667                             235310.737409  146210.272140
 2671                             236025.697800  146819.452974
 2672                             235926.874871  146617.619674
 2675                             236674.317672  143640.038859
 2678                             236701.676840  143400.279771
 2681                             236075.579464  144320.020092
 2684                             235909.847895  144011.948268
 2693                             236339.051176  143202.476139
 2694                             236402.078632  143155.754059
 2695                             236317.874712  143317.382891
 2696                             236342.458152  143206.204507
 2700                             236982.913880  144498.158204
 2704                             235802.203127  148322.312496
 2707                             235315.643399  147726.445855
 2710                             235343.766007  147760.977007
 2712                             235810.218743  148566.734368
 2713                             235754.155860  148517.756239
 2719                             236325.656248  148970.812496
 2733                             236584.959272  149434.973121
 2738                             236666.370056  149341.733985
 2745                             236677.729352  149330.646161
 2768                             236215.551055  148836.063630
 2772                             236229.410760  148824.217872
 2790                             231520.247958  148805.171228
 2793                             231541.759979  148758.126004
 2796                             231582.956420  148772.788416
 2799                             231633.765619  148949.046880
 2802                             231667.460067  149053.744800
 2803                             231695.453123  148959.015632
 2804                             231463.843747  148787.390624
 2805                             231490.640627  148741.796880
 2806                             231601.171875  148726.015632
 2812                             234484.428726  147232.229247
 2813                             234625.201719  147162.018031
 2822                             232003.178306  146976.689795
 2825                             231935.603044  146879.377694
 2827                             232665.231444  146658.538558
 2830                             232872.052709  146659.621710
 2835                             231489.718755  148427.875008
 2842                             231478.515823  147734.521425
 2845                             231773.856659  147584.222955
 2848                             231648.998414  147342.632230
 2852                             231936.280403  147207.384356
 2855                             231839.127348  147130.561487
 2857                             232665.208696  146189.784075
 2860                             232821.684615  146154.569800
 2864                             232715.064276  146285.664366
 2868                             232935.756085  146186.335582
 2872                             232450.144802  146002.092911
 2875                             232605.956357  146267.672166
 2877                             232640.822344  146365.629149
 2880                             232853.633579  146293.339606
 2882                             232971.265621  146320.109374
 2889                             232725.041476  147040.466398
 2891                             233667.152863  145344.035528
 2894                             233676.479603  145359.587916
 2895                             233468.268231  145420.590284
 2901                             233523.902565  145502.658349
 2905                             233498.380135  144737.579643
 2908                             233321.241404  144861.782496
 2911                             233403.288950  145005.110409
 2917                             234692.407588  148635.272424
 2921                             235203.121083  148007.287436
 2926                             235357.709335  147911.549935
 2928                             234432.844502  147673.477023
 2932                             233842.140629  147444.796879
 2934                             233908.939238  147651.442527
 2935                             233974.420879  147676.857100
 2936                             233953.924993  147704.549901
 2939                             233891.598601  147672.883171
 2959                             236975.484312  148751.507216
 2962                             236717.655485  149003.520459
 2963                             236719.694077  149000.994434
 2964                             236817.984904  149110.873760
 2968                             236843.965800  149175.827344
 2969                             236871.394712  149137.231296
 2974                             236242.906248  148848.453120
 2978                             236376.859368  148869.421872
 2982                             235950.312503  149534.312497
 3000                             237660.651337  145413.183117
 3001                             237478.640633  145270.109373
 3005                             237682.979881  144856.721692
 3016                             237363.615494  145378.757209
 3017                             237423.171831  145316.582387
 3018                             237355.259408  145249.100024
 3022                             237506.176393  145399.475997
 3027                             235030.325815  144237.144028
 3028                             234969.784919  144142.970204
 3032                             234786.497046  144004.285259
 3035                             234644.541894  143918.219244
 3037                             233068.451749  145028.519501
 3050                             235546.859383  147301.368095
 3053                             235533.604711  147347.146623
 3057                             235353.860343  145407.134957
 3060                             235376.316279  145562.888941
 3062                             235031.593537  144775.631100
 3065                             235167.312503  144751.281244
 3066                             235268.768311  144703.918684
 3067                             235291.351572  144696.066022
 3068                             235241.851863  144756.774780
 3069                             235270.250007  144742.437500
 3070                             235211.545447  144764.539548
 3071                             235323.482199  144682.971228
 3072                             235161.853293  144723.725256
 3081                             235419.795661  144454.392693
 3111                             235985.770071  147048.400975
 3114                             235859.934997  147107.417447
 3116                             237736.762147  145180.993168
 3119                             237745.055580  145173.348068
 3120                             237757.281257  145162.078125
 3121                             237845.676614  145065.939227
 3122                             237843.671881  145054.535095
 3129                             236773.113030  145768.980954
 3133                             236434.090472  145735.807101
 3137                             235181.903447  146706.824399
 3140                             234998.828887  146526.146494
 3142                             235953.698251  147929.926767
 3146                             235589.599407  147450.488488
 3148                             234689.396342  145527.599581
 3152                             234682.529702  145517.810365
 3156                             234703.417574  145543.699037
 3159                             234704.772774  145546.396061
 3160                             234631.927830  145603.865133
 3161                             234799.181776  145466.193130
 3165                             236521.963336  148767.925552
 3167                             236684.844152  149216.744513
 3170                             236767.773176  148945.995808
 3171                             236765.474280  148944.268064
 3178                             236163.187496  148494.750000
 3181                             236589.398808  148710.507184
 3184                             236576.890485  148726.755720
 3188                             235695.090311  148388.886992
 3191                             236077.907656  148816.607952
 3194                             236067.121272  148834.178096
 3196                             236106.032264  148790.507504
 3198                             235762.296871  148799.609376
 3205                             236045.153220  149153.708521
 3218                             235553.459703  148576.274896
 3220                             235585.280663  148530.061312
 3225                             235150.731386  148758.803166
 3228                             235269.246439  148675.597939
 3233                             234523.226841  147823.698752
 3242                             233707.317973  146661.395022
 3250                             235398.395367  147548.782415
 3251                             235545.845303  147356.235823
 3270                             235004.265704  147849.666432
 3275                             234938.191596  147760.723898
 3284                             234970.399607  147739.531631
 3288                             234936.814578  147765.823230
 3289                             234939.490169  147763.728163
 3294                             235012.755015  148072.228501
 3296                             235398.901015  148538.781280
 3300                             235403.497401  147562.660482
 3303                             235474.298599  147367.626047
 3306                             235389.858934  147544.990150
 3309                             235565.905927  147531.870991
 3314                             235529.564183  147482.093615
 3319                             235535.804037  147490.232128
 3333                             234203.161830  147024.144302
 3336                             231529.289842  148386.391070
 3346                             236662.819348  149325.764006
 3350                             236507.642544  149140.406569
 3356                             236318.114680  149531.612913
 3359                             236149.632781  149052.297153
 3362                             235559.982699  148625.518949
 3365                             235652.836697  148520.218847
 3367                             235556.167295  148971.507779
 3378                             235896.432776  148997.487695
 3382                             234089.373382  147911.146511
 3384                             234018.764742  148050.552127
 3386                             234334.900141  147730.021681
 3390                             235807.371863  148455.391552
 3396                             234310.359382  144947.156253
 3397                             234276.328118  144977.281245
 3401                             236109.315506  145146.624044
 3406                             236015.398041  145328.678343
 3415                             233759.399113  147604.630178
 3417                             233634.468039  147623.945554
 3424                             234789.061098  147197.794317
 3429                             232844.734357  146084.198030
 3431                             232882.624997  146075.859374
 3433                             232858.544517  146167.159790
 3439                             236660.910790  146103.087366
 3440                             236656.623580  146099.074003
 3443                             233921.416410  147785.192011
 3444                             233842.846388  147906.095646
 3447                             236300.312705  148792.995917
 3453                             236141.162604  148756.660116
 3462                             234877.604390  145902.596461
 3464                             234867.387509  147843.415163
 3476                             234721.315157  147030.686854
 3478                             234832.156246  146994.093742
 3480                             234720.540390  147026.714748
 3496                             236405.341031  146082.092854
 3509                             237254.331272  146280.942255
 3513                             237287.592505  146267.400286
 3518                             233775.957739  147693.281995
 3522                             233777.684584  147699.533599
 3528                             235985.187495  146022.718750
 3532                             236037.202080  146138.297618
 3545                             233608.647467  146057.924556
 3562                             236394.148696  145758.153757
 3565                             236523.529242  145885.048437
 3570                             234177.104230  146198.616110
 3575                             234551.770682  147051.939302
 3593                             234224.042510  146924.307508
 3597                             235148.209886  148885.094800
 3602                             232093.478244  146316.028574
 3606                             236098.584402  144322.629735
 3612                             236064.845736  144321.290815
 3615                             236096.384968  144469.472940
 3617                             236497.507048  144649.349148
 3623                             237716.659689  145656.265389
 3626                             238009.597177  145639.114536
 3633                             232778.580349  145624.747374
 3643                             233189.024612  145856.765444
 3652                             235953.814775  148945.938896
 3655                             236054.328624  148848.517043
 3660                             235914.496095  148981.260614
 3666                             233001.769341  145736.283131
 3672                             233860.848881  146137.601877
 3677                             233984.152035  146536.932045
 3683                             234833.925894  145405.464637
 3687                             237704.885511  144948.988243
 3697                             237187.723272  145457.235132
 3701                             234693.134998  145524.384893
 3710                             234816.737830  145418.241997
 3721                             236429.187609  144661.181285
 3730                             233800.123709  146688.397409
 3734                             233887.755099  146645.585527
 112                              233779.076121  146705.371570
 502                              233684.359269  146765.700142

[VERTICES]
 34                               233835.598901  146667.397198
 40                               234166.679030  146305.283678
 52                               232911.556197  145235.959981
 52                               232916.879557  145214.388445
 56                               232979.273781  145251.242397
 56                               233002.775445  145244.126877
 56                               233036.387700  145122.264150
 56                               233403.529573  145286.337869
 64                               233757.014053  145263.853437
 64                               233824.683141  145259.955389
 64                               233854.941573  145397.344701
 64                               233860.988181  145407.792173
 66                               234001.261590  145469.120525
 66                               234034.029505  145485.796107
 66                               234048.432950  145475.773805
 66                               234045.892726  145462.299501
 68                               233999.327378  145326.017428
 70                               234152.315042  145275.493210
 70                               234137.332682  145224.334338
 74                               234113.830182  145117.364573
 74                               234163.291238  145095.113389
 74                               234205.424502  145061.569277
 78                               234433.673782  144835.965324
 80                               234533.662310  144799.024156
 82                               234720.597798  144622.367404
 82                               234737.825059  144605.906649
 82                               234778.593750  144571.656252
 88                               233900.044214  146649.400814
 88                               233953.318374  146653.848622
 88                               234024.442246  146655.671502
 88                               234089.797302  146641.753998
 90                               234297.275571  146528.248915
 90                               234317.216646  146506.632750
 90                               234336.525446  146521.697710
 90                               234351.425254  146529.775326
 92                               234360.007798  146534.427118
 92                               234471.924582  146554.879742
 92                               234495.267526  146542.932702
 92                               234558.027862  146518.427310
 92                               234585.010294  146506.479294
 92                               234633.957638  146479.583630
 94                               234694.107526  146450.428110
 94                               234736.586870  146449.698126
 94                               234868.890854  146442.600958
 96                               234981.739383  146438.637918
 96                               235123.783751  146408.522478
 96                               235156.215479  146402.435390
 98                               235239.955111  146382.242894
 98                               235234.157767  146344.995246
 100                              235215.336359  146257.198158
 106                              235163.984551  145982.427902
 106                              235160.421415  145975.386750
 106                              235156.896919  145963.124173
 106                              235147.688855  145923.625549
 108                              235244.263641  146400.550072
 108                              235288.848039  146396.804782
 108                              235356.632663  146413.189742
 108                              235410.243681  146408.678225
 108                              235410.720567  146408.638094
 108                              235456.484599  146392.178926
 108                              235492.468007  146369.553710
 108                              235523.147255  146340.195822
 108                              235592.307863  146295.116862
 110                              235618.602054  146289.552086
 110                              235628.928806  146289.911078
 110                              235664.475334  146288.049206
 110                              235696.813446  146291.327174
 110                              235707.576982  146298.796454
 110                              235735.615334  146285.544198
 110                              235737.562694  146285.341446
 110                              235740.476502  146284.974614
 110                              235743.375222  146284.544934
 110                              235746.374808  146284.016439
 110                              235749.143398  146283.449622
 110                              235753.892102  146282.305446
 110                              235758.595078  146280.971142
 110                              235767.785318  146277.649046
 110                              235773.154166  146275.265622
 110                              235783.472550  146269.678662
 110                              235786.609975  146267.480046
 116                              234193.079323  146857.701017
 116                              234187.626215  146865.504608
 118                              234065.642739  147021.511748
 118                              234061.762608  147027.973937
 120                              234044.454886  147056.799199
 120                              234040.781246  147057.615567
 120                              234037.107606  147058.431935
 120                              233968.786678  147017.284699
 120                              233967.114716  147016.212205
 120                              233965.831892  147015.350064
 120                              233960.723640  147016.883172
 120                              233960.221142  147017.720668
 120                              233959.585546  147018.779995
 120                              233958.801812  147020.086219
 120                              233958.252185  147020.769384
 120                              233953.474710  147028.964813
 122                              233845.496397  147193.518791
 122                              233845.110853  147194.229711
 122                              233844.926133  147194.639103
 122                              233844.649325  147195.311039
 124                              233844.033797  147198.166615
 124                              233844.013501  147198.711855
 124                              233844.019413  147199.728863
 124                              233844.134765  147200.748271
 124                              233844.400261  147202.010639
 124                              233844.997093  147203.668703
 124                              233845.369549  147204.404263
 124                              233907.834926  147306.690199
 124                              233908.391878  147310.101999
 124                              233907.955414  147313.110367
 124                              233907.234406  147314.978031
 124                              233905.949334  147316.984143
 124                              233903.877334  147318.985551
 124                              233901.669702  147320.429759
 124                              233813.050213  147373.225679
 126                              233728.765621  147439.937503
 126                              233724.062501  147443.968751
 126                              233718.437493  147450.281247
 126                              233714.859381  147455.734383
 126                              233712.453125  147460.328127
 126                              233711.031253  147463.890623
 126                              233709.851565  147468.171879
 126                              233709.109381  147472.593743
 126                              233708.781253  147477.117191
 126                              233708.632813  147487.554687
 126                              233708.937493  147499.609375
 126                              233711.203125  147509.249999
 126                              233715.132813  147521.078127
 126                              233717.617189  147527.726567
 126                              233719.328125  147532.031247
 128                              233782.593749  147491.671871
 128                              233797.750005  147490.062495
 128                              233819.203125  147525.140623
 128                              233818.593749  147534.453119
 128                              233812.718757  147541.890623
 136                              235025.824023  146840.587598
 136                              235026.592263  146882.284686
 136                              235026.804759  146884.385934
 136                              235027.115639  146885.939758
 136                              235027.535159  146887.460270
 136                              235028.023687  146888.781902
 136                              235028.291287  146889.442334
 136                              235029.875967  146892.360870
 136                              235032.069550  146894.578865
 136                              235033.425015  146896.419326
 136                              235035.344487  146897.908078
 136                              235038.072535  146899.447278
 136                              235040.657911  146900.419086
 136                              235043.365927  146901.025054
 136                              235045.955511  146901.237478
 136                              235101.555223  146898.252270
 136                              235137.454887  146901.002990
 136                              235175.597255  146908.417630
 136                              235197.265255  146914.277246
 138                              235264.622551  146941.054974
 138                              235305.992901  146981.909485
 138                              235336.524343  147023.155470
 140                              235373.560644  147103.569150
 140                              235379.633103  147120.646367
 152                              233406.421877  146372.093758
 152                              233349.718757  146451.859374
 152                              233362.031253  146459.984382
 152                              233395.203125  146486.875006
 156                              233533.557979  146289.023005
 156                              233546.647710  146293.547986
 156                              233608.853929  146377.665806
 156                              233645.711862  146424.901707
 161                              233790.592700  146317.956525
 165                              233744.077085  146520.995926
 165                              233705.939989  146556.540894
 169                              233983.370827  146542.313722
 177                              234218.093238  145980.995550
 177                              234257.335990  146013.247678
 177                              234280.169478  146020.306414
 177                              234317.031782  146019.471358
 179                              234213.700902  146087.472430
 181                              234332.124513  146351.595642
 183                              234433.994927  146308.313102
 183                              234476.122662  146267.415102
 183                              234476.191598  146267.351958
 183                              234477.583246  146265.661702
 183                              234478.550326  146263.796110
 183                              234479.071798  146262.127246
 183                              234479.301190  146260.568462
 183                              234479.224966  146258.177870
 183                              234478.907750  146256.720734
 183                              234478.031302  146254.581662
 183                              234477.012030  146253.051758
 183                              234476.476134  146252.409422
 183                              234391.960982  146170.579614
 183                              234367.215558  146137.872014
 183                              234341.569534  146092.657766
 185                              234401.194806  146275.573614
 185                              234394.442566  146275.508094
 197                              232580.420276  146270.351710
 197                              232537.466676  146259.711982
 201                              232508.169284  146254.050478
 201                              232410.572063  146254.851663
 207                              232647.687492  146127.562494
 207                              232646.406244  146122.906254
 209                              232617.656244  146024.593758
 209                              232615.874996  146025.031246
 209                              232593.109380  145943.531245
 209                              232597.562500  145927.171869
 224                              232673.587684  145612.329757
 224                              232620.693444  145603.872717
 224                              232614.816836  145601.270797
 224                              232605.738324  145597.898301
 224                              232603.103476  145597.058837
 224                              232599.128580  145595.903869
 224                              232593.755700  145594.579533
 224                              232586.966692  145593.231445
 224                              232578.724572  145592.070773
 224                              232573.177268  145591.565781
 224                              232566.210196  145591.238061
 224                              232560.591940  145591.210829
 224                              232554.976900  145591.416061
 224                              232550.757196  145591.708965
 224                              232547.940524  145591.963597
 224                              232539.480908  145593.045077
 224                              232536.677724  145593.501605
 224                              232529.661796  145594.881901
 224                              232521.310356  145596.951661
 224                              232515.772980  145598.571965
 224                              232507.580564  145601.373949
 224                              232496.840436  145605.758525
 224                              232487.680308  145610.182405
 224                              232478.770292  145615.080381
 224                              232471.381924  145619.664445
 224                              232464.237636  145624.553949
 224                              232455.127828  145631.583421
 224                              232446.519604  145639.155197
 224                              232440.445940  145645.172589
 224                              232434.682004  145651.434685
 224                              232432.834900  145653.585309
 224                              232421.046708  145669.352637
 225                              232366.453588  146006.534926
 230                              232489.896491  145793.979842
 230                              232585.385875  145789.545936
 230                              232597.003197  145826.379196
 230                              232597.433926  145841.458599
 232                              232613.046868  145898.375005
 240                              232965.380631  145051.687667
 240                              232965.955916  145047.084065
 240                              232965.139759  145042.459653
 240                              232963.232549  145038.630010
 240                              232958.557130  145034.069881
 240                              232951.374105  145030.351220
 240                              232947.210018  145029.762966
 240                              232943.132047  145030.278749
 240                              232912.523656  145038.334755
 240                              232688.126539  145096.033961
 242                              232801.961405  145400.557140
 242                              232799.744494  145391.888407
 242                              232782.747895  145354.016719
 242                              232762.618588  145295.361137
 242                              232757.937182  145275.487534
 242                              232750.419081  145246.676059
 248                              233927.138062  145334.121693
 252                              234053.468758  145243.343757
 252                              234045.828118  145220.546877
 252                              234041.820310  145209.039061
 252                              234037.812502  145197.531245
 252                              234033.226566  145185.390621
 252                              234028.640630  145173.249997
 252                              234021.093750  145155.593757
 253                              234021.124998  145150.578125
 253                              234021.561254  145148.853341
 253                              234001.687494  145155.031245
 253                              233928.772288  145174.308981
 257                              233876.984374  145220.859373
 257                              233827.624997  145247.046877
 257                              233775.937493  145257.328125
 257                              233759.445309  145259.234373
 257                              233742.953125  145261.140621
 262                              233860.640629  144889.187500
 262                              233874.828118  144850.843756
 262                              233886.669062  144815.211071
 262                              233897.835934  144784.687500
 262                              233905.687494  144764.140620
 264                              233980.074453  144598.623440
 272                              233968.250726  144239.835788
 275                              233970.453158  144322.118220
 275                              233919.470534  144359.087308
 275                              233878.947475  144387.805085
 275                              233828.218821  144422.630028
 275                              233788.786853  144449.559020
 275                              233769.794765  144462.473812
 281                              234198.220630  144420.680946
 281                              234325.455326  144424.989787
 283                              234121.922374  144411.631644
 283                              234124.260102  144406.883452
 283                              234159.573574  144350.838372
 283                              234162.018982  144347.747356
 287                              234337.250646  144070.575468
 291                              233915.780038  145019.733469
 291                              233935.973982  145094.667681
 291                              233936.489326  145099.415537
 291                              233982.167742  145085.725281
 291                              234001.891278  145079.860593
 291                              234016.854342  145074.583801
 291                              234031.817406  145069.307009
 291                              234035.657998  145067.774249
 291                              234075.171614  145050.781329
 291                              234115.385006  145032.550017
 291                              234184.999038  144985.860193
 291                              234175.375518  144974.061649
 291                              234138.427910  144937.018452
 291                              234062.482598  144860.252652
 294                              233988.696310  144919.837949
 294                              233973.743398  144902.918613
 294                              233948.994238  144877.366812
 294                              233916.774454  144845.268356
 294                              233877.928347  144806.482014
 294                              233801.877685  144724.754108
 294                              233795.531445  144706.296124
 294                              233727.424085  144610.385004
 294                              233632.448341  144470.308236
 294                              233466.087013  144585.337692
 296                              233356.081813  144658.143612
 298                              233316.417541  144680.403486
 298                              233246.536011  144733.720031
 298                              233287.971468  144798.320151
 302                              233585.499861  144950.043389
 305                              233604.968581  144855.889244
 307                              233644.232898  144908.168504
 307                              233676.848076  144936.834773
 307                              233750.543481  145003.196175
 307                              233773.871429  145026.243853
 311                              233685.944741  145136.082333
 311                              233716.657701  145161.742253
 313                              233623.162741  144981.328861
 316                              233772.682719  145103.704793
 316                              233789.687493  145059.046877
 316                              233794.586700  145047.811473
 316                              233804.456647  145024.795194
 317                              233757.285352  145093.329318
 332                              233804.219976  145027.932626
 337                              233740.781253  145187.484381
 337                              233759.251960  145138.976636
 337                              233766.919362  145118.840514
 337                              233768.946798  145113.516063
 341                              233986.753221  144520.975078
 341                              233986.374998  144464.578124
 341                              233986.437494  144461.765628
 345                              234158.129590  144640.473084
 347                              234248.249874  144645.229949
 351                              234273.759652  144613.951849
 354                              234001.518118  144560.811868
 354                              234002.339838  144494.650492
 356                              234075.897846  144423.885868
 360                              234313.087878  144314.559820
 360                              234319.908166  144321.202316
 360                              234390.836302  144318.985572
 360                              234461.764438  144316.768828
 360                              234725.265606  144312.614988
 364                              234868.645910  144119.871308
 364                              234913.134262  144058.507948
 364                              234930.533766  144045.831212
 368                              234976.633415  143954.521308
 372                              234271.731158  144034.694988
 372                              234234.220182  144060.223908
 372                              234196.709206  144085.752828
 372                              234156.157662  144114.381844
 372                              234155.386998  144115.182476
 372                              234155.210547  144118.978148
 372                              234156.459910  144121.793196
 372                              234242.960758  144161.472236
 377                              234278.453899  144744.093226
 377                              234242.241382  144717.667660
 377                              234234.182806  144692.669180
 377                              234240.449766  144677.540892
 379                              233949.457199  144710.328202
 381                              234465.952918  144802.403484
 381                              234472.939958  144791.720404
 381                              234485.519430  144772.387644
 383                              234543.842310  144605.275740
 383                              234534.055222  144522.183900
 383                              234515.146982  144421.202012
 383                              234644.040326  144418.804140
 391                              234531.362502  144703.028812
 391                              234583.100374  144636.199612
 391                              234612.619846  144602.663388
 391                              234696.240094  144524.188780
 391                              234732.030422  144492.313164
 395                              234555.305334  144815.948220
 399                              233259.856326  144832.918917
 399                              233207.695333  144869.206767
 406                              233523.500261  145260.031213
 406                              233570.699685  145246.665965
 407                              233325.818901  145069.291869
 407                              233342.796869  145098.875005
 409                              233655.321829  145219.553405
 409                              233635.353861  145204.320109
 411                              233705.390629  145263.312493
 421                              232818.434229  146537.091726
 421                              232838.001829  146535.666078
 421                              232876.835589  146534.254654
 421                              232925.168813  146534.768334
 421                              232954.109077  146536.102862
 421                              232985.329077  146538.551214
 423                              232527.580884  146539.654334
 423                              232522.790268  146540.119102
 423                              232519.245124  146540.649870
 423                              232517.131516  146541.048566
 423                              232515.017588  146541.479422
 423                              232512.213860  146542.160910
 423                              232508.751652  146543.156534
 423                              232503.972660  146544.780270
 423                              232499.286708  146546.707150
 423                              232494.710212  146548.904414
 423                              232490.902036  146551.009790
 423                              232488.426324  146552.518846
 423                              232485.997732  146554.123070
 423                              232483.146447  146556.136546
 423                              232480.155524  146558.464782
 423                              232478.480500  146559.856814
 423                              232476.837044  146561.296222
 423                              232474.709236  146563.278030
 423                              232471.628340  146566.392366
 423                              232468.722196  146569.646718
 423                              232466.879876  146571.910254
 423                              232464.259636  146575.398174
 423                              232462.211092  146578.413782
 423                              232460.289732  146581.506494
 423                              232458.162308  146585.319310
 423                              232456.225860  146589.223742
 423                              232455.353028  146591.221886
 423                              232454.242468  146593.900758
 423                              232452.529652  146598.683694
 423                              232451.483732  146602.148622
 423                              232450.596980  146605.658078
 423                              232449.711268  146609.907070
 423                              232449.064452  146614.182926
 423                              232448.577740  146619.203150
 423                              232448.409524  146624.232750
 423                              232448.576692  146629.971134
 425                              232475.340761  146958.043951
 425                              232472.384084  147088.009967
 425                              232487.234411  147125.409454
 425                              232489.317164  147130.812239
 425                              232489.730324  147132.278735
 425                              232490.420884  147136.585775
 425                              232490.451700  147139.866855
 425                              232489.977220  147143.550031
 425                              232489.042004  147146.924447
 425                              232486.794036  147151.679455
 425                              232483.489868  147156.025183
 425                              232478.981588  147159.787039
 425                              232477.688788  147160.584767
 425                              232217.127932  147272.793231
 425                              232214.602660  147274.494079
 425                              232212.973308  147276.045807
 425                              232211.894340  147277.387263
 425                              232210.775172  147279.205359
 425                              232210.049332  147280.782535
 425                              232209.480252  147282.549159
 425                              232209.274212  147283.471615
 425                              232209.034964  147285.315343
 425                              232209.076916  147287.967023
 425                              232209.403004  147289.933927
 425                              232210.074324  147292.073199
 425                              232210.615344  147294.567867
 425                              232213.018308  147296.738239
 425                              232215.401604  147298.818815
 425                              232217.676324  147300.137967
 425                              232253.428196  147314.543727
 435                              232214.034492  147392.705187
 435                              232199.502462  147414.560981
 435                              232193.064931  147441.097666
 435                              232185.628286  147614.824639
 435                              232182.745079  147666.199042
 435                              232181.095219  147692.396073
 435                              232179.772176  147697.678309
 435                              232176.305998  147702.468920
 435                              232171.556715  147705.435216
 435                              232166.014813  147706.452854
 435                              232160.496281  147705.357174
 435                              232155.717225  147702.255144
 435                              232030.907919  147580.705709
 435                              231988.865310  147494.023269
 435                              231965.261470  147435.703072
 441                              231752.213873  147053.763626
 441                              231749.627757  147075.247339
 441                              231745.763872  147100.574276
 441                              231778.525718  147108.791840
 445                              231733.950980  147242.066703
 445                              231708.970323  147221.420831
 460                              231537.615219  148120.772256
 460                              231536.010843  148089.479815
 460                              231534.406467  148058.187375
 460                              231533.015427  148031.113279
 460                              231531.501955  148001.664511
 460                              231579.395923  147996.692319
 460                              231597.491551  147994.443411
 460                              231626.487498  147990.839820
 460                              231673.579072  147984.987321
 460                              231692.193480  147981.221429
 460                              231714.247128  147974.332189
 460                              231746.607869  147963.621393
 462                              231538.290484  148157.955844
 464                              231638.336838  147619.390132
 464                              231622.125882  147561.267651
 464                              231603.860435  147511.483380
 464                              231584.476935  147446.265861
 478                              234339.384285  146631.927239
 481                              234326.158182  146554.878790
 481                              234293.952324  146531.240004
 481                              234220.498310  146514.878181
 481                              234106.511074  146623.286590
 481                              234027.615794  146640.412627
 481                              233981.005534  146641.610065
 481                              233922.001310  146642.960556
 485                              234008.633526  146521.470398
 485                              234010.195382  146521.101662
 485                              234074.668326  146526.185902
 485                              234076.366934  146525.920606
 485                              234130.057414  146478.454286
 486                              234294.497318  146523.702782
 486                              234296.606278  146523.673550
 486                              234310.661078  146508.652222
 487                              234142.405366  146486.359886
 488                              234151.320539  146789.625209
 488                              234066.188150  146761.498079
 488                              234011.907081  146745.173512
 488                              233957.626012  146728.848944
 488                              233945.961660  146725.311858
 488                              233934.297308  146721.774772
 488                              233929.753216  146719.496842
 488                              233926.501239  146716.218174
 488                              233924.338785  146711.912952
 488                              233923.659811  146706.882294
 488                              233924.563121  146702.267055
 488                              233926.081079  146698.117478
 488                              233929.764099  146693.492402
 488                              233934.372765  146690.071222
 488                              233939.983263  146687.855251
 488                              233944.913836  146687.206094
 488                              233990.849320  146688.138880
 488                              234036.133727  146689.075356
 488                              234072.057687  146691.443845
 488                              234115.257461  146704.798935
 488                              234120.598900  146705.198946
 488                              234125.479733  146703.304452
 488                              234129.279330  146699.184056
 488                              234149.806079  146662.418312
 488                              234165.482637  146636.548939
 488                              234168.566964  146633.151840
 488                              234172.935280  146631.101679
 488                              234177.846510  146630.953411
 488                              234182.050824  146632.558184
 488                              234225.847113  146659.530716
 490                              234389.904059  146673.095037
 492                              234446.068885  146756.822750
 494                              234375.500006  146838.078126
 536                              235375.512554  148362.767982
 538                              235539.401127  148235.854736
 538                              235551.618687  148224.671184
 542                              234337.989110  146992.483198
 544                              234376.826740  147040.499103
 544                              234396.627542  147065.653503
 544                              234437.940870  147118.246207
 548                              234448.448678  147257.930767
 548                              234454.772102  147257.493311
 548                              234484.428726  147232.229247
 551                              234431.006070  147277.231903
 551                              234418.921478  147286.966671
 553                              234350.000006  147252.203119
 555                              234150.629550  146907.214022
 555                              234194.660869  146849.563035
 555                              234218.534643  146818.220142
 555                              234236.038966  146795.239438
 555                              234294.320345  146699.475984
 555                              234338.210902  146627.358414
 563                              235533.744743  147328.266463
 563                              235437.793175  147376.495471
 584                              235696.357063  148633.791728
 584                              235645.724271  148720.629044
 584                              235647.943679  148751.569068
 584                              235652.004423  148802.526992
 584                              235569.905047  148823.353568
 590                              235446.367959  148820.968748
 598                              235434.077962  148732.236058
 598                              235460.507813  148712.017917
 602                              235460.515623  148707.171872
 602                              235502.218743  148674.437504
 612                              235683.207630  148454.853202
 612                              235709.359367  148472.984368
 616                              235647.781255  148691.343744
 616                              235623.015623  148704.039064
 616                              235597.648439  148709.132808
 616                              235573.326613  148704.505395
 616                              235553.265623  148689.874992
 616                              235542.417166  148678.894239
 616                              235530.820788  148666.641068
 616                              235526.703076  148662.219022
 620                              235532.904535  148187.368768
 620                              235525.973767  148192.711480
 620                              235518.506999  148198.464000
 620                              235500.751943  148212.142672
 620                              235462.788055  148241.463008
 620                              235449.384399  148251.887792
 620                              235427.779639  148268.473664
 620                              235421.065959  148273.658128
 620                              235405.402919  148285.971824
 620                              235405.621703  148291.354704
 620                              235419.353239  148310.812864
 620                              235419.000343  148318.136224
 622                              235316.013319  148394.843088
 632                              235575.055207  147798.656943
 633                              235631.119847  147870.431983
 633                              235635.230647  147880.524511
 633                              235636.972071  147896.058511
 633                              235637.716215  147916.862367
 633                              235612.470855  147958.208383
 633                              235492.433023  148050.598112
 633                              235433.606797  148095.874996
 633                              235363.693468  148149.685311
 635                              235516.666086  148088.750585
 635                              235534.516591  148075.979309
 635                              235551.312016  148063.632947
 635                              235567.000984  148051.838854
 635                              235581.532120  148040.724388
 635                              235589.650722  148034.315092
 635                              235601.713061  148025.086602
 635                              235622.479337  148009.023476
 635                              235645.180746  147991.952234
 635                              235656.458266  147984.019509
 635                              235663.858399  147979.297304
 635                              235675.650686  147973.192604
 635                              235681.487194  147971.132309
 635                              235686.555461  147969.979198
 635                              235691.896164  147969.313951
 635                              235701.887185  147968.976721
 635                              235709.224125  147969.360233
 639                              235728.283785  147972.747925
 639                              235733.710564  147974.712542
 639                              235737.106158  147976.382825
 639                              235740.501753  147978.053108
 639                              235749.240443  147983.353728
 639                              235767.701206  147996.685032
 639                              235792.972424  148016.856971
 641                              235820.953127  148030.859375
 641                              235845.578119  148014.140623
 645                              235731.984375  147898.403715
 647                              235873.055476  147783.102128
 649                              235893.796871  147751.312495
 649                              235897.390631  147741.078127
 657                              234071.372370  147067.484689
 657                              234087.272777  147096.737252
 659                              234158.829590  147147.411039
 659                              234097.436278  147155.207023
 661                              234197.472406  147244.041695
 661                              234200.083254  147253.179663
 661                              234198.342694  147262.752767
 661                              234189.204726  147272.325871
 661                              234178.156005  147281.297764
 661                              234170.352325  147287.634586
 661                              234095.866974  147348.475551
 665                              234029.602102  147373.879119
 674                              233967.721910  147181.759311
 685                              234076.429871  147219.916898
 687                              233826.339382  147198.050729
 687                              233800.324949  147199.599807
 687                              233678.077221  147336.601567
 687                              233654.892309  147288.124015
 687                              233651.379445  147276.180271
 687                              233651.379445  147269.857119
 704                              234694.361926  147306.578511
 704                              234691.623318  147307.227247
 704                              234690.053094  147307.268687
 704                              234688.325054  147307.030591
 704                              234687.249942  147306.719599
 704                              234686.131270  147306.257039
 704                              234684.939334  147305.567247
 704                              234684.137766  147304.950479
 704                              234683.331694  147304.181879
 704                              234682.591649  147303.314514
 704                              234620.047527  147226.467122
 704                              234588.172886  147187.231247
 716                              234962.097015  147107.664671
 718                              234734.501958  146842.199294
 718                              234722.255734  146842.277278
 718                              234717.955438  146840.379614
 718                              234714.807142  146837.136606
 718                              234712.840790  146831.783230
 718                              234712.655913  146777.279059
 718                              234714.538992  146715.250224
 718                              234716.358758  146653.968846
 726                              234766.049382  146645.927518
 729                              234934.649667  146728.414984
 729                              234939.798154  146730.343032
 729                              234958.945449  146739.085344
 729                              235023.130257  146770.859932
 731                              235067.432420  146790.520460
 731                              235074.824515  146793.601215
 731                              235083.475190  146797.397503
 731                              235093.548141  146802.019408
 731                              235145.941739  146827.587251
 731                              235201.034393  146854.778189
 731                              235227.438454  146867.661826
 731                              235244.589242  146875.959663
 731                              235271.582048  146888.906370
 731                              235293.390036  146899.233970
 731                              235309.644038  146907.179449
 731                              235329.506949  146918.664021
 731                              235349.165987  146931.178714
 731                              235367.933910  146944.059553
 731                              235390.525251  146961.252989
 731                              235403.515957  146972.799883
 731                              235411.513258  146980.795616
 731                              235421.470438  146992.852169
 731                              235429.321544  147003.715341
 731                              235443.275731  147025.364813
 731                              235460.980046  147056.657636
 739                              235430.627255  147072.540863
 739                              235418.369007  147078.124735
 746                              234842.958262  147341.799311
 746                              234812.687894  147358.260319
 746                              234796.109158  147353.408063
 752                              234959.214871  147485.708927
 752                              234963.960887  147496.245887
 752                              234952.702151  147531.965887
 755                              235443.462951  147073.875887
 757                              235355.346760  147112.807358
 757                              235229.089058  147168.948742
 757                              235188.076839  147187.397951
 759                              235148.725255  147204.262543
 759                              235123.006311  147215.190151
 759                              235097.287367  147226.117759
 759                              235059.290907  147241.727107
 759                              235009.249911  147261.961119
 759                              234967.148460  147281.146841
 759                              234893.630102  147314.786239
 760                              234792.782710  147360.029855
 760                              234741.988342  147382.412559
 764                              234853.295126  147399.570703
 764                              234854.432198  147400.339439
 764                              234856.156814  147401.782127
 764                              234856.893718  147402.501159
 764                              234857.385542  147403.027535
 764                              234886.781342  147450.924985
 764                              234899.480758  147472.025527
 764                              234901.097942  147475.872591
 764                              234901.833878  147478.640735
 764                              234902.257398  147481.475903
 764                              234902.345062  147483.687791
 764                              234902.197222  147485.840079
 764                              234901.753158  147488.098271
 764                              234901.132710  147489.982111
 764                              234899.847526  147492.596719
 764                              234898.253134  147494.846463
 764                              234896.884582  147496.300559
 764                              234895.319038  147497.623743
 764                              234892.881814  147499.342727
 764                              234891.483862  147500.247599
 764                              234811.759862  147548.750255
 764                              234774.458566  147571.462703
 764                              234754.175718  147583.689023
 764                              234752.111030  147584.607967
 764                              234750.569574  147584.940303
 764                              234749.338070  147585.096367
 764                              234748.090134  147585.189887
 764                              234745.802574  147585.186191
 764                              234744.153438  147585.049295
 764                              234742.917510  147584.868167
 764                              234741.085382  147584.474623
 764                              234739.486470  147584.007663
 764                              234737.736614  147583.346375
 764                              234735.858750  147582.459119
 764                              234733.544390  147581.051471
 764                              234731.240502  147579.274783
 764                              234730.279934  147578.346111
 764                              234668.097078  147503.957695
 764                              234663.425486  147496.798663
 764                              234662.346198  147494.108583
 764                              234661.804566  147491.919551
 764                              234661.584078  147490.327839
 764                              234661.487734  147488.230559
 764                              234661.669398  147485.989679
 764                              234662.027990  147484.094815
 764                              234662.366182  147482.862607
 764                              234662.858294  147481.511231
 764                              234663.830406  147479.494783
 764                              234665.236518  147477.326191
 764                              234666.068510  147476.257023
 764                              234669.091062  147473.275319
 764                              234671.619798  147471.502759
 765                              234834.627750  147398.031359
 765                              234838.265862  147396.860255
 765                              234842.758838  147396.413871
 765                              234846.210838  147396.762543
 768                              234717.789190  147380.465199
 768                              234670.339862  147348.680239
 768                              234666.771670  147346.776687
 768                              234665.014118  147346.176439
 768                              234662.487768  147345.627589
 768                              234659.991118  147345.420399
 768                              234656.754614  147345.632111
 768                              234654.417494  147346.128847
 768                              234652.667309  147346.399291
 768                              234651.666942  147347.107967
 768                              234628.712406  147360.679583
 768                              234578.278134  147378.030079
 768                              234575.706582  147378.729151
 768                              234574.381070  147378.970839
 768                              234572.862614  147379.137575
 768                              234571.519478  147379.201359
 768                              234569.998342  147379.159023
 768                              234568.475990  147379.023711
 768                              234567.152382  147378.816119
 768                              234566.028030  147378.574967
 768                              234564.193270  147378.033039
 768                              234561.784582  147377.049087
 768                              234503.095638  147316.938591
 768                              234501.257126  147314.385663
 768                              234500.342006  147312.704231
 768                              234500.120438  147312.221567
 768                              234499.708518  147311.271823
 768                              234499.525750  147310.781383
 768                              234499.300404  147310.105381
 768                              234498.878358  147308.609391
 768                              234498.553446  147306.896783
 768                              234498.383319  147305.446908
 768                              234498.379174  147302.631343
 768                              234498.925998  147299.004991
 768                              234499.516710  147296.966511
 768                              234500.707974  147294.119391
 768                              234502.074294  147291.786015
 768                              234504.770838  147288.519823
 768                              234506.763814  147286.809151
 768                              234521.813214  147275.973031
 768                              234522.478958  147275.003823
 768                              234523.106558  147274.267231
 768                              234524.463494  147273.018959
 768                              234525.852366  147272.103991
 768                              234527.443654  147271.359415
 768                              234529.415830  147270.831423
 770                              234725.558909  147382.077373
 770                              234670.860483  147414.307526
 770                              234646.484696  147425.312799
 770                              234622.108909  147436.318073
 770                              234597.836721  147444.192436
 770                              234573.564533  147452.066799
 774                              234493.564937  147475.159057
 774                              234481.866284  147479.529963
 782                              234156.394811  147583.642932
 782                              234143.049256  147589.736822
 782                              234120.805926  147604.989323
 782                              234113.799491  147610.781393
 784                              234102.620352  147621.246750
 790                              233989.960640  147767.247844
 790                              233981.634347  147777.989300
 790                              233976.713846  147783.412256
 790                              233972.166066  147787.397560
 790                              233969.178836  147788.981552
 790                              233966.613877  147789.778319
 790                              233963.890424  147790.135447
 790                              233960.160156  147790.071098
 790                              233957.938648  147789.695995
 790                              233956.453600  147789.282442
 790                              233954.266493  147788.444641
 790                              233952.540399  147787.584330
 790                              233950.899910  147786.592342
 790                              233944.888300  147782.245067
 790                              233940.569468  147779.297554
 798                              233628.831762  147741.438980
 798                              233609.096629  147751.459935
 798                              233597.363644  147753.404603
 798                              233593.167997  147753.297127
 798                              233589.229518  147752.371700
 798                              233580.504853  147748.530365
 798                              233572.224613  147744.089083
 798                              233559.851573  147735.202415
 798                              233559.196197  147734.412111
 798                              233506.770181  147790.981695
 802                              233424.921877  147856.046879
 806                              233313.468757  148053.625007
 810                              233337.000005  147938.515631
 810                              233300.906245  147922.640623
 812                              233501.532020  147825.167813
 814                              233517.820841  147832.688223
 814                              233553.143039  147847.981011
 814                              233555.408030  147847.988257
 814                              233708.568119  147811.932074
 814                              233734.197391  147793.815498
 814                              233744.082927  147792.856266
 814                              233788.698927  147821.774554
 814                              233790.451039  147823.208586
 814                              233791.194935  147824.067594
 814                              233792.099983  147825.455962
 814                              233792.563103  147826.489738
 814                              233792.884207  147827.400026
 814                              233793.178375  147828.849298
 814                              233793.266604  147829.821144
 814                              233793.255343  147830.589586
 814                              233793.048959  147832.223418
 814                              233792.820351  147833.068906
 814                              233790.262706  147838.467466
 814                              233765.352943  147860.741946
 814                              233754.883263  147866.989674
 816                              233871.594330  147748.466602
 818                              233837.838117  147787.544071
 818                              233811.677550  147821.172318
 818                              233808.684805  147825.012383
 820                              233746.702597  147875.273743
 820                              233706.946869  147880.856471
 820                              233672.512965  147885.691871
 820                              233657.359341  147888.059623
 820                              233642.205717  147890.427375
 820                              233613.792661  147899.582687
 820                              233603.690245  147906.528095
 820                              233595.482037  147915.367711
 820                              233587.273829  147927.995743
 820                              233573.480037  147952.773455
 822                              233484.222039  147898.617505
 822                              233477.206921  147894.988924
 824                              233759.511461  147873.496095
 824                              233759.051237  147873.946159
 824                              233758.716445  147874.316935
 824                              233758.506541  147874.569255
 824                              233758.250325  147874.900303
 824                              233758.061731  147875.153078
 824                              233757.832349  147875.522559
 824                              233757.654661  147875.806063
 824                              233757.423997  147876.246743
 824                              233757.209493  147876.703031
 824                              233757.079773  147877.009775
 824                              233756.905261  147877.481543
 824                              233756.807437  147877.795959
 824                              233756.732117  147878.031791
 824                              233756.629317  147878.518831
 824                              233756.555701  147878.848863
 824                              233756.499277  147879.257247
 824                              233756.458773  147879.665551
 824                              233756.439525  147879.924639
 824                              233756.421565  147880.254383
 824                              233756.447093  147881.258735
 824                              233756.582901  147882.246471
 824                              233756.829149  147883.225415
 824                              233757.301357  147884.477167
 824                              233757.644885  147885.149215
 824                              233758.918643  147887.308341
 824                              233764.125541  147896.123359
 824                              233760.544549  147903.563903
 830                              234124.648813  147632.280207
 830                              234139.163694  147639.794459
 830                              234157.246211  147647.326957
 830                              234172.340057  147653.904969
 830                              234190.748356  147662.937633
 830                              234204.874780  147670.090541
 841                              233671.386581  147986.824623
 841                              233668.237109  147984.315007
 841                              233665.045733  147978.419455
 841                              233664.621557  147974.616703
 841                              233671.142901  147968.757135
 841                              233697.460693  147962.524047
 841                              233775.534677  147949.531631
 841                              233779.543557  147945.775759
 856                              233830.687021  147630.076148
 856                              233966.088581  147460.169343
 858                              234008.941871  147408.746549
 858                              234030.456654  147378.318593
 858                              234039.995974  147386.546207
 858                              234074.795551  147382.708261
 858                              234112.049726  147350.850811
 858                              234144.512054  147386.770471
 858                              234197.910631  147344.559868
 858                              234220.510107  147325.458216
 858                              234222.444477  147320.226116
 858                              234260.988455  147287.680788
 858                              234284.311286  147303.717719
 858                              234294.318057  147309.948525
 858                              234323.134989  147331.202252
 858                              234356.716031  147359.184524
 858                              234386.814502  147388.990197
 858                              234421.958757  147427.533900
 858                              234415.458599  147432.229358
 860                              234370.782830  147460.004322
 861                              234421.580240  147442.315925
 861                              234441.180747  147465.306402
 863                              234511.783267  147537.497067
 863                              234553.878462  147590.946317
 863                              234577.922708  147620.889076
 863                              234601.966953  147650.831835
 863                              234558.523946  147674.298689
 863                              234538.865135  147686.973836
 865                              234492.296870  147716.875007
 865                              234479.562502  147722.328127
 865                              234472.171878  147724.125007
 867                              234358.562502  147687.125007
 867                              234339.937494  147672.578127
 867                              234302.124998  147622.140623
 867                              234276.796870  147592.499999
 872                              234275.553973  147551.260576
 872                              234284.265622  147547.640623
 874                              234278.323520  147579.192788
 874                              234283.152887  147588.912868
 874                              234287.077877  147596.516047
 880                              234221.509973  147508.442090
 880                              234216.210008  147500.954042
 880                              234179.820136  147449.540664
 880                              234161.424373  147417.450917
 880                              234142.873501  147388.065717
 883                              234026.821002  147500.797084
 884                              233991.208670  147444.418307
 890                              233830.328117  147400.968751
 890                              233838.312493  147413.749999
 890                              233846.296869  147426.531247
 892                              233778.359381  147362.953119
 892                              233751.859381  147354.359375
 892                              233752.453125  147346.734383
 892                              233757.109381  147340.437503
 892                              233812.921877  147295.062495
 894                              233909.187494  147405.640623
 894                              233932.718758  147391.687503
 894                              233948.421878  147394.265631
 894                              233955.390630  147401.375007
 894                              233966.578118  147414.078127
 894                              233974.937494  147424.953119
 897                              234933.960838  146733.851470
 897                              234924.264838  146758.991838
 897                              234921.900246  146761.828910
 897                              234915.888134  146764.581518
 901                              234711.329670  146665.248910
 901                              234710.345222  146712.853454
 903                              234331.251446  146550.363598
 903                              234298.928934  146525.354926
 903                              234295.414630  146520.527086
 903                              234306.045638  146509.170078
 903                              234256.855490  146441.043532
 903                              234218.303686  146387.650702
 903                              234210.540454  146375.116126
 903                              234223.192842  146372.303756
 903                              234329.916486  146348.210686
 903                              234404.811344  146271.104439
 903                              234405.277769  146270.671150
 903                              234359.792134  146221.706894
 903                              234284.925638  146142.696238
 903                              234237.183734  146095.551942
 903                              234189.441830  146048.407646
 903                              234139.944742  146001.692958
 903                              234093.196038  145948.419677
 907                              234124.859382  145865.656253
 907                              234147.656254  145834.531253
 907                              234170.453126  145803.406253
 907                              234190.343750  145773.671869
 907                              234230.550985  145748.072966
 913                              234963.312503  145329.249997
 913                              235029.265623  145294.320309
 913                              235095.218743  145259.390621
 913                              235216.546871  145185.625005
 913                              235238.453127  145172.109373
 913                              235287.609383  145147.734381
 913                              235397.500007  145083.234381
 913                              235473.343751  145045.999997
 913                              235550.453127  145023.015629
 913                              235600.968743  145016.593757
 936                              235332.897207  145148.741181
 936                              235398.107175  145109.582813
 936                              235430.533047  145092.446109
 936                              235468.250119  145076.533533
 936                              235499.140583  145066.439085
 936                              235516.836094  145058.249311
 936                              235537.177623  145050.189165
 936                              235549.876793  145048.704506
 936                              235571.067088  145046.227151
 936                              235586.546861  145044.417412
 936                              235603.224009  145042.467689
 938                              235267.280119  145148.042349
 940                              235366.227783  145012.158317
 940                              235419.007351  144955.624749
 942                              235243.745351  145026.580957
 942                              235237.950839  145024.769197
 944                              234971.972167  145064.577229
 944                              234937.743486  145069.070173
 944                              234850.509214  145080.066093
 944                              234842.760806  145080.997213
 944                              234841.448030  145081.069029
 944                              234840.401006  145080.996461
 944                              234839.026702  145080.746757
 944                              234837.856086  145080.367637
 944                              234837.291110  145080.136045
 944                              234835.937382  145079.365693
 944                              234834.171046  145077.820125
 952                              234904.329350  144467.146508
 952                              235365.015655  144095.453180
 954                              234762.607320  144987.460321
 954                              234697.433887  144904.189847
 954                              234669.957659  144870.625536
 955                              234684.290486  144841.469708
 955                              234706.566150  144839.150636
 955                              234855.374550  144714.003020
 955                              234877.671254  144685.419740
 955                              234854.537670  144627.489884
 955                              234902.773926  144594.617500
 957                              235065.821938  145003.163422
 957                              235053.485662  144887.419305
 959                              234842.921878  145388.562493
 959                              234826.265622  145384.343757
 959                              234813.198019  145372.810231
 959                              234808.200826  145359.061906
 959                              234802.717690  145353.810802
 959                              234761.888330  145300.780658
 959                              234736.669578  145256.936898
 961                              234729.549488  145235.212147
 961                              234694.662383  145175.872553
 961                              234681.949830  145154.223492
 961                              234667.928001  145128.731679
 961                              234653.906171  145103.239866
 961                              234632.376609  145064.611035
 961                              234605.876882  145023.250756
 961                              234587.984630  144993.520964
 961                              234583.301055  144989.946307
 961                              234577.440006  144990.548096
 961                              234531.892572  145014.227839
 965                              234541.870777  145090.557010
 967                              234574.597458  145149.517194
 967                              234586.193546  145170.540661
 967                              234622.867355  145237.076348
 967                              234646.867570  145292.701325
 967                              234653.032118  145306.426283
 967                              234687.018090  145367.889850
 969                              234771.232502  145321.794413
 969                              234805.214070  145383.925805
 969                              234809.375670  145391.475965
 969                              234811.430462  145395.203859
 969                              234815.898054  145401.386909
 969                              234817.507686  145401.708837
 969                              234819.117318  145402.030765
 969                              234822.336566  145401.816157
 969                              234827.245492  145399.153685
 969                              234829.880141  145397.724722
 969                              234832.600450  145396.249298
 969                              234833.666197  145395.671265
 969                              234834.998982  145394.948397
 973                              234224.263596  145732.267691
 976                              234200.150325  145641.792767
 976                              234177.987030  145578.785709
 976                              234174.824022  145569.443157
 976                              234161.396090  145533.376722
 980                              234101.657174  145367.914621
 980                              234179.922293  145342.203527
 980                              234220.889254  145450.052541
 980                              234234.537542  145489.220389
 980                              234260.858518  145567.557949
 980                              234286.349934  145644.467805
 980                              234304.111198  145697.951920
 984                              234345.786278  145852.716285
 984                              234361.877446  145912.001085
 984                              234396.054534  145903.251597
 984                              234429.267409  145895.119389
 986                              234450.777462  145986.239006
 991                              234024.152958  145929.559517
 991                              234000.974650  145872.153953
 991                              233985.231561  145851.095388
 993                              234192.843750  145641.156253
 993                              234156.579253  145535.444952
 993                              234123.437494  145454.515629
 993                              234122.359382  145446.562493
 993                              234118.843750  145435.367181
 993                              234115.328118  145424.171869
 995                              234080.743670  145476.067021
 999                              234834.764118  145829.611085
 999                              234846.550406  145825.663277
 999                              234944.096023  145766.198765
 999                              235024.366247  145713.877197
 1001                             234830.687862  146195.821022
 1008                             234050.546870  145961.281245
 1010                             233989.171870  146049.554686
 1010                             233927.796870  146137.828126
 1013                             235140.646422  145293.325069
 1013                             235147.261915  145305.212904
 1013                             235153.877407  145317.100739
 1021                             235646.664688  144993.359278
 1022                             235609.174254  144874.936558
 1022                             235605.630551  144864.649708
 1022                             235599.685175  144834.664332
 1022                             235564.032279  144639.787644
 1022                             235520.247503  144360.261524
 1024                             235366.783511  143469.129243
 1024                             235985.582743  143376.563675
 1026                             236270.355768  143281.127403
 1028                             235750.866137  144794.142036
 1030                             235640.805239  144677.648316
 1030                             235685.853559  144620.551452
 1032                             235838.719495  144860.922500
 1032                             235916.619305  144933.662604
 1032                             235942.132775  144955.705629
 1038                             236389.428984  144087.551532
 1038                             236396.591841  144112.858851
 1038                             236415.023608  144177.980716
 1038                             236440.618232  144268.409900
 1042                             236555.391976  144737.819452
 1042                             236559.279816  144746.783404
 1042                             236559.955296  144748.386374
 1044                             236568.868376  144764.279452
 1044                             236585.725992  144790.573916
 1044                             236594.224088  144807.788972
 1046                             236600.409656  144827.359868
 1046                             236606.746600  144863.186508
 1058                             236615.909880  145075.664797
 1058                             236611.147560  145094.314061
 1060                             236592.484184  145139.568669
 1060                             236498.906152  145281.943117
 1060                             236467.679896  145326.175837
 1060                             236428.791928  145382.794973
 1060                             236398.408568  145433.263725
 1062                             236302.122168  144073.408220
 1062                             236246.698584  144088.802124
 1062                             236219.111616  144096.271172
 1062                             236218.112344  144096.682548
 1062                             236217.014776  144097.299812
 1062                             236216.413104  144097.699364
 1062                             236215.722240  144098.265060
 1062                             236214.386048  144099.699012
 1064                             236213.348280  144101.429724
 1064                             236213.107240  144101.999532
 1064                             236212.850824  144102.838564
 1064                             236212.716248  144103.439548
 1064                             236212.569872  144104.569108
 1064                             236212.553976  144105.626492
 1064                             236212.722496  144107.030836
 1064                             236212.969611  144108.085139
 1064                             236223.399957  144154.580012
 1064                             236228.918200  144182.855412
 1064                             236230.304296  144191.359132
 1064                             236232.002728  144230.270156
 1064                             236234.831592  144301.344748
 1066                             236210.114820  144099.571031
 1066                             236165.292056  144110.300270
 1066                             236060.560188  144140.282268
 1066                             236048.189231  144154.760556
 1073                             236222.680988  144304.581426
 1079                             236328.233880  144488.258492
 1079                             236347.652126  144619.808759
 1079                             236354.510488  144662.601020
 1081                             236358.582472  144736.031324
 1082                             236382.806232  144733.523068
 1082                             236393.845968  144732.914756
 1082                             236436.461400  144730.960764
 1082                             236435.715064  144720.164636
 1082                             236491.016552  144709.918108
 1082                             236541.015336  144721.300796
 1084                             236522.335368  144793.955788
 1084                             236507.286168  144809.596636
 1084                             236482.058248  144806.399452
 1084                             236436.479174  144801.100968
 1084                             236426.721752  144808.109132
 1084                             236421.244488  144834.405996
 1086                             236436.000568  144841.733276
 1091                             236331.674722  144477.735928
 1093                             236295.853920  144440.497140
 1093                             236279.065637  144419.009242
 1093                             236249.942127  144380.880091
 1093                             236240.342690  144382.413639
 1095                             236326.137400  144469.257708
 1095                             236328.501272  144456.390060
 1095                             236333.597016  144437.557572
 1095                             236357.950040  144350.923468
 1095                             236363.962232  144299.936876
 1095                             236332.331832  144301.510172
 1097                             236159.034079  144398.168402
 1099                             236345.218075  144675.200698
 1099                             236327.832232  144676.762492
 1099                             236259.393467  144683.002868
 1099                             236200.522648  144688.641564
 1101                             236202.776872  144729.128236
 1101                             236222.724904  144752.030764
 1101                             236242.865400  144777.151676
 1101                             236272.417112  144814.525492
 1101                             236278.167464  144821.739308
 1103                             236290.497112  144840.304460
 1103                             236259.819912  144858.532716
 1103                             236241.471944  144868.822716
 1103                             236221.573484  144879.834984
 1105                             236203.826136  144890.161116
 1105                             236175.245400  144907.563565
 1105                             236171.078936  144910.249037
 1105                             236163.982690  144916.864293
 1107                             236137.715349  144947.983424
 1109                             236109.787297  144985.229345
 1112                             235851.331223  144996.120085
 1114                             236191.354864  144857.353964
 1114                             236170.321184  144831.848404
 1114                             236148.128616  144805.279612
 1114                             236134.739848  144791.499148
 1117                             236502.588712  144884.711948
 1117                             236476.808328  144881.387740
 1117                             236461.042456  144882.516028
 1118                             236327.831149  144921.130398
 1118                             236321.836360  144922.931117
 1118                             236325.322136  144946.958109
 1118                             236325.882888  144973.064877
 1118                             236234.623832  144978.604557
 1118                             236233.741672  144971.492413
 1118                             236234.602760  144938.179581
 1118                             236201.384040  144933.185077
 1118                             236180.668840  144930.143693
 1118                             236164.978440  144929.249901
 1120                             236603.316904  144963.182077
 1120                             236603.296479  144962.712305
 1120                             236571.525768  144964.093629
 1120                             236571.892872  144960.602717
 1120                             236401.918808  144970.728829
 1122                             236409.215004  144836.783676
 1122                             236377.995821  144827.215284
 1123                             236353.723614  144829.767805
 1123                             236316.967734  144833.327540
 1124                             236365.639237  144778.450469
 1128                             236159.670771  144677.551877
 1128                             236138.506269  144668.085437
 1128                             236133.313894  144660.373104
 1128                             236127.107141  144631.143361
 1128                             236117.332389  144589.379341
 1130                             236623.218152  144871.932284
 1130                             236617.778810  144820.345508
 1130                             236617.695352  144819.553996
 1130                             236603.911416  144791.614444
 1130                             236591.143880  144766.456188
 1136                             236606.159842  144823.375723
 1138                             236675.143320  144815.920860
 1138                             236679.256472  144812.664396
 1138                             236681.795048  144804.037660
 1138                             236684.283416  144797.298444
 1140                             236718.876872  144725.113532
 1140                             236750.627560  144640.044156
 1140                             236757.642040  144577.787900
 1142                             236754.811128  144525.594652
 1142                             236759.399480  144466.005756
 1142                             236768.343248  144391.223868
 1142                             236774.665152  144350.285220
 1142                             236779.978744  144317.553740
 1142                             236791.151032  144235.435916
 1142                             236794.982624  144204.128412
 1142                             236797.590024  144179.592572
 1142                             236799.335256  144162.738044
 1144                             236800.816472  144136.222300
 1146                             236717.356888  143937.119244
 1150                             236692.477293  143878.889885
 1150                             236665.118130  143818.423383
 1150                             236650.830223  143791.487648
 1150                             236636.324056  143775.808892
 1152                             236511.031492  143663.248745
 1152                             236444.755705  143599.805279
 1154                             236579.027094  143697.088236
 1154                             236592.914512  143676.893737
 1154                             236602.349194  143663.174219
 1154                             236606.801930  143656.699238
 1156                             236709.163407  143533.089185
 1160                             236663.694344  144103.809900
 1160                             236549.469208  144122.339676
 1162                             236571.753806  144181.791998
 1162                             236575.964156  144197.081565
 1162                             236577.725719  144234.748931
 1162                             236581.368667  144282.777839
 1162                             236583.133463  144306.045038
 1162                             236592.047259  144412.058871
 1162                             236600.673232  144551.285518
 1162                             236602.873986  144563.468128
 1162                             236617.799254  144638.329959
 1162                             236633.320034  144688.485412
 1162                             236644.366969  144726.082051
 1163                             236649.821800  144737.533084
 1163                             236651.568920  144737.853292
 1163                             236688.626677  144749.311041
 1164                             236684.087050  144556.268883
 1164                             236682.014544  144519.537863
 1164                             236682.550895  144502.573733
 1164                             236686.797745  144464.845095
 1164                             236691.044594  144427.116458
 1164                             236699.387871  144380.434015
 1164                             236707.731147  144333.751572
 1164                             236713.611627  144284.498554
 1164                             236727.298582  144193.771379
 1168                             236867.101783  144043.502369
 1168                             236923.413026  144181.762976
 1168                             236932.404504  144203.839692
 1168                             236934.335240  144205.914108
 1168                             236936.099896  144210.121570
 1168                             236990.510104  144336.612348
 1173                             236862.006008  143810.958123
 1176                             237656.478041  144957.562285
 1176                             237645.182777  144961.177901
 1176                             237642.735433  144961.601485
 1176                             237641.253753  144961.538733
 1176                             237639.103225  144960.988869
 1176                             237635.888745  144958.864925
 1176                             237634.315001  144956.724893
 1176                             237633.594393  144955.038973
 1176                             237627.292569  144928.642509
 1176                             237605.477225  144832.185084
 1176                             237600.248153  144808.167276
 1176                             237599.472881  144805.926260
 1176                             237598.010985  144803.865284
 1176                             237596.235673  144802.468172
 1176                             237594.808217  144801.827628
 1176                             237592.321065  144801.347388
 1176                             237590.621489  144801.405068
 1176                             237589.161161  144801.684332
 1176                             237587.515991  144802.101098
 1176                             237554.713481  144808.687020
 1176                             237484.445897  144826.613084
 1176                             237466.312089  144828.639788
 1176                             237317.657193  144860.106332
 1176                             237273.734921  144865.977340
 1176                             237262.128777  144867.836204
 1176                             237222.870089  144874.079500
 1176                             237222.187177  144874.113452
 1176                             237221.811209  144874.059516
 1176                             237221.477705  144873.983052
 1176                             237221.207545  144873.895532
 1176                             237220.857641  144873.752780
 1176                             237220.622105  144873.626140
 1176                             237220.260921  144873.442892
 1176                             237219.885817  144873.201788
 1176                             237219.496201  144872.938364
 1176                             237218.307209  144871.967868
 1176                             237217.116937  144870.757068
 1176                             237215.781817  144869.082164
 1176                             237214.556521  144867.154076
 1176                             237213.540961  144865.086252
 1176                             237212.631065  144862.501676
 1176                             237206.225401  144804.867772
 1178                             237209.529001  144654.385484
 1180                             236821.223528  144985.155917
 1180                             237040.649688  144973.695965
 1180                             237063.899080  144973.210485
 1180                             237090.521849  144975.186237
 1180                             237098.628345  144976.131685
 1180                             237109.342897  144977.744269
 1180                             237127.242489  144981.895981
 1180                             237136.682985  144984.923613
 1180                             237151.241401  144991.621533
 1182                             236643.324592  144897.856601
 1182                             236689.456312  144897.854332
 1182                             236807.245089  144892.993063
 1184                             237116.458297  144761.130732
 1184                             236987.035464  144763.512940
 1184                             236922.755128  144760.480972
 1186                             236788.397248  144753.981260
 1186                             236737.484280  144749.551788
 1186                             236729.746840  144745.221276
 1188                             236739.142875  144704.377097
 1188                             236741.126307  144696.145156
 1188                             236759.136881  144642.818381
 1188                             236764.757033  144604.173453
 1188                             236764.857181  144579.649770
 1190                             236538.633720  145119.158365
 1190                             236465.562184  145124.675093
 1192                             236343.594152  145134.548013
 1192                             236339.174120  145137.342381
 1192                             236252.715224  145141.685469
 1194                             236409.533512  145196.538221
 1198                             236664.021832  145038.341917
 1198                             236695.885336  145037.173645
 1200                             236720.735544  145196.342109
 1200                             236749.547408  145195.504373
 1202                             236847.805284  145198.201186
 1202                             237038.002591  145198.357392
 1202                             237034.932752  145111.796316
 1202                             237031.862912  145025.235241
 1204                             236829.313624  145031.666477
 1205                             236719.934433  145036.953517
 1209                             236425.162520  146008.272366
 1209                             236430.888896  145948.608677
 1220                             235873.078324  146211.884917
 1220                             235850.933801  146221.951636
 1220                             235828.789277  146232.018355
 1220                             235809.258711  146243.164894
 1220                             235773.616735  146270.792016
 1220                             235724.623305  146286.267290
 1224                             235674.254889  146312.411546
 1224                             235658.377934  146325.699271
 1226                             235643.579383  146340.271556
 1228                             235643.937495  146343.171870
 1228                             235619.335935  146380.382814
 1228                             235594.734375  146417.593758
 1228                             235590.639068  146424.792107
 1228                             235565.843751  146468.375006
 1228                             235494.589367  146575.423971
 1228                             235437.687495  146662.593742
 1228                             235406.718743  146735.546878
 1228                             235402.448526  146777.982486
 1228                             235401.218099  146788.842087
 1228                             235412.765623  146886.015630
 1230                             235870.847797  146174.252726
 1230                             235861.037903  146151.302301
 1230                             235847.917981  146122.452013
 1230                             235836.679812  146098.431980
 1230                             235829.112980  146066.602449
 1230                             235824.618008  146032.760784
 1230                             235817.630744  146003.440747
 1234                             235799.357383  145963.617902
 1234                             235796.834860  145953.123415
 1234                             235795.185008  145943.474819
 1234                             235793.535155  145933.826223
 1234                             235791.742623  145924.766327
 1234                             235786.905882  145902.421433
 1236                             235766.306506  145807.550474
 1239                             235832.385403  145865.041137
 1239                             235849.069006  145812.027849
 1239                             235902.752073  145819.928877
 1243                             235683.285575  146230.440326
 1243                             235672.116471  146202.319470
 1247                             235758.919239  146130.782686
 1247                             235753.402535  146114.315350
 1247                             235751.742055  146109.355918
 1247                             235734.626543  146058.283630
 1247                             235724.505975  146028.117278
 1250                             235677.370487  146105.074758
 1250                             235659.238119  146067.501902
 1250                             235654.248927  146057.172350
 1250                             235648.610727  146045.499102
 1252                             235591.024447  146252.888390
 1252                             235582.209935  146233.060654
 1256                             235553.197751  146171.777790
 1256                             235548.151911  146161.558750
 1256                             235532.008546  146128.817594
 1258                             235560.303894  146202.165405
 1261                             235184.473991  146209.819550
 1265                             235126.482097  146177.036974
 1265                             235110.350132  146104.130902
 1265                             235094.218166  146031.224831
 1265                             235086.630398  145999.786624
 1269                             235396.153271  146048.611254
 1269                             235397.921879  146048.445294
 1269                             235406.407191  146051.462277
 1269                             235429.017831  146098.513390
 1271                             235437.272855  146109.492094
 1275                             235279.119661  146067.174525
 1280                             234663.218762  146474.817257
 1284                             235709.320471  146478.792174
 1284                             235750.968591  146560.923694
 1284                             235818.694095  146691.172174
 1284                             235862.664743  146776.694110
 1286                             235883.274719  146840.937582
 1288                             235843.374599  146759.810382
 1288                             235756.288023  146762.125822
 1288                             235696.498583  146750.887694
 1290                             235642.224519  146747.901054
 1290                             235603.721359  146747.731918
 1290                             235565.218199  146747.562782
 1290                             235408.358274  146731.684631
 1292                             235288.156247  146679.234382
 1294                             235649.560599  146842.308030
 1294                             235674.622047  146844.573846
 1294                             235699.683495  146846.839662
 1296                             235299.839415  146310.941854
 1296                             235343.886903  146317.537534
 1296                             235387.666455  146314.161950
 1296                             235423.823319  146303.425758
 1298                             235377.888471  147430.182239
 1298                             235354.803399  147447.712463
 1298                             235354.032119  147477.040015
 1298                             235390.518471  147524.116687
 1298                             235391.716423  147533.290031
 1298                             235284.529527  147620.865145
 1303                             234707.467963  147641.660351
 1303                             234676.776131  147604.663349
 1303                             234640.112705  147560.580068
 1303                             234603.449279  147516.496787
 1305                             234735.175318  147680.484831
 1305                             234746.183254  147695.898447
 1307                             234732.846278  147705.320431
 1311                             234711.435426  147683.808601
 1311                             234635.941862  147584.128189
 1312                             234544.928486  147481.198159
 1312                             234513.598326  147475.976479
 1312                             234508.376630  147477.717039
 1319                             235630.146806  148274.575318
 1323                             235960.203127  148473.546880
 1323                             235976.796871  148457.750000
 1323                             235995.312503  148438.906256
 1323                             236019.632816  148418.093752
 1327                             236092.535912  148435.630383
 1329                             236077.270176  148455.590192
 1329                             236072.129350  148462.396723
 1333                             236083.711592  148489.774752
 1335                             236128.494664  148533.013808
 1335                             236176.237352  148470.722480
 1339                             236222.922213  148715.744140
 1340                             236121.437197  148708.247335
 1340                             236094.562372  148681.407123
 1340                             236066.932774  148653.200985
 1340                             236037.504574  148624.406243
 1340                             236012.491334  148601.850683
 1340                             235987.465778  148581.080096
 1341                             235912.311639  148521.753310
 1341                             235862.452346  148482.140824
 1341                             235811.129080  148441.619560
 1341                             235784.582903  148420.642344
 1341                             235759.472721  148398.845655
 1341                             235732.301414  148375.025423
 1341                             235723.268592  148366.230104
 1341                             235697.762369  148339.525946
 1349                             235780.531255  148148.828128
 1351                             235733.343751  148191.125008
 1354                             235900.906247  148369.156256
 1361                             235261.656247  147876.843743
 1362                             235270.124999  147874.796879
 1362                             235377.796871  148000.468751
 1362                             235448.087242  148084.729807
 1362                             235498.201149  148143.837895
 1362                             235521.245656  148170.792756
 1362                             235534.944218  148186.305088
 1362                             235546.074043  148199.599121
 1362                             235553.424884  148208.347358
 1362                             235561.660335  148215.561353
 1362                             235570.712089  148225.272772
 1362                             235588.101384  148244.279456
 1362                             235618.734375  148277.859376
 1362                             235633.359367  148293.906256
 1362                             235646.343751  148308.140624
 1362                             235669.218751  148333.179688
 1362                             235690.109367  148355.953120
 1362                             235707.765623  148375.078128
 1364                             235727.984375  148396.812496
 1364                             235790.718743  148453.187504
 1364                             235797.328127  148459.195312
 1364                             235825.169953  148481.552181
 1364                             235887.671879  148529.937504
 1364                             235940.218743  148569.062496
 1364                             235964.203127  148588.156256
 1364                             236005.124999  148620.296872
 1364                             236030.671880  148640.421872
 1364                             236085.693702  148698.732171
 1364                             236116.796834  148731.197164
 1370                             236329.046872  148959.203120
 1370                             236352.512683  148979.974224
 1370                             236375.978495  149000.745327
 1370                             236412.567319  149041.197257
 1370                             236477.570888  149114.384577
 1374                             236547.890624  149190.500000
 1374                             236570.492192  149215.414065
 1374                             236592.451115  149239.610971
 1382                             236743.760416  149273.480132
 1382                             236757.415173  149264.340273
 1382                             236778.841880  149250.466689
 1382                             236812.461148  149222.531250
 1390                             236727.658936  148561.481360
 1390                             236721.846120  148564.893856
 1390                             236708.674038  148579.587171
 1390                             236697.895553  148592.176164
 1390                             236693.125816  148598.075568
 1392                             236635.292360  148622.997840
 1392                             236597.722888  148635.313136
 1392                             236560.709832  148652.617077
 1392                             236535.805536  148664.202152
 1394                             236517.109372  148668.517861
 1396                             236499.119938  148670.921673
 1396                             236461.200232  148675.827020
 1398                             236331.102963  148702.386779
 1399                             236272.560012  148726.179579
 1404                             236317.747809  148805.227855
 1404                             236330.148800  148819.071288
 1404                             236352.866175  148843.332492
 1408                             236443.620683  148953.873900
 1408                             236466.369371  148979.116767
 1408                             236494.308804  149010.107992
 1408                             236525.853833  149043.638010
 1433                             236495.687496  148772.874992
 1433                             236491.625000  148770.593744
 1433                             236489.078128  148769.351560
 1433                             236488.171880  148768.984368
 1433                             236486.437496  148768.328128
 1433                             236484.703128  148767.687504
 1433                             236482.085936  148766.804688
 1433                             236479.842316  148766.097835
 1433                             236477.609368  148765.421872
 1433                             236475.750008  148764.906256
 1433                             236473.812504  148764.406256
 1433                             236471.859368  148763.921872
 1433                             236469.843752  148763.468752
 1433                             236466.875000  148762.906248
 1433                             236459.015632  148761.703128
 1433                             236453.703128  148761.109376
 1433                             236418.953128  148758.656256
 1438                             236596.568120  148722.339968
 1445                             236814.425528  148872.627328
 1445                             236819.482200  148860.162064
 1445                             236821.887402  148854.284646
 1445                             236824.195528  148848.745144
 1445                             236827.041532  148841.914736
 1445                             236828.676195  148837.098413
 1445                             236830.751650  148829.617319
 1445                             236831.398768  148823.865161
 1445                             236831.949480  148815.545082
 1445                             236831.949480  148806.050191
 1445                             236830.863928  148795.940688
 1445                             236829.908631  148787.138290
 1445                             236828.077490  148779.008537
 1445                             236826.970485  148774.498512
 1445                             236825.591240  148768.879360
 1445                             236822.483716  148763.034260
 1445                             236819.077912  148756.628112
 1445                             236813.805224  148748.874160
 1445                             236806.630632  148742.334480
 1445                             236799.717682  148736.033295
 1446                             236768.977994  148721.847905
 1446                             236758.748801  148714.655181
 1446                             236751.078461  148709.778554
 1446                             236738.154247  148702.660175
 1446                             236733.407275  148700.503965
 1446                             236727.163377  148698.114171
 1446                             236717.739959  148695.619946
 1446                             236709.574026  148694.520472
 1446                             236697.396805  148694.438282
 1446                             236690.092943  148695.021783
 1446                             236682.559847  148695.999616
 1446                             236675.692313  148697.156289
 1446                             236668.820470  148698.520502
 1446                             236656.349005  148701.426673
 1446                             236640.931352  148705.531916
 1446                             236627.704671  148709.342014
 1446                             236613.598010  148713.645531
 1446                             236601.298636  148718.076458
 1446                             236592.705718  148722.196239
 1458                             236294.750000  148666.562496
 1462                             236290.875000  148631.390624
 1462                             236270.515624  148612.468752
 1462                             236238.257816  148580.742184
 1462                             236197.789064  148541.539064
 1468                             236762.870149  148546.530130
 1470                             236781.531256  148529.843744
 1470                             236784.812504  148528.796880
 1470                             236787.640632  148528.781248
 1473                             236537.812504  149125.124992
 1473                             236554.492192  149110.593744
 1478                             236694.664064  148995.234376
 1479                             236443.745414  148934.923945
 1479                             236452.894884  148927.355973
 1479                             236464.925399  148918.342273
 1479                             236476.955914  148909.328574
 1479                             236478.109739  148908.563848
 1479                             236479.793468  148907.751306
 1479                             236482.029461  148907.121160
 1479                             236483.854166  148906.935771
 1479                             236485.908103  148907.061400
 1479                             236487.686798  148907.464762
 1479                             236489.230346  148908.059997
 1479                             236490.777757  148908.927644
 1479                             236491.902943  148909.771810
 1479                             236575.722158  148997.977743
 1479                             236606.097820  149030.661451
 1479                             236620.553958  149046.415057
 1483                             236696.468744  148985.468752
 1483                             236618.359368  148931.265632
 1483                             236555.859368  148885.406256
 1483                             236532.796872  148866.773432
 1483                             236526.312496  148862.109368
 1483                             236523.078120  148859.843744
 1483                             236509.609368  148850.750000
 1483                             236497.701539  148842.422493
 1485                             236460.203128  148822.781248
 1485                             236440.734376  148818.687504
 1489                             235245.484375  147775.749999
 1489                             235239.093751  147750.078127
 1489                             235237.757807  147736.414063
 1489                             235238.242191  147722.335935
 1489                             235239.703127  147711.171871
 1489                             235241.148439  147703.687503
 1489                             235244.468743  147692.343743
 1489                             235247.906247  147682.609375
 1489                             235251.859383  147673.718751
 1489                             235255.703127  147666.929687
 1489                             235262.296871  147657.687503
 1497                             235521.178469  147504.946362
 1497                             235547.025828  147536.384568
 1497                             235559.106017  147549.149778
 1497                             235603.327624  147600.692359
 1497                             235632.516925  147635.252643
 1497                             235661.531887  147670.466371
 1497                             235713.150773  147630.845321
 1497                             235770.162242  147702.364377
 1497                             235827.173711  147773.883433
 1510                             235047.546871  147673.492183
 1510                             235062.796871  147661.734367
 1512                             235030.093751  147682.812495
 1512                             235044.874999  147671.390623
 1512                             235069.796871  147652.687503
 1512                             235086.046871  147641.234367
 1514                             235233.609383  147742.062495
 1514                             235239.623576  147749.774805
 1514                             235282.015623  147802.359375
 1524                             236034.036024  148638.061232
 1524                             236096.512664  148701.846840
 1524                             236148.576680  148754.128240
 1526                             236117.075283  148900.410929
 1526                             236131.389136  148917.329699
 1526                             236169.673215  148962.619777
 1526                             236216.275115  149018.024674
 1526                             236281.620511  149096.670451
 1526                             236318.232331  149141.355241
 1526                             236349.439731  149180.295937
 1526                             236375.062888  149213.250329
 1526                             236445.769803  149304.755772
 1530                             236507.813672  149401.987729
 1530                             236502.758584  149458.336833
 1530                             236491.887240  149517.653921
 1530                             236474.704312  149582.814465
 1530                             236465.926432  149610.797377
 1532                             235981.800311  148929.807216
 1532                             235917.868039  148989.033952
 1542                             235135.307686  147132.082679
 1542                             235134.334055  147128.395497
 1542                             235134.531711  147124.749205
 1542                             235136.046523  147120.940388
 1542                             235140.035882  147116.964267
 1549                             235216.765623  147006.609374
 1557                             235855.921879  147669.015631
 1557                             235916.714876  147741.512354
 1557                             235977.281255  147681.453119
 1557                             236054.656248  147758.796879
 1561                             235461.925095  147079.116559
 1561                             235461.246220  147078.224506
 1561                             235460.366627  147077.567826
 1561                             235459.788047  147077.307359
 1561                             235459.064642  147077.123679
 1564                             235509.343751  147152.218751
 1566                             235532.781255  147257.093743
 1566                             235533.124999  147258.625007
 1566                             235534.109375  147262.453127
 1566                             235535.250007  147266.234383
 1566                             235536.593751  147269.945311
 1566                             235537.773431  147272.874999
 1566                             235539.062495  147275.765631
 1566                             235540.460935  147278.609375
 1566                             235541.968743  147281.398431
 1566                             235543.156247  147283.468751
 1566                             235545.265623  147286.812503
 1566                             235546.609367  147288.781247
 1566                             235548.007815  147290.679687
 1566                             235549.937495  147293.171871
 1566                             235551.968751  147295.601559
 1566                             235553.546871  147297.375007
 1566                             235556.273431  147300.273431
 1566                             235558.531247  147302.539063
 1566                             235561.953127  147305.796879
 1566                             235563.718743  147307.375007
 1566                             235566.749999  147309.882815
 1566                             235570.515623  147312.710935
 1566                             235573.765623  147314.921871
 1566                             235577.109375  147316.992183
 1566                             235580.531255  147318.921871
 1566                             235604.562503  147330.828127
 1568                             235625.597663  147333.046879
 1568                             235643.738287  147336.828127
 1568                             235679.410159  147347.343743
 1568                             235774.582031  147378.499999
 1568                             235784.113279  147380.984367
 1568                             235793.277351  147382.765623
 1568                             235805.207039  147384.281247
 1568                             235812.688894  147384.800856
 1568                             235815.878911  147384.921871
 1568                             235826.613279  147384.859375
 1568                             235835.917967  147384.210935
 1568                             235839.816415  147383.734367
 1568                             235846.011719  147382.632815
 1568                             235848.182158  147381.951422
 1568                             235850.113279  147381.218751
 1570                             235852.874999  147379.765631
 1570                             235859.246072  147377.754384
 1570                             235868.750007  147375.656255
 1570                             235885.187495  147371.359375
 1570                             235905.437503  147364.820311
 1570                             235913.421879  147361.843751
 1570                             235924.217049  147357.406167
 1570                             235932.843751  147354.031247
 1572                             235972.046150  147336.440061
 1572                             236034.548559  147308.584661
 1578                             236841.147622  146950.598503
 1578                             237017.691794  146859.918984
 1578                             237082.634044  146830.198789
 1578                             237147.576294  146800.478594
 1582                             237340.250580  146714.197662
 1582                             237363.677846  146704.313742
 1582                             237395.212335  146690.296887
 1582                             237453.993538  146663.236150
 1584                             237514.870699  146633.773145
 1584                             237548.501145  146617.354022
 1586                             237479.257635  146643.463431
 1594                             237086.668585  146130.616462
 1594                             237044.485080  146038.211246
 1594                             237051.163608  146007.202926
 1604                             236550.762952  146721.941566
 1604                             236567.100184  146705.593022
 1606                             236486.140632  146762.359374
 1608                             237203.046732  146714.581296
 1608                             237162.346922  146620.573329
 1612                             237087.742135  146462.799855
 1612                             237061.630592  146408.554324
 1612                             237037.675462  146363.479887
 1612                             237012.377247  146340.416752
 1612                             236985.811316  146353.660902
 1612                             236959.245385  146366.905052
 1614                             236818.953239  146432.425125
 1616                             236683.327032  146496.896574
 1616                             236662.540872  146507.385790
 1616                             236610.582280  146533.715678
 1620                             236518.465335  146585.582290
 1622                             237313.926406  146716.986400
 1622                             237276.355485  146640.218591
 1622                             237261.893125  146610.651437
 1624                             237086.050622  146599.147240
 1624                             237004.446520  146635.804000
 1624                             236906.304814  146681.793354
 1626                             236712.992610  146942.778745
 1626                             236691.722140  146894.640808
 1626                             236677.936405  146864.986743
 1626                             236653.633590  146809.012543
 1626                             236617.199917  146730.189148
 1630                             236899.777130  146380.144664
 1630                             236866.939826  146313.650786
 1630                             236815.235137  146339.591260
 1630                             236763.530449  146365.531733
 1633                             236547.011760  146596.496109
 1633                             236549.999221  146616.407912
 1633                             236590.299719  146686.262410
 1636                             236562.217376  146585.967846
 1636                             236574.270520  146580.370574
 1636                             236590.819768  146575.984774
 1636                             236614.621592  146569.682030
 1636                             236658.041936  146558.230862
 1636                             236706.160840  146545.641846
 1636                             236717.113224  146542.789054
 1636                             236719.078120  146541.996062
 1636                             236720.482944  146541.106014
 1636                             236721.650448  146540.062030
 1636                             236722.643576  146538.848046
 1636                             236725.776688  146533.158158
 1636                             236728.713768  146527.578934
 1636                             236729.332024  146525.495982
 1636                             236729.480632  146523.937662
 1636                             236729.295448  146521.867342
 1636                             236729.013432  146520.763238
 1638                             236523.433305  146560.178397
 1638                             236510.115874  146522.467917
 1638                             236504.174991  146499.619524
 1638                             236488.455311  146468.171339
 1638                             236475.673970  146439.777496
 1638                             236442.549469  146373.159787
 1638                             236417.641233  146314.873115
 1640                             236711.151940  146999.634491
 1640                             236702.909601  146973.936020
 1641                             236690.675697  146938.935482
 1641                             236684.484414  146923.267138
 1641                             236642.926123  146833.297216
 1641                             236601.367832  146743.327294
 1643                             236546.500590  146650.403618
 1644                             236519.659875  146603.735765
 1646                             236504.087645  146533.755345
 1646                             236499.212744  146513.928590
 1646                             236484.588536  146482.472734
 1646                             236468.646312  146447.887726
 1646                             236457.555384  146423.726222
 1646                             236443.073663  146392.000540
 1648                             236436.570347  146383.888974
 1648                             236430.611216  146372.000341
 1648                             236424.679268  146360.165942
 1648                             236419.857107  146350.074158
 1648                             236415.034946  146339.982375
 1648                             236412.049763  146331.474308
 1648                             236409.064579  146322.966240
 1648                             236405.889888  146312.193669
 1648                             236402.715197  146301.421098
 1648                             236400.307577  146290.668111
 1650                             236517.640632  146606.531246
 1650                             236513.390632  146611.062494
 1650                             236422.140632  146664.546878
 1650                             236367.484376  146681.343742
 1650                             236314.562504  146693.390622
 1650                             236216.804688  146725.320318
 1650                             236188.031256  146734.484382
 1650                             236138.828120  146747.656254
 1650                             236075.203128  146786.046878
 1652                             235841.300039  146331.563390
 1652                             235864.063975  146353.060270
 1652                             235889.800711  146388.698030
 1652                             235912.872535  146400.388942
 1652                             235945.973415  146401.587502
 1652                             236021.860136  146376.973550
 1652                             236087.908600  146340.933134
 1662                             236934.941092  146198.561908
 1662                             236910.894906  146205.517952
 1662                             236891.380193  146210.969812
 1662                             236871.865479  146216.421673
 1662                             236838.274851  146225.185422
 1662                             236816.213650  146229.411659
 1662                             236789.143534  146231.781211
 1662                             236740.153053  146230.933618
 1664                             236727.334748  146229.283411
 1668                             236528.230452  146268.484841
 1668                             236522.125000  146224.671870
 1668                             236575.906248  146214.859374
 1670                             236655.666568  146300.834334
 1670                             236588.939736  146325.230910
 1678                             236689.026076  146171.940452
 1678                             236725.520592  146166.849926
 1678                             236743.418648  146164.428478
 1680                             236830.690322  146153.342801
 1680                             236877.904638  146140.444841
 1680                             236920.981312  146070.792377
 1680                             236908.216062  146063.358073
 1680                             236887.965459  146065.003900
 1680                             236867.714856  146066.649727
 1682                             236854.278440  146059.306094
 1682                             236854.046936  145997.171678
 1682                             236853.965400  145989.738094
 1682                             236854.513160  145982.691302
 1682                             236855.415144  145971.098733
 1688                             236758.828021  146081.114378
 1688                             236767.131772  146078.998176
 1688                             236772.865864  146077.510190
 1688                             236777.102672  146077.076894
 1688                             236814.873064  146071.387870
 1690                             236736.386872  146085.534814
 1690                             236731.986872  146049.900286
 1690                             236721.345832  146051.634174
 1690                             236703.791840  146054.494790
 1690                             236693.291864  146056.209182
 1690                             236649.231640  146063.653022
 1690                             236616.345976  146069.673046
 1690                             236606.016600  146071.563726
 1690                             236594.383560  146073.573286
 1692                             236757.590896  146059.113918
 1692                             236760.659112  146040.958974
 1692                             236766.897320  146004.779374
 1692                             236771.652008  145977.530030
 1692                             236774.273416  145962.375549
 1694                             236770.729944  145932.156109
 1694                             236770.090632  145922.668197
 1694                             236772.237656  145887.721597
 1694                             236770.717824  145867.543349
 1699                             236750.361752  145762.611101
 1700                             236755.842568  145948.069325
 1700                             236731.031288  145951.293933
 1700                             236701.971768  145955.090893
 1702                             236674.894054  145959.971489
 1702                             236656.047075  145963.775620
 1702                             236636.729606  145967.534754
 1702                             236617.412138  145971.293888
 1702                             236571.339776  145978.946804
 1702                             236525.267415  145986.599719
 1711                             236991.751656  146264.182390
 1715                             237192.664249  145846.925421
 1715                             237163.709257  145804.731325
 1715                             237228.738633  145760.326205
 1715                             237293.768009  145715.921085
 1715                             237259.322113  145665.990909
 1715                             237224.876217  145616.060733
 1715                             237210.043193  145593.148189
 1715                             237181.714553  145567.472941
 1723                             237189.151381  145314.306711
 1725                             237191.023337  145189.300485
 1726                             237192.673817  145071.960557
 1726                             237213.732457  145077.982685
 1726                             237243.506166  145108.378134
 1726                             237286.984649  145169.283917
 1728                             237368.390665  145244.269613
 1728                             237374.514297  145211.556661
 1733                             237397.619001  145129.485021
 1733                             237434.962745  145123.195293
 1735                             237481.205553  145111.639133
 1735                             237506.649257  145106.143965
 1735                             237585.836041  145083.099741
 1741                             237698.986161  144919.884517
 1745                             237213.682474  145448.220120
 1745                             237226.332695  145448.521940
 1745                             237255.302261  145445.909192
 1745                             237266.445310  145444.187532
 1745                             237271.915815  145443.107334
 1745                             237279.815936  145439.796013
 1745                             237292.421915  145432.214203
 1745                             237305.677512  145420.877419
 1745                             237315.727787  145411.028555
 1747                             237151.549213  145296.233692
 1747                             237035.964418  145281.706618
 1747                             236997.600831  145276.335507
 1747                             236972.205269  145273.824501
 1749                             237156.346377  145526.018029
 1749                             237122.022529  145525.628885
 1749                             237086.292881  145525.555933
 1749                             237064.850208  145525.601885
 1749                             237032.411752  145525.740685
 1751                             236965.346872  145525.849477
 1751                             236935.162672  145525.687261
 1751                             236879.276168  145525.112301
 1756                             236848.466440  145486.714773
 1759                             237050.810512  145454.412981
 1759                             237165.944505  145453.016485
 1760                             236839.518968  145452.649629
 1760                             236837.271856  145438.571637
 1760                             236831.801464  145405.401773
 1760                             236827.370552  145380.008717
 1760                             236825.765304  145369.083069
 1760                             236846.680792  145368.284477
 1760                             236851.347256  145368.067597
 1760                             236877.232128  145366.841509
 1760                             236913.817640  145365.153389
 1760                             236943.859192  145364.683773
 1760                             236977.132504  145364.831453
 1760                             236999.875928  145363.845197
 1760                             236997.815104  145406.296581
 1764                             237606.839225  145386.629197
 1764                             237640.403985  145418.947413
 1764                             237673.968745  145451.265629
 1770                             237832.899601  145214.801837
 1773                             238132.426082  145236.373507
 1773                             238123.160072  145243.948100
 1773                             238111.406486  145252.747780
 1773                             238091.662316  145267.813218
 1773                             238080.509449  145276.558657
 1773                             238061.365998  145291.569854
 1773                             238005.141237  145333.125706
 1773                             237970.040487  145359.722366
 1773                             237934.939737  145386.319026
 1773                             237910.776310  145395.547230
 1773                             237872.048826  145403.902768
 1773                             237825.427417  145399.904098
 1773                             237793.812971  145390.907167
 1773                             237793.783393  145384.907257
 1774                             237850.724494  145311.957594
 1774                             237834.431395  145290.549161
 1774                             237825.968220  145279.322305
 1774                             237817.505044  145268.095450
 1776                             237953.489609  145249.327910
 1779                             237546.379097  145200.251346
 1779                             237537.595336  145191.697847
 1779                             237528.841004  145183.925242
 1779                             237518.214992  145175.448984
 1779                             237505.332284  145165.172583
 1779                             237491.596695  145154.215849
 1779                             237481.932409  145146.506749
 1779                             237468.490385  145134.939565
 1781                             237369.086865  145124.914733
 1784                             238168.735402  145248.391229
 1784                             238201.505034  145270.128285
 1784                             238234.397578  145288.510573
 1784                             238273.286970  145308.712493
 1784                             238302.373866  145309.921965
 1784                             238316.622490  145312.479421
 1784                             238330.871114  145316.498253
 1784                             238363.021866  145322.709197
 1784                             238356.982458  145378.703005
 1784                             238352.260410  145406.451389
 1784                             238350.163834  145419.860125
 1784                             238347.109898  145438.857133
 1784                             238319.065962  145472.520845
 1786                             238322.083562  145508.367181
 1786                             238351.775738  145541.825565
 1786                             238346.777354  145641.083997
 1786                             238345.889266  145647.388237
 1786                             238343.493842  145654.222629
 1786                             238340.784578  145658.950333
 1786                             238335.867034  145664.669917
 1786                             238330.111642  145669.030749
 1786                             238325.270554  145671.458941
 1786                             238320.417962  145673.036781
 1786                             238314.837167  145674.108102
 1788                             238251.549197  145487.471851
 1792                             238034.835937  145486.499997
 1794                             238177.828122  145496.625005
 1794                             238179.421882  145506.812493
 1800                             236742.844872  145480.636301
 1802                             236733.064600  145414.878189
 1802                             236729.134696  145391.521237
 1802                             236725.648280  145370.397757
 1802                             236716.639208  145346.358101
 1802                             236700.694176  145306.462813
 1802                             236687.574648  145273.958941
 1802                             236679.639864  145256.156333
 1802                             236673.050408  145241.389533
 1802                             236665.684408  145224.292077
 1804                             236711.007008  145445.031397
 1804                             236690.423304  145445.041133
 1804                             236671.085520  145445.083965
 1804                             236651.747736  145445.126797
 1806                             236578.034296  145445.815485
 1806                             236554.971760  145446.073485
 1806                             236531.435096  145446.490157
 1810                             236615.832240  145427.876837
 1811                             236403.393720  146291.825550
 1813                             236450.820144  146284.228310
 1813                             236469.082424  146280.806190
 1813                             236500.011104  146274.850662
 1813                             236522.393688  146270.573374
 1813                             236519.740976  146251.982318
 1813                             236514.619288  146216.229158
 1815                             236395.817416  146257.378782
 1815                             236314.887248  146268.106966
 1815                             236240.985560  146277.918270
 1815                             236233.759864  146282.493166
 1815                             236218.566472  146305.781854
 1815                             236213.772808  146327.527902
 1815                             236213.609480  146329.311134
 1815                             236214.062648  146332.300542
 1815                             236214.567656  146333.618318
 1815                             236263.435416  146417.510918
 1815                             236311.876264  146500.620750
 1815                             236276.706280  146525.439518
 1815                             236197.737304  146557.148942
 1815                             236179.527824  146495.377518
 1817                             236750.306559  145811.321333
 1817                             236740.297945  145811.130899
 1817                             236730.289332  145810.940465
 1817                             236715.397892  145810.555247
 1817                             236700.506452  145810.170030
 1817                             236681.271127  145809.462714
 1817                             236658.993582  145808.643531
 1817                             236639.127333  145808.247312
 1817                             236615.964692  145807.785349
 1817                             236594.879761  145807.117411
 1817                             236548.076672  145805.828057
 1825                             236574.471200  145525.878717
 1835                             235485.193751  145214.770893
 1841                             235925.673095  145174.051421
 1841                             235972.729815  145170.259757
 1841                             236075.815304  145161.917085
 1843                             236112.494456  145159.271437
 1846                             235920.255367  145265.084413
 1846                             235870.769143  145191.733069
 1850                             235299.843279  145314.010221
 1850                             235293.729703  145317.343069
 1850                             235283.772039  145322.775725
 1850                             235275.587287  145327.256085
 1850                             235255.902847  145338.018437
 1850                             235236.731271  145348.503757
 1852                             235334.331927  145275.057837
 1852                             235328.043383  145220.400653
 1852                             235332.192199  145206.593837
 1856                             236739.443656  145571.584333
 1858                             236737.791649  145616.548596
 1858                             236708.190984  145615.963629
 1858                             236691.367576  145615.485581
 1858                             236663.457024  145614.781685
 1858                             236639.934440  145614.204541
 1858                             236586.591336  145613.080205
 1858                             236550.997928  145612.421101
 1858                             236533.246072  145612.078541
 1860                             236488.970072  145611.185005
 1860                             236485.566464  145576.907989
 1861                             236478.166740  145539.465503
 1863                             235929.377319  145433.361837
 1863                             235930.618487  145461.853997
 1863                             235971.803335  145467.450157
 1863                             236096.126584  145472.758845
 1863                             236096.221136  145505.479901
 1863                             236096.885760  145572.961405
 1865                             235228.443399  145950.773805
 1865                             235234.961143  145938.901021
 1865                             235231.618551  145916.897221
 1865                             235228.275959  145894.893421
 1865                             235223.077263  145867.255669
 1866                             235141.088231  145964.178749
 1866                             235125.279543  145965.233325
 1869                             234919.895044  145980.019829
 1869                             234917.160294  145980.221158
 1869                             234915.708662  145980.127478
 1869                             234914.296654  145979.772446
 1869                             234912.472206  145978.887230
 1869                             234911.163270  145977.835214
 1869                             234910.135750  145976.584942
 1869                             234909.466998  145975.445166
 1869                             234909.117734  145974.558526
 1869                             234894.227206  145941.527125
 1876                             235666.699306  145094.223610
 1876                             235671.507703  145093.698045
 1876                             235817.945015  145086.319789
 1879                             235651.895459  145045.811048
 1883                             236761.771835  145762.543738
 1883                             236783.672660  145766.991044
 1883                             236805.573484  145771.438351
 1883                             236829.045622  145778.774637
 1883                             236851.123634  145789.054112
 1883                             236871.682204  145802.306176
 1885                             236678.870894  145760.746847
 1885                             236607.559477  145759.126515
 1889                             236440.395428  145763.937923
 1889                             236434.688029  145763.986730
 1893                             236248.437496  145757.171877
 1893                             236186.109368  145759.625005
 1897                             236054.558567  145754.646629
 1897                             235990.419707  145754.646629
 1901                             235838.759559  145743.547965
 1905                             235739.779883  145774.008521
 1905                             235581.134968  145811.636105
 1905                             235501.285413  145831.349705
 1907                             235468.699383  145835.255253
 1907                             235452.514287  145839.245157
 1907                             235442.634279  145841.686525
 1909                             236103.671471  145695.715822
 1911                             236104.471077  145651.721925
 1913                             236099.171880  145653.749997
 1916                             236082.771467  145654.213864
 1916                             236041.744007  145651.787670
 1924                             236199.640008  145690.959533
 1924                             236195.587928  145689.477725
 1924                             236191.664504  145686.924061
 1924                             236188.875360  145684.052389
 1924                             236186.308224  145679.881405
 1924                             236184.828728  145675.294013
 1924                             236184.468344  145672.492061
 1924                             236185.207128  145618.560429
 1924                             236255.168760  145614.701197
 1925                             236433.000289  145690.529404
 1925                             236426.168609  145635.752474
 1925                             236419.336930  145580.975544
 1927                             236386.136264  145491.841117
 1927                             236388.585544  145458.901565
 1927                             236390.268984  145449.464845
 1927                             236386.813883  145447.306892
 1927                             236386.640088  145442.193341
 1927                             236386.861912  145433.742925
 1927                             236387.047576  145412.200141
 1927                             236387.278024  145374.291293
 1927                             236378.623608  145373.518333
 1927                             236361.212984  145371.049437
 1927                             236333.076944  145367.712285
 1927                             236314.642152  145365.655021
 1927                             236292.318344  145363.613165
 1927                             236265.024840  145361.102909
 1927                             236271.608264  145296.207157
 1927                             236272.638712  145285.796509
 1927                             236272.225936  145246.214189
 1929                             236280.536584  145148.994957
 1931                             236244.809176  145150.556717
 1931                             236119.444120  145159.978893
 1935                             236111.896827  145354.583200
 1935                             236112.032579  145367.640352
 1935                             236112.383223  145401.366547
 1935                             236112.546684  145417.088794
 1935                             236112.131509  145438.102011
 1936                             236500.983798  145713.654189
 1936                             236499.963286  145684.248295
 1936                             236499.021672  145671.509259
 1936                             236497.097888  145645.361735
 1938                             236405.978440  145607.416525
 1940                             236198.106200  145228.051501
 1940                             236197.283256  145295.121277
 1940                             236195.744872  145349.085869
 1940                             236192.367304  145402.657757
 1940                             236189.698888  145441.302461
 1940                             236187.118704  145441.272947
 1940                             236186.528584  145492.863309
 1940                             236187.607656  145552.246637
 1940                             236188.596816  145586.324781
 1940                             236189.346360  145612.615741
 1940                             236248.941528  145610.343613
 1940                             236248.945112  145531.716653
 1944                             235744.142175  145728.507765
 1944                             235738.730839  145704.031853
 1944                             235731.898103  145673.958797
 1944                             235724.598447  145651.533125
 1944                             235719.094743  145634.691709
 1944                             235704.649439  145588.871293
 1944                             235699.177598  145572.361733
 1946                             235691.518215  145552.213373
 1946                             235675.405615  145510.244261
 1946                             235666.013950  145486.120300
 1949                             235627.376119  145394.645773
 1949                             235606.986039  145322.031853
 1949                             235589.409543  145259.459869
 1949                             235580.854391  145228.934197
 1951                             235666.636469  145444.967212
 1951                             235681.852322  145436.207133
 1951                             235697.068174  145427.447055
 1951                             235715.607449  145417.563090
 1951                             235734.146724  145407.679125
 1951                             235744.353634  145411.424734
 1951                             235752.488499  145445.778949
 1951                             235759.683477  145471.835480
 1951                             235774.626192  145524.190136
 1953                             235672.019672  145578.683792
 1953                             235651.236283  145584.807623
 1953                             235630.452895  145590.931453
 1953                             235586.876841  145604.514307
 1953                             235559.228905  145613.147453
 1953                             235531.580969  145621.780599
 1953                             235495.798708  145632.676136
 1953                             235460.016448  145643.571673
 1953                             235454.994338  145654.107414
 1953                             235452.473905  145666.528450
 1953                             235459.095139  145690.947538
 1953                             235469.798054  145718.249615
 1954                             235487.007639  145780.210941
 1954                             235503.357847  145822.930237
 1954                             235504.244871  145826.500125
 1956                             235451.572375  145687.616733
 1958                             235647.158288  145483.454313
 1958                             235626.409047  145494.773853
 1958                             235596.648631  145511.276461
 1958                             235561.344423  145530.713917
 1958                             235520.090615  145553.562781
 1958                             235502.665991  145563.325421
 1958                             235464.109799  145588.578829
 1958                             235450.440087  145596.214653
 1958                             235367.691911  145642.497005
 1960                             235294.032871  145683.869701
 1960                             235274.856319  145694.658141
 1960                             235258.533255  145703.844413
 1960                             235252.237575  145707.185317
 1962                             235239.442337  145714.541879
 1962                             235238.026615  145715.337005
 1964                             235172.945823  145745.837469
 1964                             235136.834615  145762.287037
 1964                             235119.854431  145770.084677
 1964                             235102.874247  145777.882317
 1964                             235111.606887  145808.431773
 1969                             235410.227447  145868.629709
 1969                             235421.790695  145891.347325
 1969                             235448.912631  145946.367261
 1969                             235476.034567  146001.387198
 1969                             235505.034727  146060.152254
 1970                             235394.233527  145839.528877
 1970                             235398.071255  145847.673805
 1970                             235398.812559  145849.508053
 1970                             235399.228287  145850.764901
 1970                             235399.519815  145851.831949
 1970                             235399.810119  145853.112221
 1970                             235400.037655  145854.423981
 1970                             235400.180303  145855.514381
 1970                             235400.208055  145860.348821
 1970                             235399.559839  145864.273517
 1970                             235398.858039  145866.586685
 1970                             235397.858039  145869.033629
 1970                             235396.940119  145870.801437
 1970                             235395.629335  145872.837165
 1970                             235394.288839  145874.588477
 1970                             235392.477783  145876.512861
 1970                             235390.307095  145878.365637
 1970                             235387.950023  145879.965421
 1970                             235387.180503  145880.406541
 1970                             235366.600295  145890.946413
 1970                             235330.877383  145909.250573
 1970                             235292.342151  145929.033501
 1970                             235248.244647  145938.040845
 1970                             235240.640535  145925.889565
 1970                             235233.264631  145892.051117
 1970                             235221.393063  145837.692077
 1970                             235220.052087  145826.343877
 1970                             235217.292263  145810.124981
 1970                             235215.111671  145797.309357
 1972                             235244.105047  145706.911331
 1972                             235210.136199  145640.211197
 1972                             235178.601175  145578.300797
 1972                             235161.504407  145544.699677
 1972                             235145.598839  145513.388509
 1972                             235131.686103  145485.993885
 1973                             235596.789719  146199.201854
 1973                             235633.972071  146184.314558
 1974                             234717.887363  146453.091311
 1974                             234782.401573  146450.653679
 1974                             234782.401573  146450.653679
 1974                             234830.998301  146449.408199
 1974                             234864.973096  146448.254248
 1974                             234898.947891  146447.100297
 1974                             234921.350492  146445.515742
 1974                             234943.753092  146443.931186
 1974                             234982.952113  146439.680744
 1974                             235060.999906  146423.654025
 1974                             235128.137307  146410.634717
 1974                             235146.919835  146407.234315
 1974                             235182.253558  146403.156360
 1974                             235226.631825  146403.395396
 1974                             235250.120195  146401.985957
 1974                             235273.608564  146400.576518
 1974                             235295.425035  146400.905435
 1974                             235354.429585  146414.195484
 1974                             235398.956799  146411.507849
 1974                             235414.727546  146409.738911
 1974                             235457.708508  146393.892225
 1974                             235494.239745  146370.755716
 1974                             235525.119822  146341.293089
 1974                             235548.555470  146326.357158
 1974                             235561.862683  146316.438324
 1974                             235595.515249  146296.353298
 1974                             235625.908666  146290.610775
 1974                             235664.143215  146288.352420
 1974                             235674.989843  146288.779431
 1974                             235696.593878  146291.590744
 1976                             236882.843744  145813.882813
 1976                             236885.578120  145816.609373
 1978                             236922.125000  145862.390621
 1978                             236942.648432  145886.484373
 1984                             236916.442346  145925.002082
 1984                             236881.859896  145953.990589
 1986                             236939.843752  145909.046877
 1991                             236914.531256  145815.812493
 1991                             236937.257816  145795.273437
 1991                             236959.984376  145774.734381
 1991                             236992.710936  145740.500005
 1993                             237078.249992  145653.078125
 1995                             237068.562504  145639.421869
 1995                             237042.578120  145622.515629
 1995                             237011.078120  145614.249997
 1995                             236945.390632  145613.343757
 1999                             237086.765633  145629.874997
 1999                             237100.890633  145614.781245
 1999                             237107.281257  145608.828125
 1999                             237145.031257  145649.140621
 2005                             235531.820027  147243.973581
 2005                             235529.822813  147232.431081
 2005                             235525.168051  147211.605242
 2005                             235520.513289  147190.779403
 2007                             235515.936711  147171.420923
 2009                             235510.416700  147146.620672
 2009                             235509.543509  147141.145508
 2009                             235508.064797  147132.017132
 2009                             235506.781336  147124.545949
 2009                             235505.407710  147117.070359
 2009                             235502.373057  147102.692778
 2009                             235500.123110  147093.540379
 2009                             235497.672278  147084.738469
 2009                             235494.245644  147074.162518
 2009                             235492.717894  147069.984298
 2009                             235491.926570  147067.896245
 2009                             235488.358007  147059.444269
 2009                             235485.231878  147052.892024
 2009                             235480.422516  147043.743737
 2009                             235474.833675  147034.035857
 2009                             235471.133281  147027.950593
 2009                             235463.303399  147015.649117
 2009                             235453.757367  147001.352509
 2009                             235445.549482  146989.445338
 2009                             235437.036071  146977.412556
 2009                             235432.728715  146971.439626
 2009                             235424.123417  146959.753200
 2009                             235415.158907  146948.381181
 2009                             235410.149974  146942.674092
 2009                             235401.579850  146933.923589
 2009                             235394.778603  146927.839607
 2009                             235390.857602  146924.661729
 2009                             235386.936600  146921.483851
 2009                             235382.405269  146918.136471
 2009                             235377.873937  146914.789090
 2009                             235367.103758  146907.535447
 2009                             235360.007582  146903.213960
 2009                             235352.911405  146898.892473
 2009                             235333.275270  146887.877074
 2009                             235306.173742  146873.506157
 2009                             235245.536647  146842.781010
 2009                             235159.860726  146800.429358
 2009                             235121.271136  146781.617394
 2010                             235027.775303  146823.411102
 2012                             235617.374999  147329.218751
 2012                             235602.093751  147323.578127
 2012                             235595.796879  147321.742191
 2012                             235590.984375  147319.968751
 2012                             235587.617191  147318.515623
 2012                             235583.664063  147316.562503
 2012                             235580.437495  147314.796879
 2012                             235577.890631  147313.265631
 2012                             235574.812503  147311.242191
 2012                             235571.812503  147309.093743
 2012                             235568.328119  147306.359375
 2012                             235564.984375  147303.421871
 2012                             235562.335935  147300.859375
 2012                             235559.296871  147297.617183
 2012                             235556.414063  147294.226567
 2012                             235553.578127  147290.726559
 2012                             235551.343751  147287.749999
 2012                             235548.843751  147284.046879
 2012                             235546.531255  147280.265631
 2012                             235543.703127  147275.078127
 2012                             235541.343751  147269.671871
 2012                             235539.744472  147265.064832
 2012                             235538.551242  147260.846840
 2012                             235536.218751  147250.734383
 2014                             235521.845931  147183.845282
 2016                             235572.034039  147170.492559
 2016                             235609.095783  147154.162207
 2016                             235609.720607  147121.194151
 2016                             235610.345431  147088.226095
 2016                             235611.179151  147049.302655
 2016                             235612.012871  147010.379214
 2016                             235750.918455  147000.953486
 2018                             235852.286888  147383.060675
 2020                             235886.486559  147443.575503
 2020                             235891.070703  147447.767103
 2020                             235895.758903  147450.036199
 2020                             236039.962688  147497.016623
 2020                             236195.285152  147542.754391
 2020                             236213.758536  147548.801007
 2043                             235816.578127  149084.710936
 2043                             235787.906247  149116.984368
 2043                             235728.968743  149193.359377
 2043                             235719.578119  149195.937505
 2045                             235676.617191  149164.859376
 2045                             235656.828127  149146.078120
 2045                             235650.101559  149139.492184
 2045                             235631.015623  149121.734376
 2045                             235612.000007  149103.687504
 2047                             235565.031255  149062.624992
 2047                             235529.781247  149035.359376
 2049                             235526.527463  149028.195541
 2051                             235727.203127  149213.015633
 2051                             235746.289063  149230.476569
 2051                             235765.374999  149247.937505
 2055                             235629.265623  149207.687505
 2055                             235606.843751  149184.343752
 2055                             235596.632815  149174.031248
 2055                             235582.273439  149158.664056
 2055                             235574.781255  149150.648440
 2055                             235568.796879  149144.953128
 2055                             235562.914063  149139.953128
 2056                             235550.359367  149130.437504
 2056                             235567.609375  149101.796880
 2058                             235550.391882  149136.944554
 2058                             235513.304825  149097.237056
 2060                             235784.168815  149239.429235
 2060                             235807.857479  149214.697988
 2064                             235529.438700  148944.726263
 2064                             235533.278104  148947.148897
 2064                             235535.328655  148948.835787
 2064                             235536.560420  148950.484438
 2064                             235544.313724  148960.322219
 2064                             235547.547527  148966.478631
 2064                             235549.829604  148969.321119
 2065                             235529.075801  149011.522925
 2066                             235503.371070  149049.028535
 2068                             235477.666339  149086.534145
 2068                             235460.660779  149115.234190
 2070                             235443.655218  149143.934234
 2070                             235433.429752  149161.684965
 2074                             235434.355454  149186.736961
 2074                             235443.027334  149194.596329
 2074                             235457.253894  149208.369769
 2074                             235459.855454  149210.908833
 2074                             235473.214830  149227.736961
 2074                             235479.105454  149234.877585
 2074                             235510.136702  149266.596337
 2074                             235607.558590  149377.768210
 2074                             235612.652334  149385.783842
 2074                             235677.159906  149413.267089
 2074                             235693.421879  149418.765633
 2074                             235703.792958  149417.268210
 2074                             235713.183582  149413.565090
 2074                             235720.889421  149409.103399
 2074                             235659.777334  149343.846338
 2076                             235549.796871  149227.757817
 2076                             235495.601559  149170.445312
 2076                             235474.265623  149147.468752
 2077                             235456.973731  149135.836025
 2078                             235628.658607  149263.019929
 2085                             235149.624999  148878.359376
 2094                             235813.296871  149027.781248
 2094                             235786.960935  149008.570312
 2094                             235768.843751  148995.406256
 2094                             235713.585935  148955.546880
 2094                             235658.328119  148915.687504
 2094                             235635.265623  148902.687504
 2094                             235618.953127  148900.421872
 2094                             235603.984375  148911.859376
 2099                             235048.399865  148844.980045
 2099                             235016.490751  148872.843610
 2099                             235006.657431  148882.049780
 2099                             234977.616728  148907.266078
 2099                             234954.062029  148898.366704
 2099                             234939.200719  148888.976174
 2099                             234935.363774  148885.837611
 2099                             234931.526828  148882.699048
 2099                             234928.176533  148879.636120
 2099                             234923.809860  148874.800217
 2099                             234918.722294  148869.177456
 2099                             234911.313598  148859.918328
 2099                             234903.607302  148850.284816
 2099                             234890.329556  148833.875654
 2099                             234872.377766  148811.630896
 2099                             234859.638070  148795.429232
 2099                             234845.954134  148778.360336
 2099                             234825.319718  148752.733088
 2099                             234806.222598  148729.051392
 2101                             235045.871071  148827.023032
 2101                             235036.337303  148815.637680
 2101                             235031.499799  148809.891408
 2101                             235002.234311  148775.167872
 2101                             234999.787319  148772.266336
 2103                             235019.733967  148748.651008
 2103                             235038.662631  148732.175872
 2103                             235057.195911  148716.805424
 2103                             235068.353527  148705.959424
 2103                             235090.937016  148681.600683
 2103                             235094.170871  148661.754480
 2103                             235092.926391  148657.809664
 2103                             235073.454295  148635.955056
 2103                             235072.266823  148633.580368
 2105                             235073.812139  148629.064258
 2105                             235078.001083  148629.973352
 2105                             235082.190028  148630.882445
 2105                             235168.077026  148645.974143
 2110                             235221.067479  148698.776880
 2110                             235239.695551  148682.163664
 2110                             235258.323623  148665.550448
 2110                             235274.835063  148650.640416
 2112                             235324.387886  148606.821012
 2112                             235339.942726  148593.933848
 2112                             235345.421239  148589.604285
 2112                             235373.216857  148566.215155
 2114                             235399.202526  148542.726745
 2114                             235371.825804  148511.315596
 2117                             235251.354243  148372.799524
 2117                             235184.886933  148293.604188
 2117                             235159.514108  148261.664095
 2117                             235134.141283  148229.724003
 2117                             235094.143747  148176.071122
 2117                             235061.600097  148132.074163
 2117                             235014.482233  148168.641331
 2117                             234967.364370  148205.208500
 2119                             234917.348996  148243.496128
 2119                             234900.675283  148255.589939
 2121                             235026.814614  148304.197561
 2123                             235099.186169  148391.361407
 2124                             235201.224745  148524.827015
 2124                             235235.374526  148565.247758
 2124                             235282.408468  148524.293130
 2124                             235303.774351  148512.922481
 2126                             235214.209330  148699.480479
 2126                             235206.436976  148690.965266
 2126                             235195.317335  148676.983936
 2129                             235162.579927  148630.699040
 2129                             235154.836183  148621.110384
 2129                             235142.201511  148605.774016
 2129                             235129.566839  148590.437648
 2129                             235117.198727  148574.801456
 2132                             235145.047973  148531.688614
 2135                             234324.653750  147017.359886
 2135                             234298.920876  147036.622515
 2135                             234290.822678  147042.684510
 2136                             234273.926573  147060.492790
 2136                             234269.800246  147064.841887
 2136                             234270.432294  147072.496047
 2136                             234298.706134  147092.858879
 2136                             234299.201142  147100.516863
 2136                             234278.098262  147132.392687
 2136                             234277.299654  147134.108047
 2136                             234277.057086  147135.793207
 2136                             234278.121518  147138.119351
 2136                             234279.137382  147139.627615
 2136                             234310.049286  147157.616767
 2136                             234332.189750  147173.631295
 2136                             234409.425942  147229.483807
 2136                             234426.329006  147241.744943
 2136                             234432.213702  147246.036575
 2136                             234438.488548  147251.022794
 2168                             235866.359367  149076.421872
 2168                             235877.750007  149089.562496
 2168                             235885.781255  149099.218752
 2168                             235901.296871  149119.062496
 2168                             235921.124999  149135.124992
 2168                             235943.703127  149172.312496
 2168                             235960.187495  149210.250001
 2171                             234710.077302  147695.813471
 2171                             234536.715619  147800.367237
 2171                             234528.607703  147806.202499
 2171                             234520.652839  147811.909251
 2176                             234433.500006  147941.390623
 2176                             234384.130143  148019.707340
 2176                             234381.124998  148024.781247
 2176                             234351.421878  148042.585935
 2178                             234282.562502  148100.875007
 2178                             234271.250006  148111.999999
 2180                             234244.076422  148161.444288
 2180                             234273.895734  148256.084720
 2180                             234299.607862  148327.325776
 2180                             234325.319990  148398.566832
 2180                             234350.321846  148471.299440
 2180                             234253.623670  148514.573248
 2182                             234081.551990  148378.110768
 2183                             234231.170897  148149.748929
 2183                             234213.514468  148172.400907
 2183                             234201.469881  148193.840208
 2183                             234192.720274  148216.766807
 2183                             234186.614570  148231.123579
 2183                             234181.991457  148245.483995
 2183                             234179.173047  148254.307372
 2183                             234176.354638  148263.130748
 2183                             234170.705373  148274.416500
 2183                             234179.131022  148287.761062
 2183                             234187.972985  148302.235282
 2183                             234188.663532  148303.799270
 2183                             234188.970359  148305.280739
 2183                             234188.835754  148309.085269
 2183                             234188.714656  148311.002309
 2183                             234188.326633  148312.133540
 2183                             234176.614016  148331.224925
 2189                             234601.597398  148073.603631
 2189                             234710.045302  148223.292048
 2189                             234818.493206  148372.980464
 2189                             234823.858585  148371.729500
 2192                             234655.063114  148000.211686
 2192                             234666.258014  148013.718950
 2192                             234684.375922  148035.579206
 2192                             234732.270520  148094.571960
 2192                             234768.938726  148141.885782
 2197                             234914.122606  148304.628055
 2199                             234871.840262  148336.701223
 2199                             234855.064947  148349.451401
 2202                             234883.545990  148286.936192
 2204                             234947.279095  148367.004896
 2204                             234963.685767  148387.454272
 2204                             234989.123551  148419.014288
 2204                             235014.561335  148450.574304
 2204                             235034.250487  148474.933744
 2206                             234457.009176  147913.302288
 2206                             234520.519702  147948.041807
 2206                             234573.248631  148012.025309
 2209                             234563.496522  148049.499112
 2209                             234543.218742  148064.109375
 2209                             234535.000006  148073.140623
 2209                             234530.765622  148081.085935
 2209                             234528.000006  148089.656255
 2209                             234527.203126  148098.617191
 2209                             234528.484374  148109.703119
 2209                             234531.903188  148119.071970
 2209                             234538.593750  148134.187504
 2213                             235136.727511  147973.536367
 2214                             235002.169966  148077.284237
 2214                             234931.668884  148133.699688
 2216                             236660.170840  149314.590721
 2216                             236660.078328  149314.687217
 2216                             236660.024208  149314.727817
 2216                             236659.600024  149315.154449
 2216                             236659.322456  149315.444033
 2216                             236658.945560  149315.932401
 2216                             236658.676744  149316.323873
 2216                             236658.439152  149316.722449
 2216                             236658.110632  149317.390321
 2216                             236657.821768  149318.135761
 2216                             236657.670968  149318.657873
 2216                             236657.552600  149319.320545
 2216                             236657.465336  149319.982481
 2216                             236657.453608  149320.391201
 2216                             236657.822328  149331.906177
 2216                             236656.907576  149334.187265
 2216                             236648.962648  149345.197985
 2216                             236633.923365  149359.555068
 2216                             236624.797128  149368.267329
 2216                             236592.069288  149406.361089
 2218                             236530.656248  149388.453121
 2220                             236491.781256  149354.546881
 2222                             236450.085936  149303.984377
 2222                             236448.843752  149302.750001
 2222                             236442.398440  149294.359377
 2222                             236423.367192  149268.289065
 2222                             236410.781256  149250.609377
 2226                             236405.367192  149237.703129
 2226                             236408.562504  149236.515633
 2226                             236412.640632  149234.390625
 2226                             236415.125000  149232.765633
 2229                             236497.311583  149164.117924
 2231                             236454.281256  149190.796880
 2231                             236450.625000  149187.109376
 2231                             236447.750008  149183.953120
 2231                             236408.484376  149137.828128
 2231                             236386.726568  149112.210936
 2231                             236368.562504  149090.796872
 2233                             236282.218752  148992.679688
 2233                             236274.125000  148983.703120
 2233                             236269.578128  148978.093744
 2233                             236212.609368  148908.890624
 2233                             236173.367184  148865.406248
 2243                             236267.789064  149073.414064
 2243                             236250.765624  149053.328128
 2243                             236209.265624  149006.531248
 2243                             236176.964792  148969.590266
 2245                             236497.218744  149388.406257
 2245                             236500.593752  149432.562497
 2245                             236496.156248  149466.359377
 2245                             236483.093752  149527.390625
 2245                             236476.406248  149555.023433
 2245                             236470.656248  149576.765633
 2249                             236458.804688  149622.429681
 2251                             236440.459560  149649.985697
 2256                             236282.539418  149323.043632
 2256                             236388.761050  149255.082755
 2261                             236453.354859  149585.087839
 2264                             236418.129660  149532.481387
 2276                             236018.633528  148895.956800
 2292                             234230.843750  147031.734382
 2292                             234260.783190  147000.301214
 2292                             234266.859382  146993.921870
 2292                             234296.859382  146968.718750
 2292                             234325.046870  146945.468750
 2292                             234334.015622  146931.703118
 2292                             234315.265622  146911.999998
 2292                             234270.140630  146882.453118
 2297                             234359.453126  146884.046878
 2297                             234374.937494  146895.312494
 2297                             234381.828118  146901.953118
 2299                             234464.029812  146971.082173
 2299                             234503.657979  147006.304343
 2305                             234635.812502  146939.953118
 2314                             233436.479597  146967.937198
 2318                             233577.135253  146997.824398
 2318                             233574.032405  147014.563998
 2318                             233568.332597  147041.120974
 2318                             233554.981037  147103.329583
 2318                             233548.260005  147137.566303
 2318                             233541.834005  147170.428399
 2318                             233531.230181  147229.174911
 2318                             233519.440301  147297.190303
 2318                             233509.924133  147355.107343
 2318                             233499.281429  147407.555255
 2318                             233486.471301  147508.713103
 2320                             233493.856997  147548.079703
 2320                             233497.703901  147559.820151
 2320                             233501.116653  147567.895847
 2320                             233509.464821  147583.402383
 2320                             233519.240005  147601.536303
 2321                             233593.902005  147340.365695
 2321                             233582.415205  147309.190095
 2321                             233580.633301  147269.846207
 2321                             233583.755205  147249.239295
 2323                             233724.192405  146913.441294
 2323                             233736.976693  146907.045502
 2323                             233822.760293  146956.023598
 2345                             234533.718742  147795.359375
 2345                             234530.593750  147788.562495
 2345                             234528.156246  147784.359375
 2345                             234526.078118  147781.453119
 2345                             234611.966006  147728.159311
 2345                             234672.078118  147696.484367
 2345                             234675.078118  147701.749999
 2345                             234680.093750  147707.968751
 2347                             234530.750006  147802.499999
 2349                             234551.484374  147780.640623
 2349                             234548.500006  147775.078127
 2349                             234614.495718  147735.748479
 2357                             234234.653494  145756.160893
 2366                             235723.750007  149311.703121
 2366                             235775.015623  149369.921873
 2366                             235819.671879  149410.906257
 2366                             235839.687495  149423.921873
 2366                             235863.874999  149433.640625
 2366                             235883.140631  149437.156257
 2366                             235914.843751  149438.281249
 2366                             235944.874999  149430.828129
 2366                             235918.750007  149399.671873
 2366                             235889.671879  149371.374993
 2366                             235854.296871  149341.218753
 2366                             235813.500007  149299.687505
 2366                             235775.359367  149257.937505
 2394                             236860.815058  145705.348467
 2395                             236945.781256  145705.734381
 2397                             235098.781247  147634.351559
 2397                             235109.828119  147625.343743
 2397                             235218.995013  147538.548159
 2401                             236300.500801  148792.920301
 2401                             236318.911233  148785.966988
 2401                             236345.388945  148770.950924
 2401                             236394.999361  148755.872508
 2401                             236438.195633  148751.913804
 2401                             236482.550705  148756.152780
 2405                             235553.124999  147304.859375
 2405                             235558.039063  147309.414063
 2405                             235561.484375  147312.390623
 2405                             235565.734375  147315.796879
 2405                             235570.124999  147318.984383
 2405                             235575.911578  147322.663740
 2405                             235583.390623  147326.687503
 2405                             235590.781255  147329.984383
 2405                             235599.250007  147332.953119
 2405                             235626.218751  147341.984375
 2405                             235653.187495  147351.015631
 2405                             235760.126177  147384.636758
 2405                             235772.921871  147387.898431
 2405                             235784.789063  147390.468751
 2405                             235798.089165  147392.843741
 2405                             235814.781247  147395.101567
 2405                             235829.734375  147396.468751
 2405                             235841.062503  147396.828127
 2405                             235851.578119  147396.437503
 2405                             235863.390631  147395.921871
 2405                             235882.234375  147394.781247
 2405                             235899.164063  147393.093751
 2405                             235915.012208  147391.502790
 2405                             235922.671879  147393.125007
 2405                             235944.234375  147388.039063
 2405                             235958.390631  147383.875007
 2405                             235968.921879  147379.812495
 2405                             235974.304687  147377.156247
 2410                             233900.252310  146867.409322
 2410                             234009.131773  146905.106457
 2420                             235382.477868  147100.867624
 2420                             235381.146487  147106.720271
 2420                             235337.201871  147125.188663
 2420                             235298.906951  147141.326063
 2420                             235272.710111  147152.787063
 2420                             235256.443991  147159.876431
 2420                             235252.521055  147161.459855
 2420                             235248.598119  147163.043279
 2420                             235227.355482  147172.177199
 2420                             235164.518325  147199.212253
 2421                             235142.950448  147208.739140
 2421                             235124.333100  147216.779742
 2421                             235103.152662  147225.901282
 2421                             235062.692872  147243.280093
 2421                             235033.907212  147255.586906
 2421                             234993.691672  147272.780368
 2421                             234951.534747  147290.803835
 2421                             234940.946779  147295.671284
 2423                             235107.141582  147133.808181
 2432                             234551.445400  145888.523735
 2432                             234559.932559  145886.255321
 2432                             234572.669782  145883.726029
 2432                             234649.793936  145863.827234
 2433                             234720.110022  145845.801373
 2436                             234704.558499  145835.745267
 2436                             234632.558297  145675.418881
 2542                             236818.119848  148995.485931
 2542                             236819.010159  148994.244644
 2542                             236820.216061  148992.563355
 2542                             236842.482813  148961.398127
 2542                             236849.348004  148951.502787
 2542                             236857.784815  148939.342145
 2542                             236877.612898  148910.622039
 2542                             236887.705619  148884.469727
 2542                             236894.485727  148866.901077
 2542                             236899.992903  148850.830942
 2542                             236903.899757  148835.037008
 2542                             236904.828605  148830.502048
 2542                             236906.630605  148815.905936
 2542                             236905.615901  148782.415856
 2542                             236904.151481  148775.819895
 2542                             236901.340113  148763.157087
 2542                             236899.340118  148755.688111
 2542                             236895.163981  148747.137480
 2542                             236892.169519  148741.704225
 2542                             236888.839198  148735.661587
 2542                             236883.499021  148725.972208
 2542                             236878.740875  148719.753223
 2542                             236873.962988  148713.508437
 2542                             236862.724397  148699.371170
 2542                             236848.940248  148685.158818
 2542                             236832.148549  148670.244459
 2542                             236820.997157  148661.897916
 2542                             236805.552771  148651.096320
 2542                             236780.816609  148636.678684
 2542                             236764.566809  148629.678768
 2542                             236761.399459  148628.194475
 2542                             236750.310955  148624.984651
 2542                             236738.708090  148621.625927
 2542                             236725.167839  148617.107940
 2542                             236696.639983  148613.210692
 2546                             236745.463194  148851.727826
 2548                             236614.883359  148748.016130
 2548                             236640.076160  148775.986276
 2549                             236716.498809  148832.632305
 2552                             236744.883144  148786.586464
 2552                             236750.561285  148799.078683
 2552                             236752.668517  148815.402603
 2552                             236751.751730  148823.619190
 2557                             236726.557559  148769.576666
 2557                             236700.639993  148762.800045
 2557                             236669.835622  148766.072658
 2559                             236268.152514  148692.635338
 2560                             236275.222200  148673.498304
 2560                             236286.016248  148669.882360
 2563                             236097.360279  148518.647522
 2564                             236076.609916  148546.476049
 2564                             236075.413278  148548.453154
 2564                             236074.581335  148550.766626
 2564                             236074.240775  148553.139938
 2564                             236074.371612  148555.487592
 2564                             236075.019516  148557.930120
 2564                             236076.094079  148560.072939
 2564                             236077.538685  148561.923402
 2564                             236120.570623  148607.911988
 2564                             236154.508776  148645.748576
 2571                             235804.531255  148175.781248
 2581                             235066.318654  148628.525542
 2588                             234994.553796  148763.134584
 2588                             234950.125451  148712.946736
 2588                             234933.549800  148694.132873
 2591                             235042.022359  148546.091664
 2591                             235039.018999  148544.890320
 2591                             235033.312615  148543.688976
 2591                             235024.903207  148544.890320
 2591                             235000.876311  148558.105104
 2604                             235504.092433  148931.277967
 2604                             235502.478028  148931.139740
 2604                             235498.301167  148931.354091
 2604                             235497.559798  148931.727120
 2604                             235466.308703  148985.577416
 2604                             235432.429832  149034.878756
 2604                             235429.250984  149039.504693
 2604                             235426.704108  149043.576732
 2605                             235410.019969  149056.958467
 2605                             235405.972679  149052.328160
 2605                             235402.628090  149048.501780
 2605                             235400.436942  149045.994994
 2605                             235396.056268  149040.983281
 2605                             235363.181282  149003.516083
 2605                             235338.265623  148971.968752
 2605                             235315.616971  148945.029687
 2605                             235239.399223  148853.968426
 2605                             235208.834359  148817.807856
 2605                             235185.518508  148789.243787
 2608                             236420.261558  149482.091204
 2608                             236419.491567  149465.511777
 2608                             236418.721577  149448.932350
 2608                             236416.624489  149428.180296
 2611                             236438.810464  149315.718361
 2611                             236418.802792  149328.303841
 2611                             236401.201336  149339.374497
 2612                             236387.797049  149347.799102
 2612                             236369.891976  149359.045793
 2612                             236352.683112  149369.824097
 2612                             236350.435016  149371.529345
 2612                             236340.483288  149377.326401
 2612                             236322.848280  149387.578441
 2612                             236310.054736  149394.977681
 2619                             234110.835686  146101.250782
 2619                             234109.348470  146121.901230
 2619                             234119.362214  146148.020430
 2619                             234136.180758  146157.836446
 2619                             234156.642494  146178.226278
 2619                             234150.235615  146171.841914
 2619                             234156.642494  146178.226278
 2625                             235047.584055  145970.469165
 2625                             235033.849175  145971.462846
 2626                             235006.092295  145973.475758
 2626                             234981.261671  145975.388990
 2626                             234958.285607  145977.161934
 2629                             234956.917979  146049.978698
 2631                             235046.725815  146169.533678
 2631                             235023.442823  146173.782110
 2632                             235004.737751  146174.287070
 2632                             234997.751351  146154.427198
 2665                             235285.093751  146076.718750
 2665                             235287.859383  146089.906254
 2665                             235291.531255  146104.304686
 2666                             235295.203127  146118.703118
 2666                             235313.671879  146118.687502
 2668                             235375.447631  146208.978862
 2669                             235260.443751  146211.282398
 2676                             236766.482536  143785.737875
 2676                             236749.568488  143748.281115
 2676                             236731.893864  143717.525027
 2676                             236714.794064  143691.862395
 2676                             236695.284296  143666.565947
 2677                             236674.317672  143640.038859
 2679                             236715.084952  143582.943931
 2679                             236736.466904  143576.652411
 2698                             236391.279704  143259.631467
 2698                             236341.681960  143297.115467
 2701                             237037.653704  144446.853948
 2701                             237004.901432  144499.761468
 2705                             235663.188727  148244.160768
 2705                             235696.530440  148217.099177
 2705                             235752.990205  148275.622260
 2705                             235781.343751  148302.718752
 2706                             235802.203127  148322.312496
 2706                             235822.046871  148332.718752
 2706                             235838.703127  148345.992184
 2709                             235310.546871  147730.812495
 2714                             235763.942999  148501.802688
 2715                             235729.305431  148558.263744
 2715                             235719.753131  148573.823080
 2715                             235711.781727  148586.846792
 2715                             235697.032355  148611.025656
 2715                             235687.463639  148626.801432
 2715                             235675.364016  148648.747473
 2715                             235670.760448  148657.214050
 2718                             236403.452296  148818.701664
 2718                             236389.073512  148822.216480
 2718                             236377.890008  148826.370352
 2718                             236371.978736  148831.003512
 2718                             236366.067464  148835.636672
 2720                             236304.936019  148988.894615
 2736                             236580.418072  149433.141649
 2739                             236595.182263  149421.507122
 2739                             236609.056867  149405.141205
 2739                             236622.931471  149388.775289
 2739                             236632.437496  149377.890625
 2739                             236640.625000  149368.554689
 2739                             236648.812504  149359.218753
 2773                             236153.974412  148742.376223
 2774                             236245.538280  148841.824816
 2774                             236289.817343  148804.555466
 2791                             231453.687507  148839.312496
 2791                             231496.453123  148857.000000
 2791                             231500.046867  148850.656256
 2794                             231541.218755  148757.953120
 2800                             231501.812499  148935.578128
 2801                             231633.765619  148949.046880
 2808                             231618.358659  149035.399232
 2808                             231618.358659  149039.176256
 2808                             231619.437811  149044.032432
 2815                             234625.212710  147162.010543
 2815                             234631.280694  147157.927279
 2815                             234649.730582  147145.019007
 2821                             234477.969782  147226.268223
 2821                             234462.437366  147214.062847
 2821                             234449.864646  147204.248287
 2821                             234439.060054  147195.812335
 2821                             234437.835846  147194.593399
 2821                             234436.441334  147192.238047
 2821                             234435.856070  147189.902615
 2821                             234436.049086  147186.972735
 2821                             234437.002726  147184.599103
 2821                             234438.757054  147182.444671
 2821                             234480.997590  147153.632303
 2821                             234536.548799  147114.225298
 2821                             234573.956630  147087.534319
 2821                             234581.454918  147089.541679
 2823                             232416.708307  146950.307837
 2823                             232353.295732  146950.510048
 2823                             232285.897808  146940.540574
 2823                             232220.518983  146933.274967
 2823                             232217.870425  146975.541557
 2826                             232040.710052  146898.296078
 2828                             232653.712140  146603.086887
 2834                             232816.782789  146656.314606
 2836                             231494.300575  148204.002847
 2836                             231492.987671  148269.970871
 2836                             231491.674767  148335.938895
 2836                             231486.733076  148427.723726
 2837                             231489.718755  148427.875008
 2837                             231470.462991  148512.007743
 2837                             231441.259871  148611.054607
 2837                             231384.198047  148733.664367
 2837                             231352.002055  148795.203048
 2837                             231323.681743  148848.413984
 2837                             231316.603615  148858.351488
 2837                             231387.525487  148894.695232
 2843                             231641.183716  147690.624110
 2843                             231629.681419  147697.570001
 2843                             231618.179122  147704.515892
 2843                             231599.496501  147712.332641
 2843                             231583.550564  147716.788830
 2843                             231543.613484  147726.697991
 2843                             231521.891570  147730.213581
 2843                             231478.525723  147733.052141
 2843                             231478.515852  147734.517172
 2844                             231453.961379  147735.942975
 2844                             231459.691683  147812.355919
 2844                             231462.042147  147843.741911
 2844                             231464.392611  147875.127903
 2844                             231478.769587  148020.034639
 2844                             231484.483831  148098.886120
 2846                             231906.414978  147425.759951
 2846                             231885.516076  147444.865139
 2846                             231844.059794  147502.357239
 2846                             231825.891371  147525.361962
 2846                             231807.722947  147548.366685
 2846                             231790.789803  147566.294820
 2849                             231757.196644  147253.431759
 2849                             231739.007348  147313.754383
 2849                             231681.738067  147336.164991
 2850                             231646.846606  147336.707878
 2850                             231643.496458  147329.573789
 2850                             231633.642021  147301.033356
 2850                             231627.996313  147284.116734
 2850                             231621.549215  147264.579253
 2850                             231605.685690  147227.043685
 2850                             231591.277636  147203.612500
 2850                             231573.189827  147177.014463
 2850                             231555.512979  147171.692319
 2851                             231738.611524  147561.403471
 2851                             231676.247587  147454.291775
 2851                             231664.242680  147392.224704
 2851                             231651.764991  147351.568905
 2853                             231934.548972  147347.952991
 2853                             231922.934196  147291.383487
 2853                             231936.371060  147207.403087
 2854                             231834.754788  147186.407983
 2856                             231947.835812  147141.463039
 2856                             231915.515004  147137.931551
 2869                             232718.097060  146277.173502
 2869                             232839.647925  146235.142430
 2870                             232729.987125  146175.081252
 2873                             232505.843185  145919.907947
 2873                             232431.923822  145934.416736
 2874                             232451.125274  146005.737222
 2874                             232471.346432  146064.351900
 2874                             232491.156882  146126.689500
 2876                             232522.363749  145982.705904
 2876                             232565.222263  146127.710617
 2878                             232458.049460  146259.961390
 2878                             232487.651737  146259.822257
 2878                             232498.013993  146260.260537
 2878                             232518.665753  146261.962137
 2878                             232550.725309  146266.721280
 2878                             232625.820564  146282.077534
 2879                             232643.688052  146380.546782
 2884                             232812.640629  146365.437502
 2884                             232817.000005  146302.953118
 2884                             232816.703125  146292.640622
 2884                             232845.328133  146292.671870
 2885                             232894.109381  146296.593758
 2885                             232920.656245  146301.609374
 2890                             232655.747704  146594.294404
 2890                             232663.746923  146635.578493
 2890                             232666.380322  146649.169503
 2890                             232667.572324  146666.887246
 2890                             232672.580485  146694.339019
 2890                             232678.717417  146734.232242
 2890                             232685.242418  146776.648117
 2890                             232691.204222  146815.402918
 2890                             232697.239032  146854.632300
 2890                             232701.985571  146885.487254
 2890                             232705.856323  146910.649141
 2890                             232710.585518  146941.391349
 2890                             232714.713128  146968.222943
 2890                             232717.125413  146983.904044
 2890                             232723.246109  147023.691722
 2893                             233672.907789  145364.864775
 2896                             233460.437832  145402.350185
 2897                             233468.268231  145420.590284
 2897                             233509.262837  145509.974813
 2898                             233671.765109  145342.396270
 2903                             233700.812099  145443.496144
 2907                             233498.380135  144737.579643
 2912                             233321.241404  144861.782496
 2912                             233391.602089  144985.647649
 2913                             233403.288950  145005.110409
 2913                             233440.978211  145068.887191
 2913                             233449.081107  145073.792712
 2913                             233461.111942  145070.849400
 2914                             233348.308896  144843.814273
 2914                             233414.981139  144798.932923
 2914                             233469.062203  144763.986183
 2915                             233529.522310  144898.649230
 2915                             233533.162014  144895.577066
 2918                             234720.303966  148686.718544
 2918                             234695.257350  148652.845984
 2922                             235169.015623  147957.609375
 2923                             235206.984375  148012.562495
 2923                             235259.382807  148080.132815
 2923                             235284.218743  148112.109375
 2923                             235286.093751  148115.234367
 2923                             235261.414063  148134.054688
 2923                             235236.734375  148152.875008
 2923                             235209.593751  148171.750000
 2924                             235131.468743  148064.578127
 2927                             235510.453127  147849.749999
 2927                             235384.889671  147943.526799
 2929                             234447.537254  147691.696031
 2937                             233976.098440  147717.287498
 2937                             233970.582808  147713.631258
 2940                             233951.195595  147703.148971
 2940                             233923.114056  147689.443754
 2940                             233907.134365  147681.012422
 2941                             233884.466259  147669.151099
 2961                             236975.484312  148751.507216
 2961                             236927.497377  148691.783200
 2961                             236904.741701  148661.926291
 2961                             236893.230968  148646.732128
 2961                             236869.946857  148627.190101
 2961                             236856.673928  148616.050320
 2961                             236841.884896  148606.585344
 2961                             236820.847921  148593.846628
 2961                             236796.150344  148583.660336
 2965                             236721.562504  149006.781248
 2965                             236792.031256  149055.421872
 2965                             236805.203128  149080.515632
 2965                             236815.765624  149108.062496
 2967                             236736.997177  149013.564980
 2967                             236755.238981  149026.817488
 2967                             236773.591638  149040.150528
 2967                             236780.326168  149045.043104
 2967                             236787.153824  149050.980200
 2967                             236792.042333  149055.231080
 2967                             236793.981480  149056.917296
 2967                             236798.137448  149063.744960
 2967                             236802.810907  149074.306974
 2967                             236808.540769  149087.256455
 2967                             236811.830791  149094.691903
 2967                             236812.263939  149095.670818
 2970                             236829.604072  149142.411504
 2971                             236861.982520  149160.950016
 2972                             236874.926216  149126.878880
 2972                             236880.101528  149107.386032
 2972                             236881.443576  149091.818160
 2972                             236878.759464  149073.834592
 2972                             236872.049176  149055.582608
 2972                             236860.775896  149037.867456
 2972                             236838.766152  149012.099952
 2976                             236242.906248  148848.453120
 2983                             235966.468743  149248.437505
 2983                             235973.890631  149295.734369
 2983                             235976.359375  149305.351561
 2983                             235977.546871  149310.312497
 2983                             235980.132807  149318.882809
 2983                             235982.718743  149327.453121
 2983                             235985.078119  149348.265633
 2983                             235985.468743  149355.281249
 2983                             235993.437495  149374.874993
 2983                             235995.609367  149402.296881
 2983                             235993.703127  149416.812497
 2983                             235998.390623  149441.953121
 2983                             235998.578119  149443.531249
 2983                             235998.812503  149446.921873
 2983                             235998.750007  149461.046881
 2983                             235997.492183  149478.125001
 2983                             235994.609367  149495.453121
 2983                             235993.859367  149509.031249
 2983                             235985.640631  149518.062497
 2991                             233436.936846  148044.450305
 2991                             233436.478254  148046.954467
 2991                             233435.740660  148049.073979
 2991                             233434.651020  148051.155098
 2991                             233433.211598  148053.106324
 2991                             233432.265241  148054.106808
 2991                             233430.457320  148055.609751
 2991                             233427.366869  148057.316605
 2991                             233425.179508  148058.034779
 2996                             233782.812501  147618.296879
 2996                             233780.374900  147617.062442
 2996                             233778.695317  147616.078119
 2996                             233776.851557  147614.835935
 2996                             233775.734373  147613.999999
 2996                             233774.234373  147612.742183
 2996                             233771.828125  147610.398439
 2997                             233728.085933  147550.578127
 2997                             233730.703125  147555.328127
 2997                             233738.478275  147564.988741
 2997                             233749.609381  147578.437503
 3002                             237401.571113  145192.776717
 3002                             237449.867193  145241.382813
 3003                             237478.640633  145270.109373
 3003                             237530.590841  145307.695997
 3004                             237488.949129  145260.089021
 3006                             237685.487596  144865.330252
 3007                             237682.326969  144850.192556
 3007                             237702.326770  144831.578882
 3007                             237715.323727  144819.482705
 3007                             237721.828249  144812.323548
 3023                             237360.583829  145376.851550
 3029                             234832.648086  144269.747660
 3029                             234836.748878  144271.401156
 3029                             234839.517750  144272.154220
 3029                             234842.344150  144272.625684
 3029                             234849.652470  144272.576244
 3029                             234854.528966  144271.537916
 3029                             234857.729630  144270.374628
 3029                             234861.702646  144268.317340
 3029                             234865.730478  144265.346308
 3029                             234867.271990  144263.910004
 3029                             234962.506519  144158.263308
 3029                             234966.310119  144152.943860
 3029                             234968.195799  144148.916780
 3029                             234969.577479  144144.161140
 3033                             234969.981495  144141.571252
 3033                             234970.034599  144135.578924
 3033                             234969.360615  144131.454028
 3033                             234968.963639  144129.945180
 3033                             234968.401927  144128.211460
 3033                             234967.628943  144126.268740
 3033                             234966.849927  144124.629852
 3033                             234924.028358  144050.584476
 3033                             234897.577446  144003.990972
 3033                             234877.680630  143998.247564
 3034                             234682.677110  144011.186892
 3034                             234681.408694  144011.458908
 3034                             234679.962438  144012.007844
 3034                             234679.118534  144012.455916
 3034                             234678.467502  144012.878140
 3034                             234677.450246  144013.707468
 3034                             234675.773686  144015.745516
 3034                             234674.605302  144018.324460
 3034                             234674.180486  144020.791820
 3034                             234674.202022  144022.213788
 3036                             234739.916278  143900.014124
 3038                             232976.004597  145262.027565
 3038                             233006.146757  145257.109661
 3038                             233043.245010  145118.701948
 3038                             233050.519997  145088.513413
 3038                             233056.280885  145063.973741
 3039                             233076.389269  145005.236125
 3039                             233084.326773  144988.302749
 3039                             233094.380965  144970.840221
 3039                             233112.372661  144944.911005
 3039                             233129.835205  144925.860957
 3039                             233145.181061  144912.102605
 3039                             233265.619894  144829.462972
 3039                             233292.009477  144811.328220
 3039                             233267.251848  144762.361965
 3039                             233255.809589  144739.731180
 3039                             233260.099941  144723.250220
 3055                             235531.476951  147327.464735
 3058                             235167.327323  145344.837883
 3058                             235226.499636  145462.333858
 3058                             235235.763113  145466.543264
 3058                             235352.105419  145410.296939
 3059                             235356.113159  145406.675101
 3059                             235369.006247  145491.689373
 3059                             235370.203015  145493.758717
 3059                             235371.700215  145495.369661
 3059                             235372.749108  145496.250075
 3059                             235375.618135  145497.454709
 3059                             235376.565943  145497.666477
 3059                             235378.565047  145497.797213
 3059                             235380.739031  145497.484957
 3059                             235382.625039  145496.774589
 3059                             235478.065803  145447.099853
 3059                             235482.383255  145444.263021
 3059                             235482.203998  145442.931287
 3059                             235443.014727  145356.399245
 3059                             235417.285671  145301.531997
 3063                             234795.462598  145028.893677
 3063                             234795.131654  145027.339853
 3063                             234795.058310  145025.986549
 3063                             234795.185158  145024.633917
 3063                             234795.544118  145023.236029
 3063                             234796.261494  145021.623085
 3063                             234797.523814  145019.837109
 3063                             234820.342582  145002.663133
 3063                             234927.100822  145002.611245
 3063                             234931.954598  144996.244749
 3063                             234925.058822  144851.211564
 3063                             234929.464582  144845.664012
 3063                             235005.568583  144836.818636
 3063                             235033.836487  144832.916236
 3063                             235040.594839  144818.744620
 3064                             235013.533271  144689.127868
 3074                             235171.812503  144770.062492
 3074                             235184.093751  144774.875004
 3076                             235201.758679  144731.054252
 3079                             235302.622599  144734.387548
 3082                             235013.798807  144670.713148
 3082                             235341.179591  144529.524524
 3082                             235429.256967  144503.330508
 3113                             235985.770071  147048.400975
 3113                             235994.243847  147003.468686
 3113                             236055.237624  146970.833102
 3113                             236282.464104  146810.641486
 3113                             236357.833400  146781.777918
 3113                             236473.017864  146760.509518
 3115                             235954.075463  146971.475966
 3115                             235878.876391  146987.683182
 3115                             235910.638967  147077.282079
 3118                             237736.783673  145180.973325
 3118                             237790.479721  145247.019469
 3124                             237859.901113  145056.471789
 3124                             237893.207129  145074.679357
 3124                             237911.740537  145077.469485
 3124                             237937.139001  145083.637725
 3124                             237962.955297  145094.949677
 3124                             237992.458601  145108.728125
 3124                             238006.871625  145116.894893
 3124                             238015.700393  145124.180765
 3124                             238023.256441  145132.466557
 3124                             238030.029673  145142.531693
 3124                             238054.287225  145161.159677
 3124                             238072.063193  145176.320061
 3124                             238107.872057  145204.511885
 3124                             238120.033481  145213.675677
 3124                             238136.382649  145224.794477
 3126                             237855.296873  145080.718749
 3126                             237789.031257  145136.890621
 3130                             236862.656248  145798.859373
 3130                             236857.562504  145795.531245
 3130                             236850.421872  145791.640621
 3130                             236833.953128  145783.375005
 3130                             236814.265624  145776.609373
 3130                             236803.640632  145773.437501
 3130                             236798.499992  145772.109373
 3130                             236793.578120  145771.046877
 3130                             236788.328120  145770.593757
 3130                             236782.765624  145770.593757
 3130                             236778.515624  145770.171869
 3130                             236773.171880  145768.999997
 3134                             236444.103960  145735.289101
 3134                             236446.782072  145759.646413
 3134                             236579.570097  145760.520500
 3134                             236739.406536  145761.474877
 3138                             234670.143046  146491.609902
 3138                             234751.414054  146511.329422
 3138                             234978.059255  146616.595198
 3139                             235347.001831  146779.903230
 3141                             235202.921847  146665.077246
 3141                             235194.622887  146658.315134
 3141                             235039.094215  146559.649710
 3147                             235722.142660  147522.321261
 3147                             235678.746103  147467.012095
 3147                             235652.178599  147440.806303
 3147                             235616.877495  147438.792303
 3149                             234354.834854  145701.561421
 3149                             234418.998790  145672.597981
 3149                             234485.998774  145642.784797
 3149                             234589.723750  145598.193293
 3153                             234387.148438  145680.195309
 3153                             234542.796870  145612.921869
 3153                             234569.055611  145594.540762
 3162                             234730.263260  145521.971720
 3164                             236400.461208  148605.840304
 3164                             236404.941512  148594.996896
 3164                             236481.776664  148596.425648
 3164                             236487.332920  148601.029408
 3164                             236488.602920  148602.616912
 3164                             236499.354592  148648.575933
 3172                             236808.793544  148990.671776
 3172                             236814.519656  148981.128256
 3173                             236779.241568  148927.700456
 3173                             236788.546320  148912.192536
 3173                             236799.867088  148897.149864
 3174                             236588.866392  148816.935904
 3174                             236541.294160  148784.043096
 3179                             236160.590600  148493.532880
 3180                             236189.068888  148457.777936
 3180                             236262.515624  148522.515632
 3180                             236316.737019  148577.259559
 3180                             236339.640632  148600.796880
 3180                             236342.703128  148605.375008
 3180                             236345.797928  148608.698848
 3180                             236338.914064  148649.203128
 3180                             236336.484376  148659.515632
 3182                             236543.553912  148688.264048
 3182                             236589.398808  148710.507184
 3186                             236581.609368  148723.218752
 3187                             236573.775832  148721.885984
 3189                             235678.751991  148396.252760
 3189                             235681.064519  148394.112720
 3189                             235684.026551  148392.204032
 3189                             235685.603655  148391.444784
 3189                             235687.094935  148390.881424
 3189                             235688.271079  148390.523024
 3190                             235710.924094  148385.159510
 3193                             236117.441896  148773.839092
 3193                             236129.910012  148760.350858
 3193                             236133.664357  148751.266635
 3193                             236123.058200  148744.298411
 3193                             236069.972452  148709.450156
 3193                             236060.584856  148703.287648
 3193                             236024.463592  148676.032997
 3193                             235985.922322  148648.196319
 3193                             235968.319927  148636.435008
 3193                             235933.280243  148609.372365
 3193                             235882.135174  148569.870846
 3193                             235824.870935  148516.011536
 3193                             235798.488343  148486.459088
 3193                             235794.016727  148464.664624
 3193                             235737.159959  148414.141872
 3195                             236100.063096  148868.587056
 3197                             236115.320792  148802.151136
 3201                             235760.156247  148803.015632
 3201                             235708.218743  148770.265632
 3201                             235703.250007  148753.656256
 3201                             235703.453127  148740.484368
 3201                             235714.156247  148718.312496
 3201                             235746.765623  148668.984368
 3201                             235783.015623  148611.484376
 3223                             236049.344920  149152.461696
 3223                             236070.799512  149131.755712
 3223                             236073.855784  149125.118160
 3227                             235170.188567  148742.334112
 3229                             235165.069809  148772.735898
 3229                             235171.158519  148778.630672
 3230                             235182.025271  148768.422512
 3230                             235182.604897  148756.187220
 3230                             235184.330327  148749.652672
 3231                             234468.281254  147862.078127
 3231                             234481.421878  147840.468751
 3231                             234504.374998  147816.703119
 3232                             234683.031254  147961.171871
 3232                             234725.515622  147926.109375
 3234                             234574.590998  147886.694895
 3234                             234567.326598  147876.179599
 3243                             233794.823909  146677.452350
 3253                             235541.593751  147324.984383
 3253                             235541.750007  147317.140623
 3263                             235346.832311  147437.700335
 3263                             235333.052855  147461.584719
 3272                             235009.839857  147845.277143
 3272                             235085.957591  147784.538383
 3272                             235167.971295  147716.106909
 3273                             235048.921063  147907.616367
 3273                             235088.023517  147880.681029
 3276                             234918.043814  147718.633327
 3276                             234916.830006  147733.209119
 3281                             235899.566491  148531.979470
 3281                             235839.097650  148485.694983
 3281                             235800.192802  148455.513250
 3281                             235731.490567  148396.704656
 3281                             235652.125537  148312.431005
 3281                             235589.817244  148244.991091
 3281                             235553.721055  148205.369406
 3281                             235520.410036  148167.938131
 3281                             235471.299324  148110.091753
 3281                             235446.462328  148080.256849
 3281                             235388.992039  148124.781488
 3281                             235366.915463  148118.607120
 3281                             235296.761911  148030.250239
 3281                             235260.361927  147856.446687
 3281                             235177.512327  147765.038063
 3281                             235157.339927  147721.851279
 3281                             235107.554775  147763.032927
 3281                             235097.684327  147759.637919
 3281                             235050.064615  147696.480335
 3281                             235027.217687  147691.147471
 3281                             234957.229052  147744.666225
 3281                             234934.102651  147756.648424
 3281                             234916.133580  147733.512893
 3281                             234906.725475  147721.399774
 3281                             234894.719494  147705.941839
 3286                             235211.657947  147550.900355
 3286                             235218.768006  147545.341359
 3286                             235228.999237  147556.444715
 3286                             235284.364393  147627.531734
 3286                             235304.609497  147610.914774
 3286                             235333.986899  147591.806019
 3286                             235392.240009  147548.117702
 3287                             234968.640215  147737.100031
 3287                             234961.905400  147742.325305
 3292                             234941.688795  147767.257252
 3292                             234939.424267  147769.628068
 3292                             234958.380767  147793.921482
 3292                             234964.001706  147801.124912
 3292                             234971.856778  147811.191460
 3292                             234975.137054  147815.395248
 3292                             234977.224133  147818.069912
 3292                             234977.741942  147818.733502
 3292                             234978.209046  147819.332113
 3292                             234978.649535  147819.896614
 3292                             234979.160219  147820.551074
 3292                             234979.683407  147821.221557
 3292                             234980.192216  147821.873614
 3292                             234981.521405  147823.577015
 3292                             234985.462645  147828.627852
 3292                             234992.561871  147837.725757
 3292                             235007.629661  147857.035654
 3292                             235036.826505  147895.061341
 3292                             235065.044322  147930.743546
 3292                             235103.877387  147978.112436
 3292                             235121.924267  147980.268692
 3295                             234988.534645  147832.767103
 3295                             235046.876856  147908.885970
 3295                             235098.540135  147976.903199
 3295                             235093.375383  147995.996079
 3295                             235011.702663  148053.279167
 3295                             235012.070471  148071.318639
 3297                             235121.641621  148215.663094
 3297                             235164.621591  148271.275936
 3297                             235212.936213  148327.940496
 3297                             235230.667204  148348.701146
 3297                             235274.409599  148396.569459
 3299                             234949.968743  147715.562495
 3301                             235376.687495  147563.937503
 3302                             235432.124999  147561.296879
 3305                             235471.063383  147429.313983
 3305                             235521.676455  147492.243551
 3305                             235431.747543  147566.702879
 3305                             235377.766759  147554.036319
 3305                             235238.262886  147666.356980
 3305                             235234.657463  147669.259863
 3305                             235235.205329  147675.236786
 3305                             235230.056584  147695.963069
 3305                             235230.250311  147719.992063
 3305                             235246.956318  147793.399020
 3305                             235259.860132  147851.899779
 3305                             235267.953483  147888.677732
 3305                             235289.043982  147983.646239
 3305                             235300.013959  148028.452031
 3305                             235310.305975  148052.218991
 3305                             235363.459895  148112.153791
 3305                             235393.055319  148118.949888
 3305                             235445.867927  148077.422735
 3308                             235313.896903  147446.490895
 3326                             235398.045383  147538.701887
 3326                             235427.278007  147547.937135
 3326                             235504.045758  147487.387010
 3326                             235521.534960  147488.751610
 3327                             234495.874582  147240.604319
 3327                             234502.353046  147239.947519
 3334                             234153.946081  146987.917294
 3334                             234201.240741  147022.730216
 3335                             234234.549959  147044.496572
 3335                             234256.772391  147058.791372
 3335                             234300.441693  147091.396209
 3335                             234409.458487  147172.791484
 3335                             234469.816663  147223.816428
 3335                             234473.271335  147244.191100
 3335                             234413.104230  147303.929631
 3335                             234442.292528  147328.319809
 3335                             234452.838615  147338.717068
 3335                             234503.730527  147395.257180
 3335                             234557.265275  147454.687313
 3335                             234562.924871  147460.876252
 3335                             234574.170615  147475.016348
 3335                             234587.030716  147490.867723
 3335                             234597.849699  147504.152240
 3335                             234603.607796  147511.179898
 3335                             234607.111436  147515.456030
 3335                             234614.260491  147524.181328
 3335                             234628.022951  147540.978172
 3335                             234650.550877  147568.087875
 3335                             234682.196439  147606.169580
 3335                             234705.094439  147634.273996
 3335                             234727.992439  147662.378412
 3337                             231494.338003  148427.991840
 3349                             236712.341996  149296.927123
 3351                             236527.767896  149123.404336
 3354                             236346.867192  149170.929680
 3354                             236390.375000  149227.703121
 3355                             236370.767704  149517.778321
 3355                             236365.976624  149515.788881
 3355                             236362.406680  149511.996705
 3355                             236360.877928  149508.101313
 3355                             236358.704104  149492.209593
 3355                             236357.174388  149476.095811
 3355                             236353.771304  149425.986081
 3355                             236353.855896  149424.360897
 3355                             236354.845272  149421.272273
 3355                             236356.818120  149418.698481
 3355                             236358.824096  149417.321201
 3355                             236361.090696  149416.436273
 3355                             236375.356767  149414.298200
 3358                             236171.126600  149166.325536
 3358                             236019.605304  149026.526896
 3358                             235988.357271  148999.080368
 3358                             235989.449351  148985.765104
 3358                             235989.927213  148983.145118
 3358                             235995.302599  148971.497512
 3358                             236038.188008  148939.587392
 3363                             235606.707749  148652.901943
 3363                             235602.216549  148647.577559
 3364                             235534.080501  148611.990311
 3364                             235531.487893  148606.019783
 3366                             235632.640631  148510.562496
 3380                             235878.234375  149020.015632
 3385                             234030.302534  147965.094623
 3385                             234095.851942  148004.716927
 3387                             234224.950017  147678.620933
 3387                             234273.328118  147701.749999
 3387                             234320.945924  147723.375749
 3387                             234334.718750  147729.937495
 3388                             234330.830672  147738.442531
 3388                             234308.162914  147808.733721
 3388                             234286.992896  147871.312029
 3388                             234276.671030  147900.250949
 3388                             234243.446456  147935.546422
 3388                             234236.737455  147938.675796
 3388                             234229.714729  147936.333789
 3388                             234192.644308  147900.949107
 3388                             234167.944198  147879.384313
 3389                             234314.125429  148051.920912
 3389                             234300.677496  148059.126293
 3389                             234278.824746  148072.659699
 3389                             234257.809007  148083.904805
 3389                             234233.354897  148093.314503
 3389                             234209.509667  148099.188813
 3389                             234186.573914  148102.034129
 3389                             234154.506792  148101.692697
 3389                             234126.137502  148099.917898
 3389                             234092.733748  148097.965945
 3389                             234062.236084  148096.659960
 3389                             234028.063469  148095.539969
 3389                             234016.207652  148095.847338
 3389                             233999.728151  148096.856479
 3389                             233985.496782  148098.276239
 3389                             233974.547644  148099.717907
 3389                             233949.102911  148104.262535
 3389                             233935.934894  148107.285186
 3389                             233865.857996  148142.866870
 3389                             233861.542095  148143.703547
 3389                             233857.435778  148142.133452
 3389                             233804.607294  148102.507697
 3389                             233801.931034  148099.368173
 3389                             233801.160491  148095.424965
 3389                             233802.444183  148091.542272
 3389                             233805.157783  148088.976294
 3389                             234019.049690  147965.983009
 3389                             234012.915888  147955.206807
 3389                             233933.099630  147904.988071
 3389                             233898.726142  147948.251469
 3389                             233848.632272  147989.021684
 3389                             233818.072879  148007.294018
 3389                             233807.055878  148013.881398
 3392                             235701.630549  148360.319243
 3392                             235710.981016  148370.175729
 3392                             235750.319162  148405.056895
 3392                             235785.912110  148436.458718
 3393                             235852.267659  148485.786257
 3393                             235860.866569  148492.782393
 3393                             235891.651892  148518.630226
 3393                             235950.744349  148565.358663
 3393                             236005.185034  148608.077143
 3393                             236036.208678  148633.710388
 3393                             236077.540656  148669.319097
 3400                             234184.292406  144891.465692
 3400                             234160.162694  144867.703404
 3400                             234148.703702  144845.721900
 3400                             234144.142998  144826.590796
 3400                             234131.978550  144814.855500
 3400                             234085.019302  144777.963276
 3400                             234054.107981  144757.355729
 3400                             234037.406246  144746.062492
 3402                             236117.553599  144994.100885
 3402                             236109.345985  145069.400989
 3403                             236073.624680  144988.225997
 3405                             231743.581517  147619.079125
 3405                             231729.070421  147636.178574
 3405                             231708.652221  147652.321853
 3407                             236106.292910  145220.437500
 3407                             236103.823700  145340.871163
 3408                             236013.787992  145270.558301
 3422                             236458.372878  149084.519523
 3422                             236434.162869  149060.466939
 3422                             236380.321578  148998.304964
 3422                             236294.267600  148904.334944
 3425                             234744.540519  147096.263396
 3435                             235566.328119  147452.125007
 3435                             235552.124999  147396.671871
 3455                             236186.914064  148805.351560
 3460                             236115.689708  145248.099534
 3460                             236115.746184  145236.625677
 3463                             234778.704032  145701.768733
 3463                             234840.772694  145829.053245
 3463                             234845.771046  145835.003677
 3465                             234768.783238  147712.093135
 3465                             234805.092332  147760.355327
 3465                             234855.511937  147827.552907
 3466                             234877.697355  147857.186071
 3466                             234901.088910  147888.430278
 3466                             234915.859171  147908.158983
 3466                             234920.558521  147914.435926
 3466                             234922.892126  147917.552933
 3466                             234924.737539  147920.019315
 3466                             234926.205234  147922.003695
 3466                             234927.569574  147923.848335
 3466                             234927.885170  147924.275033
 3466                             234928.130062  147924.606137
 3466                             234928.417698  147924.995031
 3466                             234928.449110  147925.037502
 3466                             234928.482434  147925.082557
 3466                             234928.522889  147925.137253
 3466                             234928.561024  147925.188814
 3466                             234928.593094  147925.232173
 3466                             234928.621933  147925.271165
 3466                             234928.649476  147925.308403
 3466                             234929.029623  147925.822377
 3466                             234929.113213  147925.935394
 3466                             234929.248345  147926.118098
 3466                             234929.509919  147926.471756
 3466                             234929.666260  147926.683135
 3466                             234930.197826  147927.401832
 3466                             234930.566962  147927.900918
 3466                             234930.914487  147928.370785
 3466                             234931.664680  147929.385075
 3466                             234932.190174  147930.095562
 3466                             234932.722914  147930.815847
 3466                             234933.222098  147931.490763
 3466                             234933.790044  147932.258648
 3466                             234934.972308  147933.857114
 3466                             234937.409848  147937.152762
 3466                             234941.893575  147943.214932
 3466                             234945.723348  147948.392931
 3466                             234953.452217  147958.842658
 3466                             234970.398307  147981.754420
 3466                             234984.518450  148000.845392
 3466                             235000.922743  148023.024623
 3466                             235025.620057  148050.481629
 3467                             234923.771254  147912.850159
 3467                             234881.904710  147857.985969
 3467                             234880.329206  147847.048703
 3467                             234873.602486  147841.271423
 3471                             236074.978978  147287.329421
 3471                             236094.265477  147280.381131
 3471                             236163.500671  147250.289139
 3471                             236316.266594  147182.375355
 3471                             236551.699948  147073.430904
 3471                             236658.958189  147023.540990
 3479                             234768.499035  147014.198754
 3479                             234783.713841  147008.882039
 3479                             234810.685810  147000.368722
 3481                             234764.129503  147013.975333
 3481                             234782.531400  147006.523859
 3481                             234798.368481  147002.556960
 3481                             234809.941302  146999.717022
 3481                             234816.809670  147005.729198
 3481                             234829.514310  147076.218655
 3481                             234887.864710  147106.058255
 3481                             234895.599534  147104.523967
 3481                             234912.181231  147088.972518
 3485                             233748.670741  147591.852159
 3510                             237063.617604  146188.622105
 3510                             237134.007635  146335.157533
 3514                             237384.202908  146434.218416
 3514                             237327.259218  146313.463375
 3514                             237311.792448  146280.664475
 3520                             233755.950825  147693.394801
 3520                             233734.056597  147692.727156
 3520                             233714.342303  147698.293264
 3520                             233699.829753  147705.593244
 3521                             233811.992677  147647.447679
 3521                             233808.459541  147639.069887
 3521                             233773.486458  147618.314746
 3523                             233829.319226  147720.065000
 3529                             235915.265623  145992.562494
 3529                             235929.687495  145993.921870
 3529                             235972.421879  146012.109374
 3531                             235986.992191  146013.179686
 3533                             236397.361479  146085.855075
 3533                             236375.401654  146095.860736
 3533                             236352.078353  146103.803236
 3533                             236322.961479  146113.718675
 3533                             236301.337255  146118.229635
 3533                             236274.062814  146114.750902
 3533                             236247.149041  146111.318171
 3533                             236220.095584  146107.867624
 3533                             236199.333575  146105.219523
 3533                             236178.882143  146106.964515
 3533                             236156.716694  146108.855753
 3533                             236132.620679  146110.911715
 3533                             236095.736112  146119.343686
 3533                             236083.337950  146122.177960
 3533                             236059.355783  146127.660387
 3534                             236015.171958  146149.196533
 3534                             235958.764659  146176.690665
 3534                             235929.685691  146190.864380
 3534                             235894.404182  146208.061347
 3534                             235817.383574  146242.405971
 3535                             235997.592566  146050.260479
 3544                             234013.497307  147132.591817
 3544                             234024.812162  147128.381087
 3544                             234036.792856  147127.937813
 3544                             234048.339980  147131.708294
 3546                             233777.986439  146184.316337
 3546                             233782.615318  146168.181652
 3546                             233778.951496  146157.703561
 3546                             233776.118095  146149.600372
 3546                             233764.522294  146136.181046
 3546                             233745.616908  146124.910702
 3546                             233701.024195  146102.335923
 3547                             234712.276614  147042.057134
 3554                             233697.230469  146180.418734
 3554                             233689.633557  146170.022958
 3554                             233603.359381  146136.453118
 3554                             233525.312501  146100.109374
 3567                             236686.314904  145875.858205
 3567                             236659.720904  145878.842605
 3571                             234294.219507  146311.805787
 3571                             234254.762145  146273.624631
 3571                             234182.056406  146205.982494
 3572                             235350.743969  148706.028465
 3577                             234553.705839  147053.796367
 3577                             234571.333778  147072.121873
 3577                             234574.113250  147073.997642
 3577                             234577.367531  147074.571318
 3577                             234580.616830  147073.761009
 3577                             234656.655898  147036.535892
 3599                             235196.465559  148935.801872
 3599                             235235.833063  148992.645184
 3599                             235273.806887  149049.833968
 3599                             235332.381527  149159.417296
 3603                             232398.053620  146262.283966
 3603                             232284.979012  146253.040894
 3603                             232201.027523  146269.781581
 3604                             235859.783074  145005.622706
 3604                             235977.390631  144999.578125
 3604                             236010.467012  145000.091515
 3604                             236176.859368  144999.265629
 3604                             236234.890858  144995.763777
 3604                             236313.882882  144993.519217
 3604                             236825.978531  144972.604090
 3604                             237047.366291  144962.921320
 3604                             237117.609369  144964.890621
 3604                             237164.453129  144982.187501
 3604                             237191.203129  144999.546877
 3604                             237191.203129  144999.546877
 3604                             237211.671881  145010.968749
 3604                             237280.765625  145065.968749
 3607                             236118.269155  144324.119604
 3607                             236109.230983  144325.127011
 3607                             236098.970735  144326.270633
 3610                             236076.576020  144324.634158
 3614                             235908.002407  144340.368844
 3618                             236481.722696  144618.284940
 3619                             236497.507048  144649.349148
 3619                             236510.303608  144670.112844
 3619                             236538.395489  144713.405943
 3621                             233615.998373  146728.356334
 3621                             233572.245157  146699.413822
 3621                             233429.763661  146506.291958
 3621                             233419.193029  146494.646838
 3621                             233399.034133  146477.137806
 3621                             233387.122021  146468.968526
 3621                             233196.100789  146397.269704
 3621                             233057.380621  146345.439368
 3621                             232931.443557  146298.385214
 3621                             232874.918069  146284.450638
 3622                             236740.394786  146088.111018
 3622                             236717.868431  146091.340723
 3622                             236700.650673  146093.298540
 3624                             237451.872777  145745.201773
 3624                             237590.682629  145707.632287
 3624                             237712.908745  145674.551261
 3625                             237719.529289  145642.276093
 3625                             237658.320617  145548.802109
 3627                             237724.500693  145696.229224
 3632                             232777.630900  145653.085821
 3632                             232787.267988  145632.379581
 3632                             232826.092105  145515.647260
 3646                             236403.081533  146133.857122
 3646                             236411.963287  146138.835016
 3648                             236441.805592  145889.094781
 3648                             236434.405192  145888.535069
 3648                             236434.551443  145886.853175
 3648                             236435.584695  145874.855719
 3648                             236444.341096  145772.760845
 3648                             236452.000392  145770.790013
 3658                             235874.891250  148888.070774
 3658                             235840.399495  148861.873225
 3663                             235946.078119  149015.640624
 3663                             235971.265623  149049.374992
 3663                             236030.234376  149133.078128
 3664                             234946.321479  149050.846992
 3664                             234907.322982  149005.984256
 3664                             234905.732262  148937.583088
 3664                             234887.836598  148901.394096
 3664                             234804.008324  148790.782219
 3668                             232999.450405  145739.838269
 3668                             232991.785077  145760.253069
 3673                             234152.547245  146292.084322
 3673                             234137.415872  146278.868455
 3673                             234125.542017  146268.497730
 3673                             234098.092895  146247.505353
 3673                             234081.390985  146237.715172
 3673                             234039.726940  146214.075588
 3673                             233990.265909  146189.075947
 3673                             233909.708128  146160.438975
 3674                             233784.704391  146102.011495
 3674                             233396.429893  145912.223736
 3674                             233284.276335  145859.118891
 3674                             233113.189521  145781.064403
 3675                             233779.119184  146194.858053
 3676                             233755.921960  145141.837081
 3676                             233765.493384  145115.057835
 3680                             233986.534070  146524.458526
 3680                             233949.779926  146502.179342
 3680                             233937.314870  146507.038606
 3680                             233903.722598  146512.320398
 3680                             233876.845062  146515.252830
 3685                             234855.390630  145389.406253
 3686                             234841.361126  145417.774285
 3686                             234853.197222  145420.701549
 3696                             237398.156249  145034.999997
 3696                             237434.119922  145024.190738
 3696                             237592.977627  144983.130112
 3711                             234740.624998  145476.437501
 3712                             234740.721574  145491.315245
 3712                             234818.920358  145425.496733
 3715                             234309.167030  145738.377981
 3717                             234304.985632  145711.363225
 3717                             234304.462791  145709.670790
 3717                             234303.194950  145705.566797
 3719                             237012.849080  145518.993453
 3719                             237017.413496  145500.593085
 3719                             237025.504648  145457.172781
 3728                             233775.799891  146687.974839
 3728                             233790.930453  146683.315342
 3732                             233910.287110  146735.838014
 3732                             234123.051558  146808.531358
 3732                             234187.423878  146844.969918
 3736                             233884.789774  146628.096478
 3736                             233890.053222  146619.163710
 3736                             233958.809926  146558.853918
 3736                             233986.227302  146537.999678

[END]
